TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,cond_out,phe_out,cond_air,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-15 15:33:07.803,0.0,0.0,0.0,0.0,8.96,9.02,27.6,27.0,25.3,27.3,0,0,0.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.82,18.95,26.4,27.04,24.1,1.03,1.03,0.23,0.04,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,22.89240042068468,22.634149550004167,2.4075995793153204,4.365850449995833
2023-06-15 15:33:08.001,0.0,0.0,0.0,0.0,9.01,9.01,27.6,27.0,25.3,27.3,0,0,0.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.82,18.95,26.4,27.03,24.1,1.03,1.03,0.24,0.04,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,22.849446338165592,22.849446338165592,2.450553661834409,4.150553661834408
2023-06-15 15:33:08.201,0.0,0.0,0.0,0.0,8.98,9.01,27.6,27.0,25.3,27.3,0,0,0.5,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.84,18.94,26.41,27.03,24.1,1.03,1.03,0.24,0.04,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,22.849446338165592,22.720373813782942,2.450553661834409,4.279626186217058
2023-06-15 15:33:08.602,0.0,0.0,0.0,0.0,9.01,9.0,27.6,27.0,25.3,27.3,0,1,1.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.84,18.94,26.41,27.03,24.1,1.03,1.03,0.38,0.04,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,22.806457254935367,22.849446338165592,2.4935427450646337,4.150553661834408
2023-06-15 15:33:08.802,0.0,0.0,0.0,0.0,8.96,9.02,27.6,27.0,25.3,27.3,0,1,1.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.84,18.95,26.41,27.02,24.1,1.03,1.03,0.41,0.04,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,22.89240042068468,22.634149550004167,2.4075995793153204,4.365850449995833
2023-06-15 15:33:09.002,0.0,0.0,0.0,0.0,8.98,9.0,27.6,27.0,25.3,27.3,0,1,1.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.84,18.95,26.41,27.02,24.1,1.03,1.03,0.41,0.04,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,22.806457254935367,22.720373813782942,2.4935427450646337,4.279626186217058
2023-06-15 15:33:09.401,0.0,0.0,0.0,0.0,8.98,9.0,27.6,27.0,25.3,27.3,0,1,1.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.84,18.95,26.4,27.03,24.1,1.03,1.03,0.4,0.04,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,22.806457254935367,22.720373813782942,2.4935427450646337,4.279626186217058
2023-06-15 15:33:09.701,0.0,0.0,0.0,0.0,9.01,9.02,27.6,27.0,25.3,27.3,0,1,1.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.83,18.95,26.4,27.03,24.1,1.03,1.03,0.41,0.04,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,22.89240042068468,22.849446338165592,2.4075995793153204,4.150553661834408
2023-06-15 15:33:10.003,0.0,0.0,0.0,0.0,8.93,9.01,27.6,27.0,25.3,27.3,0,1,1.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.83,18.95,26.41,27.03,24.1,1.03,1.03,0.41,0.04,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,22.849446338165592,22.504547906508776,2.450553661834409,4.495452093491224
2023-06-15 15:33:10.201,0.0,0.0,0.0,0.0,8.96,9.01,27.6,27.0,25.3,27.3,0,1,1.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.84,18.96,26.41,27.03,24.1,1.03,1.03,0.41,0.04,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,22.849446338165592,22.634149550004167,2.450553661834409,4.365850449995833
2023-06-15 15:33:10.501,0.0,0.0,0.0,0.0,8.98,9.01,27.6,27.0,25.3,27.3,0,1,1.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.84,18.96,26.41,27.03,24.1,1.03,1.03,0.4,0.04,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,22.849446338165592,22.720373813782942,2.450553661834409,4.279626186217058
2023-06-15 15:33:10.803,0.0,0.0,0.0,0.0,8.96,9.02,27.6,27.0,25.3,27.3,0,1,1.5,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.84,18.94,26.39,27.03,24.1,1.03,1.03,0.4,0.04,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,22.89240042068468,22.634149550004167,2.4075995793153204,4.365850449995833
2023-06-15 15:33:11.003,0.0,0.0,0.0,0.0,8.96,9.01,27.6,27.0,25.3,27.3,0,1,1.5,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.84,18.94,26.39,27.04,24.1,1.03,1.03,0.39,0.04,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,22.849446338165592,22.634149550004167,2.450553661834409,4.365850449995833
2023-06-15 15:33:11.302,0.0,0.0,0.0,0.0,8.96,9.01,27.6,27.0,25.3,27.3,0,1,1.5,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.84,18.95,26.41,27.04,24.1,1.03,1.03,0.4,0.04,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,22.849446338165592,22.634149550004167,2.450553661834409,4.365850449995833
2023-06-15 15:33:11.602,0.0,0.0,0.0,0.0,8.96,9.02,27.6,27.0,25.3,27.3,0,1,1.5,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.84,18.95,26.41,27.03,24.1,1.03,1.03,0.4,0.04,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,22.89240042068468,22.634149550004167,2.4075995793153204,4.365850449995833
2023-06-15 15:33:11.801,0.0,0.0,0.0,0.0,8.98,9.02,27.6,27.0,25.3,27.3,0,1,1.5,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.85,18.96,26.4,27.03,24.1,1.03,1.03,0.42,0.04,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,22.89240042068468,22.720373813782942,2.4075995793153204,4.279626186217058
2023-06-15 15:33:12.103,0.0,0.0,0.0,0.0,9.01,9.01,27.6,27.0,25.3,27.3,0,1,1.5,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.85,18.96,26.4,27.03,24.1,1.03,1.03,0.41,0.04,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,22.849446338165592,22.849446338165592,2.450553661834409,4.150553661834408
2023-06-15 15:33:12.402,0.0,0.0,0.0,0.0,8.96,9.01,27.6,27.0,25.3,27.3,0,1,1.5,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.85,18.94,26.4,27.04,24.1,1.03,1.03,0.41,0.04,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,22.849446338165592,22.634149550004167,2.450553661834409,4.365850449995833
2023-06-15 15:33:12.601,0.0,0.0,0.0,0.0,8.96,9.02,27.6,27.0,25.3,27.3,0,1,1.5,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.85,18.94,26.4,27.04,24.1,1.03,1.03,0.41,0.04,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,22.89240042068468,22.634149550004167,2.4075995793153204,4.365850449995833
2023-06-15 15:33:13.001,0.0,0.0,0.0,0.0,8.96,9.0,27.6,27.0,25.3,27.3,0,1,1.5,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.85,18.95,26.41,27.01,24.1,1.03,1.03,0.39,0.04,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,22.806457254935367,22.634149550004167,2.4935427450646337,4.365850449995833
2023-06-15 15:33:13.101,0.0,0.0,0.0,0.0,9.01,9.01,27.6,27.0,25.3,27.3,0,1,1.5,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.84,18.95,26.41,27.01,24.1,1.03,1.03,0.39,0.04,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,22.849446338165592,22.849446338165592,2.450553661834409,4.150553661834408
2023-06-15 15:33:13.303,0.0,0.0,0.0,0.0,9.01,9.02,27.6,27.0,25.3,27.3,0,1,15.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.84,18.96,26.4,27.02,24.1,1.03,1.03,0.39,0.04,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,22.89240042068468,22.849446338165592,2.4075995793153204,4.150553661834408
2023-06-15 15:33:13.602,0.0,0.0,0.0,0.0,8.98,9.01,27.6,27.0,25.3,27.3,0,0,23.5,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.83,18.96,26.4,27.02,24.1,1.03,1.03,0.4,0.04,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,22.849446338165592,22.720373813782942,2.450553661834409,4.279626186217058
2023-06-15 15:33:13.901,0.0,0.0,0.0,0.0,8.96,9.01,27.6,27.0,25.3,27.3,0,0,23.5,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.83,18.95,26.4,27.02,24.1,1.03,1.03,0.4,0.04,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,22.849446338165592,22.634149550004167,2.450553661834409,4.365850449995833
2023-06-15 15:33:14.102,0.0,0.0,0.0,0.0,8.98,9.01,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.84,18.96,26.4,27.02,24.1,1.03,1.03,0.47,0.04,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,22.849446338165592,22.720373813782942,2.450553661834409,4.279626186217058
2023-06-15 15:33:14.402,0.0,0.0,0.0,0.0,8.98,9.02,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.84,18.96,26.4,27.04,24.1,1.03,1.03,0.48,0.04,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,22.89240042068468,22.720373813782942,2.4075995793153204,4.279626186217058
2023-06-15 15:33:14.702,0.0,0.0,0.0,0.0,8.96,8.99,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.84,18.94,26.4,27.04,24.1,1.03,1.03,0.48,0.04,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,22.76343310290673,22.634149550004167,2.5365668970932695,4.365850449995833
2023-06-15 15:33:14.902,0.0,0.0,0.0,0.0,8.96,9.02,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.84,18.94,26.4,27.02,24.1,1.03,1.03,0.47,0.04,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,22.89240042068468,22.634149550004167,2.4075995793153204,4.365850449995833
2023-06-15 15:33:15.202,0.0,0.0,0.0,0.0,8.96,8.99,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.85,18.95,26.4,27.02,24.1,1.03,1.03,0.49,0.04,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,22.76343310290673,22.634149550004167,2.5365668970932695,4.365850449995833
2023-06-15 15:33:15.502,0.0,0.0,0.0,0.0,8.93,9.01,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.85,18.95,26.4,27.05,24.1,1.03,1.03,0.49,0.04,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,22.849446338165592,22.504547906508776,2.450553661834409,4.495452093491224
2023-06-15 15:33:15.701,0.0,0.0,0.0,0.0,8.96,9.02,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.85,18.96,26.4,27.05,24.1,1.03,1.03,0.62,0.04,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,22.89240042068468,22.634149550004167,2.4075995793153204,4.365850449995833
2023-06-15 15:33:16.002,0.0,0.0,0.0,0.0,8.96,9.01,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.85,18.96,26.4,27.02,24.1,1.03,1.03,1.1,0.04,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,22.849446338165592,22.634149550004167,2.450553661834409,4.365850449995833
2023-06-15 15:33:16.202,0.0,0.0,0.0,0.0,8.98,9.02,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.83,18.96,26.4,27.02,24.1,1.03,1.03,1.1,0.04,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,22.89240042068468,22.720373813782942,2.4075995793153204,4.279626186217058
2023-06-15 15:33:16.502,0.0,0.0,0.0,0.0,8.98,9.01,27.6,27.0,25.3,27.3,0,0,23.5,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.83,18.96,26.4,27.04,24.1,1.03,1.03,1.74,0.04,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,22.849446338165592,22.720373813782942,2.450553661834409,4.279626186217058
2023-06-15 15:33:16.902,0.0,0.0,0.0,0.0,8.96,9.01,27.6,27.0,25.3,27.3,0,0,23.5,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.86,18.96,26.4,27.02,24.1,1.03,1.03,2.28,0.04,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,22.849446338165592,22.634149550004167,2.450553661834409,4.365850449995833
2023-06-15 15:33:17.002,0.0,0.0,0.0,0.0,9.01,9.02,27.6,27.0,25.3,27.3,0,0,23.5,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.85,18.96,26.4,27.02,24.1,1.03,1.03,2.28,0.04,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,22.89240042068468,22.849446338165592,2.4075995793153204,4.150553661834408
2023-06-15 15:33:17.302,0.0,0.0,0.0,0.0,8.96,9.02,27.6,27.0,25.3,27.3,0,0,23.5,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.85,18.95,26.4,27.02,24.1,1.03,1.03,2.62,0.04,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,22.89240042068468,22.634149550004167,2.4075995793153204,4.365850449995833
2023-06-15 15:33:17.601,0.0,0.0,0.0,0.0,8.96,9.01,27.6,27.0,25.3,27.3,0,0,23.5,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.84,18.95,26.4,27.02,24.1,1.03,1.03,3.06,0.04,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,22.849446338165592,22.634149550004167,2.450553661834409,4.365850449995833
2023-06-15 15:33:17.801,0.0,0.0,0.0,0.0,8.96,9.01,27.6,27.0,25.3,27.3,0,0,23.5,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.84,18.95,26.41,27.02,24.1,1.03,1.04,3.06,0.04,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,22.849446338165592,22.634149550004167,2.450553661834409,4.365850449995833
2023-06-15 15:33:18.101,0.0,0.0,0.0,0.0,8.96,9.01,27.6,27.0,25.3,27.3,0,0,23.5,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.86,18.95,26.41,27.02,24.1,1.04,1.04,2.83,0.04,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,22.849446338165592,22.634149550004167,2.450553661834409,4.365850449995833
2023-06-15 15:33:18.402,0.0,0.0,0.0,0.0,8.96,9.02,27.6,27.0,25.3,27.3,0,0,23.5,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.86,18.95,26.41,27.02,24.1,1.04,1.05,2.65,0.04,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,22.89240042068468,22.634149550004167,2.4075995793153204,4.365850449995833
2023-06-15 15:33:18.602,0.0,0.0,0.0,0.0,8.93,9.02,27.6,27.0,25.3,27.3,0,0,23.5,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.85,18.97,26.41,27.02,24.1,1.05,1.08,2.65,0.04,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,22.89240042068468,22.504547906508776,2.4075995793153204,4.495452093491224
2023-06-15 15:33:18.901,0.0,0.0,0.0,0.0,8.93,9.02,27.6,27.0,25.3,27.3,0,0,23.5,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.85,18.97,26.4,27.01,24.1,1.08,1.08,2.76,1.3,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,22.89240042068468,22.504547906508776,2.4075995793153204,4.495452093491224
2023-06-15 15:33:19.202,0.0,0.0,0.0,0.0,8.98,9.02,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.83,19.04,26.4,27.01,24.1,1.08,1.16,2.92,1.3,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,22.89240042068468,22.720373813782942,2.4075995793153204,4.279626186217058
2023-06-15 15:33:19.502,0.0,0.0,0.0,0.0,8.98,9.02,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.83,19.04,26.4,27.02,24.1,1.04,1.03,2.92,1.78,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,22.89240042068468,22.720373813782942,2.4075995793153204,4.279626186217058
2023-06-15 15:33:19.702,0.0,0.0,0.0,0.0,8.98,9.02,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.65,19.26,26.38,27.02,24.1,1.05,1.03,2.23,11.04,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,22.89240042068468,22.720373813782942,2.4075995793153204,4.279626186217058
2023-06-15 15:33:19.902,0.0,0.0,0.0,0.0,9.01,9.03,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.65,19.26,26.38,27.02,24.1,1.05,1.08,1.59,11.04,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,22.93531957036913,22.849446338165592,2.3646804296308694,4.150553661834408
2023-06-15 15:33:20.302,0.0,0.0,0.0,0.0,8.93,9.02,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.28,19.53,26.4,27.02,24.1,1.05,1.06,1.59,13.63,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,22.89240042068468,22.504547906508776,2.4075995793153204,4.495452093491224
2023-06-15 15:33:20.503,0.0,0.0,0.0,0.0,9.01,9.05,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.28,19.53,26.4,27.01,24.1,1.05,1.06,1.1,13.41,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,23.021053341704658,22.849446338165592,2.278946658295343,4.150553661834408
2023-06-15 15:33:20.701,0.0,0.0,0.0,0.0,9.01,9.02,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.76,19.78,26.38,27.01,24.1,1.05,1.08,0.95,13.41,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,22.89240042068468,22.849446338165592,2.4075995793153204,4.150553661834408
2023-06-15 15:33:21.102,0.0,0.0,0.0,0.0,9.01,8.98,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.14,19.78,26.38,27.01,24.1,1.05,1.07,0.95,12.96,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,22.720373813782942,22.849446338165592,2.579626186217059,4.150553661834408
2023-06-15 15:33:21.303,0.0,0.0,0.0,0.0,8.98,8.94,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.14,19.98,26.4,27.01,24.1,1.05,1.07,0.93,12.42,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,22.54778391298504,22.720373813782942,2.7522160870149612,4.279626186217058
2023-06-15 15:33:21.502,0.0,0.0,0.0,0.0,9.01,8.89,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.49,19.98,26.4,27.01,24.1,1.05,1.08,0.94,12.42,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,22.331247668156436,22.849446338165592,2.9687523318435645,4.150553661834408
2023-06-15 15:33:21.902,0.0,0.0,0.0,0.0,8.96,8.77,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.49,20.17,26.39,27.01,24.1,1.05,1.07,0.94,11.77,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,21.80788883734806,22.634149550004167,3.492111162651941,4.365850449995833
2023-06-15 15:33:22.102,0.0,0.0,0.0,0.0,8.98,8.67,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.89,20.33,26.39,27.01,24.1,1.05,1.07,0.94,11.51,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,21.36772517822169,22.720373813782942,3.932274821778311,4.279626186217058
2023-06-15 15:33:22.302,0.0,0.0,0.0,0.0,8.93,8.61,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.89,20.33,26.4,27.0,24.1,1.05,1.08,0.95,11.51,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,21.101834673389078,22.504547906508776,4.198165326610923,4.495452093491224
2023-06-15 15:33:22.603,0.0,0.0,0.0,0.0,8.91,8.51,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.42,20.48,26.4,27.0,24.1,1.05,1.08,0.95,11.49,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,20.655643692576177,22.41796916973567,4.644356307423823,4.58203083026433
2023-06-15 15:33:22.902,0.0,0.0,0.0,0.0,8.91,8.39,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.42,20.48,26.4,27.0,24.1,1.05,1.08,0.96,11.17,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,20.11510124874195,22.41796916973567,5.18489875125805,4.58203083026433
2023-06-15 15:33:23.102,0.0,0.0,0.0,0.0,8.89,8.32,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.1,20.64,26.4,27.0,24.1,1.05,1.08,0.96,11.17,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,19.797156721042086,22.331247668156436,5.502843278957915,4.668752331843564
2023-06-15 15:33:23.402,0.0,0.0,0.0,0.0,8.93,8.26,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.1,20.64,26.39,27.0,24.1,1.05,1.08,0.96,11.07,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,19.52306443653538,22.504547906508776,5.7769355634646224,4.495452093491224
2023-06-15 15:33:23.702,0.0,0.0,0.0,0.0,8.84,8.21,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.96,20.77,26.39,27.0,24.1,1.05,1.07,0.94,10.57,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,19.293534162544688,22.113815616684292,6.006465837455313,4.886184383315708
2023-06-15 15:33:23.901,0.0,0.0,0.0,0.0,8.86,8.18,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.96,20.77,26.39,27.0,24.1,1.05,1.07,0.94,10.57,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,19.15532238044932,22.20089649987375,6.144677619550681,4.79910350012625
2023-06-15 15:33:24.202,0.0,0.0,0.0,0.0,8.84,8.16,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.94,20.9,26.39,27.0,24.1,1.05,1.07,0.94,9.89,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,19.062974047957084,22.113815616684292,6.2370259520429165,4.886184383315708
2023-06-15 15:33:24.403,0.0,0.0,0.0,0.0,8.84,8.16,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.94,20.9,26.39,27.0,24.1,1.05,1.07,0.93,9.45,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,19.062974047957084,22.113815616684292,6.2370259520429165,4.886184383315708
2023-06-15 15:33:24.703,0.0,0.0,0.0,0.0,8.77,8.18,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.01,21.02,26.39,27.0,24.1,1.05,1.07,0.94,9.45,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,19.15532238044932,21.80788883734806,6.144677619550681,5.1921111626519405
2023-06-15 15:33:24.901,0.0,0.0,0.0,0.0,8.77,8.19,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.01,21.02,26.39,26.99,24.1,1.05,1.07,0.94,9.18,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,19.20143431462043,21.80788883734806,6.098565685379572,5.1921111626519405
2023-06-15 15:33:25.203,0.0,0.0,0.0,0.0,8.77,8.19,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.14,21.09,26.39,26.99,24.1,1.05,1.07,0.94,9.45,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,19.20143431462043,21.80788883734806,6.098565685379572,5.1921111626519405
2023-06-15 15:33:25.501,0.0,0.0,0.0,0.0,8.69,8.25,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.14,21.09,26.4,26.99,24.1,1.05,1.07,0.94,9.45,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,19.47724024276738,21.4560550222738,5.822759757232621,5.543944977726198
2023-06-15 15:33:25.701,0.0,0.0,0.0,0.0,8.81,8.25,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.31,21.12,26.4,26.99,24.1,1.05,1.07,0.93,9.94,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,19.47724024276738,21.9829227064389,5.822759757232621,5.017077293561101
2023-06-15 15:33:26.003,0.0,0.0,0.0,0.0,8.72,8.28,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.31,21.12,26.4,27.02,24.1,1.05,1.07,0.92,10.41,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,19.61459064025945,21.588270312867905,5.68540935974055,5.411729687132095
2023-06-15 15:33:26.202,0.0,0.0,0.0,0.0,8.74,8.3,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.5,21.1,26.39,27.02,24.1,1.05,1.07,0.92,10.41,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,19.70595450666582,21.676228395603005,5.594045493334182,5.323771604396995
2023-06-15 15:33:26.501,0.0,0.0,0.0,0.0,8.67,8.34,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.5,21.1,26.39,27.0,24.1,1.05,1.07,0.92,10.55,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,19.888197964105814,21.36772517822169,5.411802035894187,5.63227482177831
2023-06-15 15:33:26.802,0.0,0.0,0.0,0.0,8.67,8.38,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.66,21.05,26.41,27.0,24.1,1.05,1.07,0.93,10.5,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,20.069800236571268,21.36772517822169,5.2301997634287325,5.63227482177831
2023-06-15 15:33:27.003,0.0,0.0,0.0,0.0,8.67,8.38,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.84,21.05,26.41,27.0,24.1,1.05,1.07,0.93,10.5,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,20.069800236571268,21.36772517822169,5.2301997634287325,5.63227482177831
2023-06-15 15:33:27.401,0.0,0.0,0.0,0.0,8.61,8.42,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.84,20.95,26.41,27.0,24.1,1.05,1.07,0.93,10.2,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,20.250766679988146,21.101834673389078,5.049233320011854,5.898165326610922
2023-06-15 15:33:27.802,0.0,0.0,0.0,0.0,8.65,8.44,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.01,20.85,26.4,27.0,24.1,1.05,1.07,0.93,9.97,56.07,28.07,0.0,1,0.0,0.0,0.0,0.0,20.341013120217383,21.279245577417726,4.958986879782618,5.720754422582274
2023-06-15 15:33:28.001,0.0,0.0,0.0,0.0,8.61,8.47,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.01,20.85,26.4,27.0,24.1,1.05,1.07,0.92,9.9,56.07,28.07,0.0,1,0.0,0.0,0.0,0.0,20.476088645060713,21.101834673389078,4.823911354939288,5.898165326610922
2023-06-15 15:33:28.302,0.0,0.0,0.0,0.0,8.6,8.49,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.15,20.71,26.4,27.0,24.1,1.05,1.09,0.93,9.9,56.07,28.07,0.0,1,0.0,0.0,0.0,0.0,20.56594385079552,21.057387396133265,4.734056149204481,5.942612603866735
2023-06-15 15:33:28.501,0.0,0.0,0.0,0.0,8.67,8.5,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.15,20.71,26.4,27.01,24.1,1.05,1.09,0.93,10.05,56.24,28.07,0.0,1,0.0,0.0,0.0,0.0,20.610813152125388,21.36772517822169,4.689186847874613,5.63227482177831
2023-06-15 15:33:28.804,0.0,0.0,0.0,0.0,8.61,8.52,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.28,20.58,26.39,27.01,24.1,1.05,1.08,1.0,10.31,56.24,233.27,502.83,1,0.0,0.0,0.0,0.0,20.700435551931605,21.101834673389078,4.599564448068396,5.898165326610922
2023-06-15 15:33:29.102,0.0,0.0,0.0,0.0,8.6,8.53,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.28,20.58,26.39,27.01,24.1,1.05,1.08,1.0,10.31,56.24,231.89,1034.51,1,0.0,0.0,0.0,0.0,20.7451888097155,21.057387396133265,4.5548111902845,5.942612603866735
2023-06-15 15:33:29.301,0.0,0.0,0.0,0.0,8.6,8.56,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.42,20.46,26.39,26.99,24.1,1.05,1.08,1.04,10.6,56.07,230.51,1565.75,1,0.0,0.0,0.0,0.0,20.879217764997122,21.057387396133265,4.4207822350028785,5.942612603866735
2023-06-15 15:33:29.601,0.0,0.0,0.0,0.0,8.57,8.57,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.51,20.46,26.39,26.99,24.1,1.05,1.08,1.04,11.24,56.07,227.77,2629.09,1,0.0,0.0,0.0,0.0,20.923817406572482,20.923817406572482,4.376182593427519,6.076182593427518
2023-06-15 15:33:29.902,0.0,0.0,0.0,0.0,8.57,8.59,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.51,20.35,26.39,27.0,24.1,1.05,1.08,1.04,11.24,56.07,227.74,2657.59,1,0.0,0.0,0.0,0.0,21.01290214427769,20.923817406572482,4.287097855722312,6.076182593427518
2023-06-15 15:33:30.202,0.0,0.0,0.0,0.0,8.6,8.61,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.58,20.26,26.39,27.0,24.1,1.05,1.08,1.04,11.7,56.18,227.78,2659.5,1,0.0,0.0,0.0,0.0,21.101834673389078,21.057387396133265,4.198165326610923,5.942612603866735
2023-06-15 15:33:30.401,0.0,0.0,0.0,0.0,8.61,8.61,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.58,20.26,26.39,27.0,24.1,1.05,1.08,1.04,11.8,56.18,227.78,2659.71,1,0.0,0.0,0.0,0.0,21.101834673389078,21.101834673389078,4.198165326610923,5.898165326610922
2023-06-15 15:33:30.702,0.0,0.0,0.0,0.0,8.57,8.63,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.61,20.19,26.39,27.0,24.1,1.05,1.08,1.04,11.8,56.18,227.78,2659.64,1,0.0,0.0,0.0,0.0,21.190615612797274,20.923817406572482,4.109384387202727,6.076182593427518
2023-06-15 15:33:30.903,0.0,0.0,0.0,0.0,8.6,8.63,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.61,20.19,26.39,27.0,24.1,1.05,1.08,1.04,11.46,56.2,227.76,2659.32,1,0.0,0.0,0.0,0.0,21.190615612797274,21.057387396133265,4.109384387202727,5.942612603866735
2023-06-15 15:33:31.202,0.0,0.0,0.0,0.0,8.57,8.63,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.6,20.14,26.39,27.0,24.1,1.05,1.08,1.06,11.03,56.2,227.75,2658.67,1,0.0,0.0,0.0,0.0,21.190615612797274,20.923817406572482,4.109384387202727,6.076182593427518
2023-06-15 15:33:31.402,0.0,0.0,0.0,0.0,8.55,8.64,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.6,20.14,26.4,27.0,24.1,1.05,1.08,1.06,11.03,56.2,227.75,2658.41,1,0.0,0.0,0.0,0.0,21.234949428678306,20.834579837368892,4.065050571321695,6.165420162631108
2023-06-15 15:33:31.701,0.0,0.0,0.0,0.0,8.55,8.63,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.56,20.11,26.4,27.0,24.1,1.05,1.08,1.06,10.91,56.07,227.74,2658.15,1,0.0,0.0,0.0,0.0,21.190615612797274,20.834579837368892,4.109384387202727,6.165420162631108
2023-06-15 15:33:31.902,0.0,0.0,0.0,0.0,8.6,8.64,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.56,20.11,26.39,27.0,24.1,1.05,1.08,1.06,10.91,56.07,227.75,2658.01,1,0.0,0.0,0.0,0.0,21.234949428678306,21.057387396133265,4.065050571321695,5.942612603866735
2023-06-15 15:33:32.202,0.0,0.0,0.0,0.0,8.6,8.61,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.52,20.11,26.39,27.0,24.1,1.05,1.08,1.06,11.08,56.07,227.73,2657.42,1,0.0,0.0,0.0,0.0,21.101834673389078,21.057387396133265,4.198165326610923,5.942612603866735
2023-06-15 15:33:32.501,0.0,0.0,0.0,0.0,8.6,8.63,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.52,20.11,26.4,27.01,24.1,1.05,1.08,1.04,11.46,56.25,227.73,2657.1,1,0.0,0.0,0.0,0.0,21.190615612797274,21.057387396133265,4.109384387202727,5.942612603866735
2023-06-15 15:33:32.701,0.0,0.0,0.0,0.0,8.6,8.61,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.46,20.12,26.39,27.01,24.1,1.05,1.08,1.05,11.46,56.25,227.74,2657.08,1,0.0,0.0,0.0,0.0,21.101834673389078,21.057387396133265,4.198165326610923,5.942612603866735
2023-06-15 15:33:33.003,0.0,0.0,0.0,0.0,8.61,8.61,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.46,20.12,26.39,26.99,24.1,1.05,1.08,1.05,11.85,56.25,227.73,2656.3,1,0.0,0.0,0.0,0.0,21.101834673389078,21.101834673389078,4.198165326610923,5.898165326610922
2023-06-15 15:33:33.301,0.0,0.0,0.0,0.0,8.57,8.61,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.42,20.15,26.4,26.99,24.1,1.05,1.08,1.06,11.82,56.07,227.73,2655.9,1,0.0,0.0,0.0,0.0,21.101834673389078,20.923817406572482,4.198165326610923,6.076182593427518
2023-06-15 15:33:33.502,0.0,0.0,0.0,0.0,8.57,8.6,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.42,20.15,26.4,27.01,24.1,1.05,1.08,1.06,11.82,56.07,227.72,2655.47,1,0.0,0.0,0.0,0.0,21.057387396133265,20.923817406572482,4.2426126038667356,6.076182593427518
2023-06-15 15:33:33.802,0.0,0.0,0.0,0.0,8.57,8.59,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.42,20.17,26.39,27.01,24.1,1.05,1.08,1.06,11.58,56.07,227.7,2654.43,1,0.0,0.0,0.0,0.0,21.01290214427769,20.923817406572482,4.287097855722312,6.076182593427518
2023-06-15 15:33:34.102,0.0,0.0,0.0,0.0,8.57,8.58,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.42,20.17,26.39,27.0,24.1,1.05,1.08,1.05,11.19,56.24,227.7,2654.11,1,0.0,0.0,0.0,0.0,20.9683788403363,20.923817406572482,4.331621159663701,6.076182593427518
2023-06-15 15:33:34.302,0.0,0.0,0.0,0.0,8.6,8.58,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.45,20.21,26.41,27.02,24.1,1.05,1.08,1.04,11.31,56.24,227.7,2653.99,1,0.0,0.0,0.0,0.0,20.9683788403363,21.057387396133265,4.331621159663701,5.942612603866735
2023-06-15 15:33:34.602,0.0,0.0,0.0,0.0,8.57,8.61,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.5,20.21,26.41,27.02,24.1,1.05,1.08,1.04,11.31,56.24,227.69,2653.24,1,0.0,0.0,0.0,0.0,21.101834673389078,20.923817406572482,4.198165326610923,6.076182593427518
2023-06-15 15:33:34.903,0.0,0.0,0.0,0.0,8.57,8.59,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.5,20.25,26.4,27.0,24.1,1.05,1.08,1.04,11.41,56.06,227.68,2652.88,1,0.0,0.0,0.0,0.0,21.01290214427769,20.923817406572482,4.287097855722312,6.076182593427518
2023-06-15 15:33:35.102,0.0,0.0,0.0,0.0,8.55,8.61,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.6,20.3,26.4,27.0,24.1,1.05,1.08,1.05,11.36,56.06,227.67,2652.62,1,0.0,0.0,0.0,0.0,21.101834673389078,20.834579837368892,4.198165326610923,6.165420162631108
2023-06-15 15:33:35.401,0.0,0.0,0.0,0.0,8.57,8.61,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.6,20.3,26.4,27.0,24.1,1.05,1.08,1.05,11.36,56.06,227.68,2652.45,1,0.0,0.0,0.0,0.0,21.101834673389078,20.923817406572482,4.198165326610923,6.076182593427518
2023-06-15 15:33:35.702,0.0,0.0,0.0,0.0,8.57,8.64,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.71,20.34,26.4,27.0,24.1,1.05,1.08,1.05,11.37,56.07,227.69,2652.66,1,0.0,0.0,0.0,0.0,21.234949428678306,20.923817406572482,4.065050571321695,6.076182593427518
2023-06-15 15:33:35.903,0.0,0.0,0.0,0.0,8.55,8.63,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.71,20.34,26.4,27.0,24.1,1.05,1.08,1.05,11.65,56.07,227.7,2652.64,1,0.0,0.0,0.0,0.0,21.190615612797274,20.834579837368892,4.109384387202727,6.165420162631108
2023-06-15 15:33:36.202,0.0,0.0,0.0,0.0,8.6,8.64,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.87,20.36,26.4,27.0,24.1,1.05,1.08,1.05,11.65,56.07,227.7,2652.5,1,0.0,0.0,0.0,0.0,21.234949428678306,21.057387396133265,4.065050571321695,5.942612603866735
2023-06-15 15:33:36.502,0.0,0.0,0.0,0.0,8.57,8.66,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.87,20.36,26.4,27.0,24.1,1.05,1.08,1.04,11.76,56.25,227.7,2652.45,1,0.0,0.0,0.0,0.0,21.323504135264216,20.923817406572482,3.976495864735785,6.076182593427518
2023-06-15 15:33:36.702,0.0,0.0,0.0,0.0,8.61,8.66,27.6,27.0,25.3,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.0,20.39,26.38,27.0,24.1,1.05,1.08,1.04,11.5,56.25,227.71,2652.34,1,0.0,0.0,0.0,0.0,21.323504135264216,21.101834673389078,3.976495864735785,5.898165326610922
2023-06-15 15:33:37.001,0.0,0.0,0.0,0.0,8.57,8.66,27.6,27.0,25.3,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.0,20.39,26.38,27.01,24.1,1.06,1.08,1.04,11.5,56.25,227.72,2652.46,1,0.0,0.0,0.0,0.0,21.323504135264216,20.923817406572482,3.976495864735785,6.076182593427518
2023-06-15 15:33:37.303,0.0,0.0,0.0,0.0,8.61,8.67,27.6,27.0,25.3,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.18,20.4,26.39,27.01,24.1,1.05,1.08,1.05,10.94,56.07,227.73,2652.47,1,0.0,0.0,0.0,0.0,21.36772517822169,21.101834673389078,3.932274821778311,5.898165326610922
2023-06-15 15:33:37.502,0.0,0.0,0.0,0.0,8.6,8.68,27.6,27.0,25.3,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.18,20.4,26.39,27.01,24.1,1.05,1.08,1.06,11.23,56.07,227.74,2652.69,1,0.0,0.0,0.0,0.0,21.411908782052024,21.057387396133265,3.888091217947977,5.942612603866735
2023-06-15 15:33:37.802,0.0,0.0,0.0,0.0,8.67,8.69,27.6,27.0,25.3,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.37,20.42,26.4,27.01,24.1,1.05,1.08,1.06,11.23,56.07,227.76,2652.98,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,3.843944977726199,5.63227482177831
2023-06-15 15:33:38.002,0.0,0.0,0.0,0.0,8.67,8.69,27.6,27.0,25.3,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.37,20.42,26.4,27.01,24.1,1.05,1.08,1.04,11.47,56.27,227.77,2653.07,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,3.843944977726199,5.63227482177831
2023-06-15 15:33:38.303,0.0,0.0,0.0,0.0,8.65,8.74,27.6,27.0,25.3,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.55,20.44,26.4,27.01,24.1,1.05,1.08,1.04,11.47,56.27,227.76,2652.65,1,0.0,0.0,0.0,0.0,21.676228395603005,21.279245577417726,3.623771604396996,5.720754422582274
2023-06-15 15:33:38.502,0.0,0.0,0.0,0.0,8.69,8.73,27.6,27.0,25.3,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.55,20.44,26.4,27.01,24.1,1.04,1.07,1.04,12.07,56.27,227.72,2651.74,1,0.0,0.0,0.0,0.0,21.632267849039863,21.4560550222738,3.6677321509601377,5.543944977726198
2023-06-15 15:33:38.803,0.0,0.0,0.0,0.0,8.69,8.74,27.6,27.0,25.2,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.72,20.45,26.39,27.01,24.1,1.04,1.07,0.97,11.73,56.07,227.71,2651.58,1,0.0,0.0,0.0,0.0,21.676228395603005,21.4560550222738,3.5237716043969947,5.543944977726198
2023-06-15 15:33:39.102,0.0,0.0,0.0,0.0,8.67,8.77,27.6,27.0,25.2,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.88,20.45,26.39,27.01,24.1,1.05,1.07,0.86,11.73,56.07,227.71,2651.93,1,0.0,0.0,0.0,0.0,21.80788883734806,21.36772517822169,3.39211116265194,5.63227482177831
2023-06-15 15:33:39.301,0.0,0.0,0.0,0.0,8.69,8.77,27.6,27.0,25.2,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.88,20.46,26.4,27.02,24.1,1.05,1.07,0.86,10.8,56.07,227.74,2652.89,1,0.0,0.0,0.0,0.0,21.80788883734806,21.4560550222738,3.39211116265194,5.543944977726198
2023-06-15 15:33:39.604,0.0,0.0,0.0,0.0,8.72,8.77,27.6,27.0,25.2,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.03,20.46,26.4,27.02,24.1,1.05,1.07,0.84,9.84,56.06,227.79,2654.23,1,0.0,0.0,0.0,0.0,21.80788883734806,21.588270312867905,3.39211116265194,5.411729687132095
2023-06-15 15:33:39.902,0.0,0.0,0.0,0.0,8.77,8.8,27.6,27.0,25.2,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.03,20.49,26.39,27.0,24.1,1.05,1.07,0.83,9.84,56.06,227.79,2654.23,1,0.0,0.0,0.0,0.0,21.939219025750617,21.80788883734806,3.260780974249382,5.1921111626519405
2023-06-15 15:33:40.102,0.0,0.0,0.0,0.0,8.74,8.82,27.6,27.0,25.2,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.18,20.52,26.39,27.0,24.1,1.05,1.07,0.83,9.21,56.06,227.79,2653.88,1,0.0,0.0,0.0,0.0,22.026589983703616,21.676228395603005,3.1734100162963834,5.323771604396995
2023-06-15 15:33:40.403,0.0,0.0,0.0,0.0,8.77,8.83,27.6,27.0,25.2,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.18,20.52,26.41,27.02,24.1,1.05,1.07,0.82,9.07,56.28,227.76,2652.62,1,0.0,0.0,0.0,0.0,22.070220929781783,21.80788883734806,3.129779070218216,5.1921111626519405
2023-06-15 15:33:40.703,0.0,0.0,0.0,0.0,8.74,8.84,27.6,27.0,25.2,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.32,20.57,26.41,27.02,24.1,1.05,1.07,0.82,9.07,56.28,227.76,2652.32,1,0.0,0.0,0.0,0.0,22.113815616684292,21.676228395603005,3.0861843833157074,5.323771604396995
2023-06-15 15:33:40.902,0.0,0.0,0.0,0.0,8.81,8.86,27.6,27.0,25.2,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.32,20.57,26.41,27.01,24.1,1.05,1.07,0.82,8.85,56.28,227.77,2652.53,1,0.0,0.0,0.0,0.0,22.20089649987375,21.9829227064389,2.9991035001262496,5.017077293561101
2023-06-15 15:33:41.201,0.0,0.0,0.0,0.0,8.81,8.88,27.6,27.0,25.2,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.45,20.61,26.41,27.01,24.1,1.05,1.07,0.82,9.09,56.07,227.77,2652.79,1,0.0,0.0,0.0,0.0,22.2878332048532,21.9829227064389,2.912166795146799,5.017077293561101
2023-06-15 15:33:41.502,0.0,0.0,0.0,0.0,8.84,8.9,27.6,27.0,25.2,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.45,20.61,26.41,27.02,24.1,1.05,1.07,0.83,9.09,56.07,227.78,2652.84,1,0.0,0.0,0.0,0.0,22.374626299634258,22.113815616684292,2.8253737003657413,4.886184383315708
2023-06-15 15:33:41.701,0.0,0.0,0.0,0.0,8.84,8.9,27.6,27.0,25.2,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.57,20.65,26.41,27.02,24.1,1.05,1.07,0.83,9.46,56.07,227.78,2652.91,1,0.0,0.0,0.0,0.0,22.374626299634258,22.113815616684292,2.8253737003657413,4.886184383315708
2023-06-15 15:33:42.001,0.0,0.0,0.0,0.0,8.89,8.91,27.6,27.0,25.2,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.57,20.65,26.41,27.02,24.1,1.05,1.07,0.83,9.73,56.25,227.74,2652.49,1,0.0,0.0,0.0,0.0,22.41796916973567,22.331247668156436,2.782030830264329,4.668752331843564
2023-06-15 15:33:42.301,0.0,0.0,0.0,0.0,8.89,8.93,27.6,27.0,25.2,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.76,20.72,26.4,27.02,24.1,1.05,1.07,0.82,9.73,56.25,227.73,2652.43,1,0.0,0.0,0.0,0.0,22.504547906508776,22.331247668156436,2.695452093491223,4.668752331843564
2023-06-15 15:33:42.501,0.0,0.0,0.0,0.0,8.86,8.94,27.6,27.0,25.2,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.76,20.72,26.4,27.01,24.1,1.05,1.07,0.82,9.65,56.25,227.72,2652.72,1,0.0,0.0,0.0,0.0,22.54778391298504,22.20089649987375,2.65221608701496,4.79910350012625
2023-06-15 15:33:42.802,0.0,0.0,0.0,0.0,8.86,8.94,27.6,27.0,25.2,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.92,20.79,26.41,27.01,24.1,1.05,1.07,0.82,9.64,56.07,227.71,2653.04,1,0.0,0.0,0.0,0.0,22.54778391298504,22.20089649987375,2.65221608701496,4.79910350012625
2023-06-15 15:33:43.101,0.0,0.0,0.0,0.0,8.91,8.96,27.6,27.0,25.2,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.92,20.79,26.41,27.02,24.1,1.05,1.07,0.82,9.64,56.07,227.72,2653.18,1,0.0,0.0,0.0,0.0,22.634149550004167,22.41796916973567,2.565850449995832,4.58203083026433
2023-06-15 15:33:43.301,0.0,0.0,0.0,0.0,8.91,8.98,27.6,27.0,25.2,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.04,20.86,26.4,27.01,24.1,1.05,1.06,0.82,9.54,56.07,227.73,2653.06,1,0.0,0.0,0.0,0.0,22.720373813782942,22.41796916973567,2.4796261862170574,4.58203083026433
2023-06-15 15:33:43.602,0.0,0.0,0.0,0.0,8.91,8.99,27.6,27.0,25.2,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.15,20.86,26.4,27.01,24.1,1.05,1.06,0.83,9.49,56.08,227.74,2652.67,1,0.0,0.0,0.0,0.0,22.76343310290673,22.41796916973567,2.436566897093268,4.58203083026433
2023-06-15 15:33:43.903,0.0,0.0,0.0,0.0,8.93,9.01,27.6,27.0,25.2,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.15,20.95,26.41,27.0,24.1,1.05,1.07,0.83,9.49,56.08,227.75,2652.71,1,0.0,0.0,0.0,0.0,22.849446338165592,22.504547906508776,2.3505536618344074,4.495452093491224
2023-06-15 15:33:44.201,0.0,0.0,0.0,0.0,8.96,9.02,27.6,27.0,25.2,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.26,21.01,26.41,27.0,24.1,1.05,1.07,0.83,9.55,56.08,227.74,2652.95,1,0.0,0.0,0.0,0.0,22.89240042068468,22.634149550004167,2.307599579315319,4.365850449995833
2023-06-15 15:33:44.403,0.0,0.0,0.0,0.0,8.96,9.02,27.6,27.0,25.2,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.26,21.01,26.4,26.99,24.1,1.05,1.07,0.82,9.65,56.24,227.75,2653.01,1,0.0,0.0,0.0,0.0,22.89240042068468,22.634149550004167,2.307599579315319,4.365850449995833
