TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,cond_out,phe_out,cond_air,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-15 15:33:44.702,0.0,0.0,0.0,0.0,8.98,9.05,27.6,27.0,25.2,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.39,21.12,26.4,26.99,24.1,1.05,1.07,0.82,9.65,56.24,227.75,2653.13,1,0.0,0.0,0.0,0.0,23.021053341704658,22.720373813782942,2.1789466582953416,4.279626186217058
2023-06-15 15:33:44.902,0.0,0.0,0.0,0.0,9.02,9.08,27.6,27.0,25.2,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.39,21.12,26.4,27.0,24.1,1.05,1.07,0.82,9.65,56.24,227.76,2653.28,1,0.0,0.0,0.0,0.0,23.149393687447855,22.89240042068468,2.0506063125521443,4.10759957931532
2023-06-15 15:33:45.203,0.0,0.0,0.0,0.0,9.02,9.09,27.6,27.0,25.2,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.47,21.21,26.4,27.0,24.1,1.04,1.07,0.82,9.4,56.07,227.8,2653.88,1,0.0,0.0,0.0,0.0,23.192104653940874,22.89240042068468,2.007895346059126,4.10759957931532
2023-06-15 15:33:45.403,0.0,0.0,0.0,0.0,9.05,9.11,27.6,27.0,25.1,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.47,21.21,26.4,27.01,24.1,1.04,1.07,0.82,9.4,56.07,227.81,2654.25,1,0.0,0.0,0.0,0.0,23.277423262719253,23.021053341704658,1.8225767372807482,3.9789466582953423
2023-06-15 15:33:45.701,0.0,0.0,0.0,0.0,9.08,9.13,27.6,27.0,25.1,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.56,21.31,26.4,27.01,24.1,1.05,1.07,0.82,9.1,56.07,227.83,2654.71,1,0.0,0.0,0.0,0.0,23.362604546438888,23.149393687447855,1.7373954535611134,3.850606312552145
2023-06-15 15:33:45.901,0.0,0.0,0.0,0.0,9.1,9.15,27.6,27.0,25.1,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.56,21.31,26.39,27.01,24.1,1.05,1.07,0.83,8.8,56.25,227.83,2655.25,1,0.0,0.0,0.0,0.0,23.44764903095347,23.234781156953375,1.6523509690465303,3.7652188430466254
2023-06-15 15:33:46.202,0.0,0.0,0.0,0.0,9.13,9.17,27.6,27.0,25.1,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.66,21.41,26.39,27.01,24.1,1.05,1.06,0.82,8.8,56.25,227.84,2655.35,1,0.0,0.0,0.0,0.0,23.5325572389296,23.362604546438888,1.567442761070403,3.637395453561112
2023-06-15 15:33:46.501,0.0,0.0,0.0,0.0,9.13,9.19,27.6,27.0,25.1,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.66,21.41,26.4,27.01,24.1,1.04,1.07,0.82,8.82,56.25,227.85,2655.23,1,0.0,0.0,0.0,0.0,23.617329689875135,23.362604546438888,1.4826703101248668,3.637395453561112
2023-06-15 15:33:46.701,0.0,0.0,0.0,0.0,9.13,9.19,27.6,27.0,25.1,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.77,21.51,26.4,27.01,24.1,1.04,1.07,0.82,8.68,56.09,227.85,2655.45,1,0.0,0.0,0.0,0.0,23.617329689875135,23.362604546438888,1.4826703101248668,3.637395453561112
2023-06-15 15:33:47.002,0.0,0.0,0.0,0.0,9.15,9.21,27.6,27.0,25.1,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.77,21.51,26.4,27.03,24.1,1.05,1.07,0.82,8.68,56.09,227.85,2655.01,1,0.0,0.0,0.0,0.0,23.701966900163484,23.44764903095347,1.3980330998365176,3.552350969046529
2023-06-15 15:33:47.302,0.0,0.0,0.0,0.0,9.13,9.23,27.6,27.0,25.1,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.9,21.61,26.4,27.03,24.1,1.05,1.07,0.82,9.01,56.09,227.85,2655.08,1,0.0,0.0,0.0,0.0,23.786469383060194,23.362604546438888,1.3135306169398078,3.637395453561112
2023-06-15 15:33:47.502,0.0,0.0,0.0,0.0,9.15,9.23,27.6,27.0,25.1,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.9,21.61,26.4,27.02,24.1,1.05,1.07,0.82,9.03,56.13,227.84,2655.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.44764903095347,1.3135306169398078,3.552350969046529
2023-06-15 15:33:47.802,0.0,0.0,0.0,0.0,9.17,9.23,27.6,27.1,25.1,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.01,21.73,26.4,27.02,24.1,1.05,1.06,0.83,9.03,56.13,227.82,2654.43,1,0.0,0.0,0.0,0.0,23.786469383060194,23.5325572389296,1.3135306169398078,3.567442761070403
2023-06-15 15:33:48.102,0.0,0.0,0.0,0.0,9.17,9.27,27.6,27.1,25.1,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.08,21.73,26.4,27.01,24.1,1.04,1.05,0.83,9.19,56.13,227.79,2654.15,1,0.0,0.0,0.0,0.0,23.955072204350984,23.5325572389296,1.1449277956490178,3.567442761070403
2023-06-15 15:33:48.302,0.0,0.0,0.0,0.0,9.25,9.27,27.6,27.1,25.1,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.08,21.85,26.38,27.02,24.1,1.04,1.05,0.77,9.14,56.22,227.75,2653.7,1,0.0,0.0,0.0,0.0,23.955072204350984,23.87083764874768,1.1449277956490178,3.22916235125232
2023-06-15 15:33:48.601,0.0,0.0,0.0,0.0,9.22,9.28,27.6,27.1,25.1,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.18,21.85,26.38,27.02,24.1,1.04,1.05,0.68,9.14,56.22,227.69,2652.43,1,0.0,0.0,0.0,0.0,23.997139498517868,23.74423495057738,1.1028605014821338,3.3557650494226223
2023-06-15 15:33:48.901,0.0,0.0,0.0,0.0,9.22,9.3,27.6,27.1,25.1,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.18,21.95,26.41,27.02,24.1,1.04,1.06,0.68,8.61,56.22,227.69,2652.03,1,0.0,0.0,0.0,0.0,24.081174433227545,23.74423495057738,1.0188255667724562,3.3557650494226223
2023-06-15 15:33:49.102,0.0,0.0,0.0,0.0,9.22,9.31,27.6,27.1,25.1,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.34,22.08,26.41,27.02,24.1,1.04,1.06,0.66,7.76,56.07,227.7,2651.96,1,0.0,0.0,0.0,0.0,24.123142198667665,23.74423495057738,0.9768578013323364,3.3557650494226223
2023-06-15 15:33:49.402,0.0,0.0,0.0,0.0,9.27,9.31,27.6,27.1,25.1,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.34,22.08,26.4,27.03,24.1,1.04,1.06,0.66,7.76,56.07,227.76,2652.73,1,0.0,0.0,0.0,0.0,24.123142198667665,23.955072204350984,0.9768578013323364,3.144927795649018
2023-06-15 15:33:49.701,0.0,0.0,0.0,0.0,9.28,9.33,27.6,27.1,25.1,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.47,22.19,26.4,27.03,24.1,1.04,1.05,0.66,6.95,56.07,227.78,2653.06,1,0.0,0.0,0.0,0.0,24.20697863656619,23.997139498517868,0.8930213634338102,3.1028605014821338
2023-06-15 15:33:49.902,0.0,0.0,0.0,0.0,9.28,9.33,27.6,27.1,25.1,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.47,22.19,26.4,27.03,24.1,1.04,1.05,0.68,6.83,56.25,227.79,2653.42,1,0.0,0.0,0.0,0.0,24.20697863656619,23.997139498517868,0.8930213634338102,3.1028605014821338
2023-06-15 15:33:50.201,0.0,0.0,0.0,0.0,9.32,9.35,27.6,27.1,25.1,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.59,22.29,26.4,27.03,24.1,1.04,1.05,0.67,6.83,56.25,227.67,2650.12,1,0.0,0.0,0.0,0.0,24.290683362800337,24.16507691245232,0.8093166371996645,2.9349230875476806
2023-06-15 15:33:50.502,0.0,0.0,0.0,0.0,9.34,9.35,27.6,27.0,25.1,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.59,22.29,26.39,27.04,24.1,1.04,1.05,0.67,7.18,56.25,227.58,2647.81,1,0.0,0.0,0.0,0.0,24.290683362800337,24.248847432810066,0.8093166371996645,2.7511525671899335
2023-06-15 15:33:50.701,0.0,0.0,0.0,0.0,9.32,9.35,27.6,27.0,25.1,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.71,22.4,26.41,27.04,24.1,1.04,1.05,0.66,7.42,56.07,227.53,2646.62,1,0.0,0.0,0.0,0.0,24.290683362800337,24.16507691245232,0.8093166371996645,2.834923087547679
2023-06-15 15:33:51.001,0.0,0.0,0.0,0.0,9.32,9.35,27.6,27.0,25.1,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.71,22.4,26.41,27.03,24.1,1.04,1.06,0.66,7.42,56.07,227.57,2647.29,1,0.0,0.0,0.0,0.0,24.290683362800337,24.16507691245232,0.8093166371996645,2.834923087547679
2023-06-15 15:33:51.303,0.0,0.0,0.0,0.0,9.32,9.38,27.6,27.0,25.0,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.84,22.49,26.41,27.03,24.1,1.04,1.05,0.66,7.44,56.07,227.67,2649.55,1,0.0,0.0,0.0,0.0,24.41599456868471,24.16507691245232,0.5840054313152905,2.834923087547679
2023-06-15 15:33:51.503,0.0,0.0,0.0,0.0,9.32,9.39,27.6,27.0,25.0,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.84,22.49,26.41,27.02,24.1,1.04,1.05,0.67,7.29,56.21,227.76,2651.68,1,0.0,0.0,0.0,0.0,24.45769964618779,24.16507691245232,0.5423003538122089,2.834923087547679
2023-06-15 15:33:51.803,0.0,0.0,0.0,0.0,9.39,9.41,27.6,27.0,25.0,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.98,22.6,26.4,27.02,24.1,1.04,1.05,0.67,7.29,56.21,227.82,2653.09,1,0.0,0.0,0.0,0.0,24.541012179041218,24.45769964618779,0.4589878209587823,2.542300353812209
2023-06-15 15:33:52.003,0.0,0.0,0.0,0.0,9.34,9.41,27.6,27.0,25.0,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.98,22.6,26.4,27.03,24.1,1.05,1.05,0.67,7.38,56.21,227.83,2653.22,1,0.0,0.0,0.0,0.0,24.541012179041218,24.248847432810066,0.4589878209587823,2.7511525671899335
2023-06-15 15:33:52.302,0.0,0.0,0.0,0.0,9.36,9.44,27.6,27.1,25.0,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.18,22.69,26.39,27.03,24.1,1.05,1.05,0.67,7.4,56.17,227.84,2653.21,1,0.0,0.0,0.0,0.0,24.665737828242356,24.33248648797172,0.3342621717576435,2.7675135120282803
2023-06-15 15:33:52.502,0.0,0.0,0.0,0.0,9.39,9.44,27.6,27.1,25.0,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.18,22.69,26.39,27.04,24.1,1.04,1.06,0.66,7.4,56.17,227.84,2653.29,1,0.0,0.0,0.0,0.0,24.665737828242356,24.45769964618779,0.3342621717576435,2.6423003538122103
2023-06-15 15:33:52.803,0.0,0.0,0.0,0.0,9.39,9.44,27.6,27.1,25.0,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.39,22.8,26.4,27.04,24.1,1.04,1.06,0.66,7.42,56.17,227.85,2653.74,1,0.0,0.0,0.0,0.0,24.665737828242356,24.45769964618779,0.3342621717576435,2.6423003538122103
2023-06-15 15:33:53.102,0.0,0.0,0.0,0.0,9.39,9.46,27.6,27.1,25.0,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.6,22.8,26.4,27.04,24.1,1.04,1.05,0.66,7.32,56.07,227.85,2653.64,1,0.0,0.0,0.0,0.0,24.748726860979673,24.45769964618779,0.2512731390203271,2.6423003538122103
2023-06-15 15:33:53.302,0.0,0.0,0.0,0.0,9.42,9.48,27.6,27.1,25.0,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.6,22.89,26.4,27.05,24.1,1.04,1.05,0.66,7.32,56.07,227.84,2653.86,1,0.0,0.0,0.0,0.0,24.831587329966283,24.58261975527637,0.1684126700337174,2.5173802447236326
2023-06-15 15:33:53.602,0.0,0.0,0.0,0.0,9.42,9.49,27.6,27.1,25.0,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.78,22.89,26.4,27.05,24.1,1.04,1.05,0.66,7.78,56.07,227.83,2653.47,1,0.0,0.0,0.0,0.0,24.872969501189743,24.58261975527637,0.12703049881025663,2.5173802447236326
2023-06-15 15:33:53.901,0.0,0.0,0.0,0.0,9.42,9.51,27.6,27.1,25.0,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.78,22.98,26.4,27.05,24.1,1.04,1.06,0.67,7.89,56.25,227.82,2653.47,1,0.0,0.0,0.0,0.0,24.955638011857786,24.58261975527637,0.044361988142213704,2.5173802447236326
2023-06-15 15:33:54.102,0.0,0.0,0.0,0.0,9.46,9.51,27.6,27.1,25.0,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.93,23.09,26.4,27.05,24.1,1.05,1.05,0.67,7.89,56.25,227.82,2653.62,1,0.0,0.0,0.0,0.0,24.955638011857786,24.748726860979673,0.044361988142213704,2.3512731390203285
2023-06-15 15:33:54.402,0.0,0.0,0.0,0.0,9.49,9.52,27.6,27.1,25.0,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.93,23.09,26.4,27.05,24.1,1.04,1.06,0.67,7.96,56.25,227.81,2653.35,1,0.0,0.0,0.0,0.0,24.996924468690338,24.872969501189743,0.003075531309661983,2.227030498810258
2023-06-15 15:33:54.702,0.0,0.0,0.0,0.0,9.49,9.55,27.6,27.1,25.0,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.09,23.19,26.4,27.05,24.1,1.04,1.06,0.67,7.68,56.07,227.8,2653.69,1,0.0,0.0,0.0,0.0,25.120593345927773,24.872969501189743,-0.12059334592777304,2.227030498810258
2023-06-15 15:33:54.901,0.0,0.0,0.0,0.0,9.49,9.57,27.6,27.1,25.0,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.09,23.19,26.4,27.04,24.1,1.04,1.05,0.66,7.68,56.07,227.8,2653.47,1,0.0,0.0,0.0,0.0,25.20288110026786,24.872969501189743,-0.20288110026785944,2.227030498810258
2023-06-15 15:33:55.202,0.0,0.0,0.0,0.0,9.51,9.58,27.6,27.1,25.0,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.26,23.27,26.4,27.04,24.1,1.03,1.06,0.66,7.76,56.07,227.76,2653.34,1,0.0,0.0,0.0,0.0,25.243977701578274,24.955638011857786,-0.2439777015782738,2.144361988142215
2023-06-15 15:33:55.502,0.0,0.0,0.0,0.0,9.53,9.59,27.6,27.1,25.0,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.26,23.27,26.4,27.05,24.1,1.03,1.06,0.66,7.71,56.25,227.77,2653.42,1,0.0,0.0,0.0,0.0,25.28504286227536,25.03817913782916,-0.28504286227536113,2.0618208621708405
2023-06-15 15:33:55.702,0.0,0.0,0.0,0.0,9.53,9.6,27.6,27.1,25.0,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.45,23.36,26.4,27.05,24.1,1.05,1.05,0.67,7.71,56.25,227.77,2653.04,1,0.0,0.0,0.0,0.0,25.326076639620737,25.03817913782916,-0.3260766396207373,2.0618208621708405
2023-06-15 15:33:56.001,0.0,0.0,0.0,0.0,9.61,9.63,27.6,27.1,25.0,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.45,23.36,26.4,27.05,24.1,1.04,1.06,0.67,7.63,56.25,227.77,2652.65,1,0.0,0.0,0.0,0.0,25.4489902416866,25.36707909071049,-0.4489902416866016,1.7329209092895113
2023-06-15 15:33:56.303,0.0,0.0,0.0,0.0,9.63,9.64,27.6,27.1,25.0,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.6,23.46,26.41,27.05,24.1,1.04,1.06,0.68,7.34,56.07,227.76,2652.52,1,0.0,0.0,0.0,0.0,25.48989905494477,25.4489902416866,-0.4898990549447717,1.6510097583133998
2023-06-15 15:33:56.502,0.0,0.0,0.0,0.0,9.61,9.64,27.6,27.1,25.0,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.6,23.46,26.41,27.04,24.1,1.04,1.05,0.67,7.34,56.07,227.75,2652.3,1,0.0,0.0,0.0,0.0,25.48989905494477,25.36707909071049,-0.4898990549447717,1.7329209092895113
2023-06-15 15:33:56.801,0.0,0.0,0.0,0.0,9.56,9.67,27.7,27.1,25.0,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.71,23.55,26.39,27.04,24.1,1.04,1.06,0.67,7.22,56.07,227.74,2652.15,1,0.0,0.0,0.0,0.0,25.612439122613296,25.161753000915894,-0.6124391226132957,1.9382469990841074
2023-06-15 15:33:57.102,0.0,0.0,0.0,0.0,9.63,9.68,27.7,27.1,25.0,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.71,23.55,26.39,27.04,24.1,1.04,1.06,0.66,7.14,56.07,227.75,2652.7,1,0.0,0.0,0.0,0.0,25.653223874860544,25.4489902416866,-0.6532238748605437,1.6510097583133998
2023-06-15 15:33:57.301,0.0,0.0,0.0,0.0,9.61,9.69,27.7,27.1,25.0,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.81,23.66,26.39,27.04,24.1,1.05,1.05,0.66,7.14,56.07,227.77,2653.21,1,0.0,0.0,0.0,0.0,25.69397775174832,25.36707909071049,-0.6939777517483208,1.7329209092895113
2023-06-15 15:33:57.602,0.0,0.0,0.0,0.0,9.66,9.71,27.7,27.1,25.0,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.95,23.66,26.39,27.04,24.1,1.04,1.06,0.66,7.39,56.07,227.85,2654.68,1,0.0,0.0,0.0,0.0,25.775393101833856,25.571623439209702,-0.7753931018338562,1.5283765607902993
2023-06-15 15:33:57.902,0.0,0.0,0.0,0.0,9.66,9.72,27.7,27.1,25.0,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.95,23.76,26.4,27.05,24.1,1.04,1.06,0.66,7.35,56.24,227.88,2655.27,1,0.0,0.0,0.0,0.0,25.816054685829727,25.571623439209702,-0.8160546858297266,1.5283765607902993
2023-06-15 15:33:58.202,0.0,0.0,0.0,0.0,9.68,9.73,27.7,27.1,25.0,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.05,23.86,26.4,27.05,24.1,1.04,1.04,0.64,7.35,56.24,227.91,2655.87,1,0.0,0.0,0.0,0.0,25.85668561606235,25.653223874860544,-0.8566856160623502,1.4467761251394577
2023-06-15 15:33:58.402,0.0,0.0,0.0,0.0,9.68,9.74,27.7,27.1,25.0,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.05,23.86,26.4,27.04,24.1,1.03,1.05,0.64,7.0,56.24,227.89,2655.25,1,0.0,0.0,0.0,0.0,25.897285947537,25.653223874860544,-0.8972859475370001,1.4467761251394577
2023-06-15 15:33:58.701,0.0,0.0,0.0,0.0,9.68,9.75,27.7,27.1,25.0,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.14,23.97,26.4,27.04,24.1,1.04,1.05,0.59,6.18,56.07,227.86,2654.47,1,0.0,0.0,0.0,0.0,25.937855735101607,25.653223874860544,-0.937855735101607,1.4467761251394577
2023-06-15 15:33:58.902,0.0,0.0,0.0,0.0,9.68,9.77,27.7,27.1,25.0,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.14,23.97,26.39,27.04,24.1,1.04,1.04,0.57,6.18,56.07,227.82,2653.72,1,0.0,0.0,0.0,0.0,26.01890389711457,25.653223874860544,-1.0189038971145692,1.4467761251394577
2023-06-15 15:33:59.202,0.0,0.0,0.0,0.0,9.73,9.77,27.7,27.1,25.0,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.23,24.07,26.39,27.04,24.1,1.03,1.04,0.57,5.68,56.07,227.75,2651.93,1,0.0,0.0,0.0,0.0,26.01890389711457,25.85668561606235,-1.0189038971145692,1.2433143839376513
2023-06-15 15:33:59.501,0.0,0.0,0.0,0.0,9.73,9.78,27.7,27.1,25.0,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.23,24.07,26.39,27.06,24.1,1.03,1.04,0.57,5.44,56.25,227.75,2651.94,1,0.0,0.0,0.0,0.0,26.059382380482305,25.85668561606235,-1.0593823804823046,1.2433143839376513
2023-06-15 15:33:59.703,0.0,0.0,0.0,0.0,9.73,9.8,27.7,27.1,25.0,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.32,24.16,26.4,27.06,24.1,1.04,1.05,0.57,5.44,56.25,227.75,2651.93,1,0.0,0.0,0.0,0.0,26.140248423080266,25.85668561606235,-1.1402484230802656,1.2433143839376513
2023-06-15 15:34:00.002,0.0,0.0,0.0,0.0,9.75,9.8,27.7,27.1,25.0,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.32,24.16,26.4,27.05,24.1,1.04,1.04,0.57,5.58,56.25,227.73,2651.44,1,0.0,0.0,0.0,0.0,26.140248423080266,25.937855735101607,-1.1402484230802656,1.1621442648983944
2023-06-15 15:34:00.203,0.0,0.0,0.0,0.0,9.75,9.82,27.7,27.1,25.0,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.46,24.28,26.39,27.05,24.1,1.04,1.04,0.57,5.48,56.07,227.72,2651.3,1,0.0,0.0,0.0,0.0,26.220993593228343,25.937855735101607,-1.2209935932283429,1.1621442648983944
2023-06-15 15:34:00.501,0.0,0.0,0.0,0.0,9.77,9.82,27.7,27.1,25.0,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.46,24.28,26.39,27.06,24.1,1.03,1.05,0.57,5.48,56.07,227.7,2651.02,1,0.0,0.0,0.0,0.0,26.220993593228343,26.01890389711457,-1.2209935932283429,1.0810961028854322
2023-06-15 15:34:00.701,0.0,0.0,0.0,0.0,9.73,9.82,27.7,27.1,25.0,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.58,24.38,26.4,27.06,24.1,1.05,1.05,0.57,5.57,56.07,227.68,2650.7,1,0.0,0.0,0.0,0.0,26.220993593228343,25.85668561606235,-1.2209935932283429,1.2433143839376513
2023-06-15 15:34:01.002,0.0,0.0,0.0,0.0,9.77,9.83,27.7,27.1,25.0,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.58,24.38,26.4,27.04,24.1,1.05,1.04,0.57,5.48,56.07,227.66,2650.28,1,0.0,0.0,0.0,0.0,26.261320985461964,26.01890389711457,-1.261320985461964,1.0810961028854322
2023-06-15 15:34:01.303,0.0,0.0,0.0,0.0,9.77,9.86,27.7,27.1,25.0,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.78,24.48,26.4,27.04,24.1,1.02,1.05,0.56,5.48,56.07,227.64,2650.31,1,0.0,0.0,0.0,0.0,26.382123031946264,26.01890389711457,-1.3821230319462643,1.0810961028854322
2023-06-15 15:34:01.502,0.0,0.0,0.0,0.0,9.77,9.88,27.7,27.1,25.0,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.78,24.48,26.4,27.04,24.1,1.06,1.05,0.56,5.57,56.07,227.61,2650.06,1,0.0,0.0,0.0,0.0,26.46250815237312,26.01890389711457,-1.4625081523731183,1.0810961028854322
2023-06-15 15:34:01.802,0.0,0.0,0.0,0.0,9.82,9.88,27.7,27.1,25.0,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.05,24.56,26.39,27.04,24.1,1.06,1.04,0.56,5.35,56.22,227.56,2649.68,1,0.0,0.0,0.0,0.0,26.46250815237312,26.220993593228343,-1.4625081523731183,0.8790064067716585
2023-06-15 15:34:02.102,0.0,0.0,0.0,0.0,9.82,9.91,27.7,27.1,25.0,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.34,24.56,26.39,27.06,24.1,1.02,1.05,0.57,5.35,56.22,227.52,2649.22,1,0.0,0.0,0.0,0.0,26.582862523038045,26.220993593228343,-1.5828625230380453,0.8790064067716585
2023-06-15 15:34:02.301,0.0,0.0,0.0,0.0,9.82,9.91,27.7,27.1,25.0,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.34,24.68,26.4,27.03,24.1,1.06,1.05,0.57,5.23,56.22,227.49,2648.48,1,0.0,0.0,0.0,0.0,26.582862523038045,26.220993593228343,-1.5828625230380453,0.8790064067716585
2023-06-15 15:34:02.602,0.0,0.0,0.0,0.0,9.85,9.93,27.7,27.1,25.0,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,24.68,26.4,27.03,24.1,1.06,1.04,0.57,5.2,56.07,227.46,2647.46,1,0.0,0.0,0.0,0.0,26.662950508448205,26.341885651580412,-1.6629505084482048,0.7581143484195891
2023-06-15 15:34:02.901,0.0,0.0,0.0,0.0,9.9,9.92,27.7,27.1,25.0,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,24.78,26.4,27.06,24.1,1.02,1.05,0.57,5.2,56.07,227.45,2646.73,1,0.0,0.0,0.0,0.0,26.62292130711006,26.542774104100545,-1.6229213071100617,0.5572258958994567
2023-06-15 15:34:03.103,0.0,0.0,0.0,0.0,9.85,9.92,27.7,27.1,25.0,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.88,24.87,26.4,27.06,24.1,1.05,1.04,0.57,5.3,56.07,227.43,2646.36,1,0.0,0.0,0.0,0.0,26.62292130711006,26.341885651580412,-1.6229213071100617,0.7581143484195891
2023-06-15 15:34:03.403,0.0,0.0,0.0,0.0,9.85,9.94,27.7,27.1,25.1,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.88,24.87,26.4,27.04,24.1,1.05,1.04,0.56,5.39,56.25,227.44,2646.03,1,0.0,0.0,0.0,0.0,26.70295017903817,26.341885651580412,-1.6029501790381673,0.7581143484195891
2023-06-15 15:34:03.703,0.0,0.0,0.0,0.0,9.86,9.96,27.7,27.1,25.1,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,24.97,26.4,27.04,24.1,1.04,1.04,0.56,5.39,56.25,227.45,2646.0,1,0.0,0.0,0.0,0.0,26.782861135192093,26.382123031946264,-1.6828611351920912,0.7178769680537371
2023-06-15 15:34:04.103,0.0,0.0,0.0,0.0,9.92,9.97,27.7,27.1,25.1,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,24.97,26.4,27.05,24.1,1.03,1.05,0.57,5.46,56.25,227.48,2646.83,1,0.0,0.0,0.0,0.0,26.82277252400536,26.62292130711006,-1.7227725240053573,0.47707869288993976
2023-06-15 15:34:04.502,0.0,0.0,0.0,0.0,9.9,9.99,27.7,27.1,25.1,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,25.08,26.39,27.04,24.1,1.05,1.04,0.57,5.63,56.07,227.38,2708.86,1,0.0,0.0,0.0,0.0,26.90250738015044,26.542774104100545,-1.8025073801504377,0.5572258958994567
2023-06-15 15:34:04.701,0.0,0.0,0.0,0.0,9.9,10.01,27.7,27.1,25.1,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.57,25.18,26.39,27.04,24.1,1.03,1.05,0.57,5.68,56.07,227.34,2732.69,1,0.0,0.0,0.0,0.0,26.98212534872033,26.542774104100545,-1.8821253487203293,0.5572258958994567
2023-06-15 15:34:05.102,0.0,0.0,0.0,0.0,9.94,10.02,27.7,27.1,25.1,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,25.18,26.39,27.05,24.1,1.04,1.05,0.57,5.73,56.08,227.36,2733.06,1,0.0,0.0,0.0,0.0,27.021890627532855,26.70295017903817,-1.9218906275328536,0.3970498209618327
2023-06-15 15:34:05.303,0.0,0.0,0.0,0.0,9.92,10.02,27.7,27.1,25.1,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,25.29,26.41,27.06,24.1,1.04,1.04,0.56,5.72,56.08,227.44,2703.44,1,0.0,0.0,0.0,0.0,27.021890627532855,26.62292130711006,-1.9218906275328536,0.47707869288993976
2023-06-15 15:34:05.602,0.0,0.0,0.0,0.0,9.97,10.07,27.7,27.1,25.1,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.95,25.29,26.41,27.06,24.1,1.02,1.05,0.56,5.72,56.08,227.98,2487.37,1,0.0,0.0,0.0,0.0,27.220281990713204,26.82277252400536,-2.1202819907132024,0.2772274759946427
2023-06-15 15:34:05.802,0.0,0.0,0.0,0.0,10.02,10.06,27.8,27.1,25.2,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.95,25.37,26.4,27.05,24.1,1.05,1.05,0.56,5.6,56.27,228.17,2412.12,1,0.0,0.0,0.0,0.0,27.180661554355424,27.021890627532855,-1.9806615543554251,0.07810937246714644
2023-06-15 15:34:06.102,0.0,0.0,0.0,0.0,10.02,10.07,27.8,27.1,25.2,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.14,25.37,26.4,27.05,24.1,1.05,1.04,0.56,5.6,56.27,228.35,2336.85,1,0.0,0.0,0.0,0.0,27.220281990713204,27.021890627532855,-2.0202819907132046,0.07810937246714644
2023-06-15 15:34:06.301,0.0,0.0,0.0,0.0,10.02,10.1,27.8,27.1,25.2,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.14,25.47,26.4,27.05,24.1,1.02,1.07,0.56,5.63,56.27,228.52,2272.33,1,0.0,0.0,0.0,0.0,27.33897059159591,27.021890627532855,-2.1389705915959105,0.07810937246714644
2023-06-15 15:34:06.601,0.0,0.0,0.0,0.0,10.02,10.11,27.8,27.1,25.2,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.3,25.47,26.4,27.05,24.1,1.02,1.07,0.57,5.49,56.07,228.54,2272.25,1,0.0,0.0,0.0,0.0,27.378476054930957,27.021890627532855,-2.1784760549309574,0.07810937246714644
2023-06-15 15:34:06.902,0.0,0.0,0.0,0.0,10.03,10.15,27.8,27.1,25.3,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.3,25.56,26.4,27.06,24.1,1.07,1.12,0.96,5.49,56.07,228.56,2272.39,1,0.0,0.0,0.0,0.0,27.53621220814307,27.061626837011545,-2.236212208143069,0.0383731629884565
2023-06-15 15:34:07.103,0.0,0.0,0.0,0.0,10.06,10.18,27.8,27.1,25.3,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.48,25.67,26.4,27.06,24.1,1.08,1.14,0.96,5.94,56.07,228.6,2272.42,1,0.0,0.0,0.0,0.0,27.654215711437132,27.180661554355424,-2.3542157114371314,-0.08066155435542299
2023-06-15 15:34:07.402,0.0,0.0,0.0,0.0,10.11,10.24,27.8,27.1,25.3,27.3,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.48,25.67,26.41,27.05,24.1,1.08,1.14,1.68,6.37,56.25,228.64,2273.47,1,0.0,0.0,0.0,0.0,27.889460544412998,27.378476054930957,-2.5894605444129972,-0.2784760549309553
2023-06-15 15:34:07.603,0.0,0.0,0.0,0.0,10.14,10.3,27.8,27.1,25.3,27.3,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.52,25.77,26.41,27.05,24.1,1.09,1.17,2.24,6.37,56.25,228.67,2273.52,1,0.0,0.0,0.0,0.0,28.12369777962624,27.496820926482314,-2.82369777962624,-0.39682092648231304
2023-06-15 15:34:07.902,0.0,0.0,0.0,0.0,10.16,10.34,27.8,27.1,25.3,27.3,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.52,25.77,26.4,27.06,24.1,1.1,1.17,2.24,8.05,56.25,228.67,2273.86,1,0.0,0.0,0.0,0.0,28.279301210832102,27.575575067020054,-2.9793012108321015,-0.4755750670200527
2023-06-15 15:34:08.202,0.0,0.0,0.0,0.0,10.21,10.37,27.8,27.1,25.3,27.3,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.32,25.91,26.4,27.06,24.1,1.1,1.17,2.73,18.93,56.06,228.66,2273.97,1,0.0,0.0,0.0,0.0,28.395714680405945,27.77196472253746,-3.095714680405944,-0.6719647225374601
2023-06-15 15:34:08.402,0.0,0.0,0.0,0.0,10.21,10.39,27.8,27.1,25.3,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.32,25.91,26.4,27.04,24.1,1.1,1.17,2.84,18.93,56.06,228.62,2274.34,1,0.0,0.0,0.0,0.0,28.47318668584751,27.77196472253746,-3.173186685847508,-0.6719647225374601
2023-06-15 15:34:08.701,0.0,0.0,0.0,0.0,10.23,10.43,27.8,27.1,25.3,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.06,26.08,26.4,27.04,24.1,1.1,1.17,2.84,19.2,56.06,228.58,2275.17,1,0.0,0.0,0.0,0.0,28.62780361017309,27.850323322596637,-3.3278036101730883,-0.7503233225966355
2023-06-15 15:34:08.901,0.0,0.0,0.0,0.0,10.21,10.43,27.8,27.1,25.4,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.06,26.08,26.39,27.04,24.1,1.1,1.17,2.85,19.27,56.16,228.58,2275.29,1,0.0,0.0,0.0,0.0,28.62780361017309,27.77196472253746,-3.2278036101730905,-0.6719647225374601
2023-06-15 15:34:09.201,0.0,0.0,0.0,0.0,10.23,10.43,27.8,27.1,25.4,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.79,26.3,26.39,27.04,24.1,1.1,1.18,2.85,19.27,56.16,228.57,2275.54,1,0.0,0.0,0.0,0.0,28.62780361017309,27.850323322596637,-3.2278036101730905,-0.7503233225966355
2023-06-15 15:34:09.502,0.0,0.0,0.0,0.0,10.28,10.4,27.8,27.1,25.4,27.3,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.79,26.3,26.4,27.05,24.1,1.1,1.18,2.85,19.53,56.16,228.59,2275.63,1,0.0,0.0,0.0,0.0,28.511881734203143,28.04573002260753,-3.111881734203145,-0.9457300226075276
2023-06-15 15:34:09.701,0.0,0.0,0.0,0.0,10.3,10.4,27.8,27.1,25.4,27.3,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,26.55,26.4,27.05,24.1,1.1,1.17,2.85,19.83,56.22,228.62,2275.33,1,0.0,0.0,0.0,0.0,28.511881734203143,28.12369777962624,-3.111881734203145,-1.0236977796262394
2023-06-15 15:34:10.001,0.0,0.0,0.0,0.0,10.3,10.39,27.8,27.1,25.4,27.3,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,26.55,26.4,27.05,24.1,1.1,1.17,2.85,19.83,56.22,228.64,2276.29,1,0.0,0.0,0.0,0.0,28.47318668584751,28.12369777962624,-3.07318668584751,-1.0236977796262394
2023-06-15 15:34:10.302,0.0,0.0,0.0,0.0,10.28,10.39,27.8,27.1,25.5,27.3,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,26.83,26.4,27.05,24.1,1.1,1.17,2.85,20.45,56.22,228.66,2276.07,1,0.0,0.0,0.0,0.0,28.47318668584751,28.04573002260753,-2.9731866858475087,-0.9457300226075276
2023-06-15 15:34:10.502,0.0,0.0,0.0,0.0,10.26,10.4,27.8,27.1,25.5,27.3,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,26.83,26.4,27.05,24.1,1.1,1.18,2.84,20.07,56.07,228.66,2276.26,1,0.0,0.0,0.0,0.0,28.511881734203143,27.967651070302168,-3.0118817342031434,-0.8676510703021663
2023-06-15 15:34:10.801,0.0,0.0,0.0,0.0,10.3,10.39,27.8,27.1,25.5,27.3,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,27.08,26.39,27.05,24.1,1.09,1.18,2.84,20.07,56.07,228.68,2275.9,1,0.0,0.0,0.0,0.0,28.47318668584751,28.12369777962624,-2.9731866858475087,-1.0236977796262394
2023-06-15 15:34:11.102,0.0,0.0,0.0,0.0,10.33,10.4,27.8,27.1,25.5,27.3,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,27.08,26.39,27.05,24.1,1.1,1.18,2.84,19.99,56.07,228.69,2276.02,1,0.0,0.0,0.0,0.0,28.511881734203143,28.240441746512488,-3.0118817342031434,-1.1404417465124865
2023-06-15 15:34:11.302,0.0,0.0,0.0,0.0,10.33,10.4,27.8,27.1,25.6,27.3,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,27.31,26.4,27.05,24.1,1.1,1.18,2.84,20.01,56.25,228.67,2276.15,1,0.0,0.0,0.0,0.0,28.511881734203143,28.240441746512488,-2.911881734203142,-1.1404417465124865
2023-06-15 15:34:11.602,0.0,0.0,0.0,0.0,10.33,10.41,27.8,27.1,25.6,27.3,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,27.31,26.4,27.05,24.1,1.1,1.17,2.83,20.01,56.25,228.64,2275.09,1,0.0,0.0,0.0,0.0,28.55054954065895,28.240441746512488,-2.9505495406589475,-1.1404417465124865
2023-06-15 15:34:11.901,0.0,0.0,0.0,0.0,10.33,10.43,27.8,27.1,25.6,27.3,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,27.48,26.39,27.06,24.1,1.09,1.17,2.83,20.38,56.25,228.6,2274.4,1,0.0,0.0,0.0,0.0,28.62780361017309,28.240441746512488,-3.0278036101730876,-1.1404417465124865
2023-06-15 15:34:12.102,0.0,0.0,0.0,0.0,10.4,10.43,27.8,27.1,25.6,27.3,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,27.6,26.39,27.06,24.1,1.09,1.17,2.82,20.31,56.07,228.57,2274.23,1,0.0,0.0,0.0,0.0,28.62780361017309,28.511881734203143,-3.0278036101730876,-1.411881734203142
2023-06-15 15:34:12.403,0.0,0.0,0.0,0.0,10.3,10.45,27.8,27.1,25.6,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,27.6,26.39,27.06,24.1,1.1,1.18,2.82,20.31,56.07,228.52,2273.42,1,0.0,0.0,0.0,0.0,28.704949257782516,28.12369777962624,-3.104949257782515,-1.0236977796262394
2023-06-15 15:34:12.701,0.0,0.0,0.0,0.0,10.33,10.44,27.8,27.1,25.6,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,27.71,26.39,27.06,24.1,1.1,1.18,2.82,19.98,56.07,228.5,2273.1,1,0.0,0.0,0.0,0.0,28.666389964079087,28.240441746512488,-3.066389964079086,-1.1404417465124865
2023-06-15 15:34:12.901,0.0,0.0,0.0,0.0,10.35,10.46,27.8,27.1,25.6,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,27.71,26.41,27.06,24.1,1.1,1.18,2.83,19.89,56.23,228.5,2272.49,1,0.0,0.0,0.0,0.0,28.743481536406136,28.318133157046475,-3.143481536406135,-1.2181331570464735
2023-06-15 15:34:13.202,0.0,0.0,0.0,0.0,10.35,10.47,27.8,27.1,25.6,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.81,27.79,26.41,27.06,24.1,1.09,1.17,2.82,19.89,56.23,228.48,2271.91,1,0.0,0.0,0.0,0.0,28.781986844953508,28.318133157046475,-3.1819868449535065,-1.2181331570464735
2023-06-15 15:34:13.502,0.0,0.0,0.0,0.0,10.4,10.49,27.8,27.1,25.8,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.81,27.79,26.4,27.06,24.1,1.1,1.17,2.82,20.11,56.23,228.49,2271.92,1,0.0,0.0,0.0,0.0,28.858916731239617,28.511881734203143,-3.0589167312396164,-1.411881734203142
2023-06-15 15:34:13.701,0.0,0.0,0.0,0.0,10.4,10.51,27.8,27.1,25.8,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.95,27.85,26.4,27.06,24.1,1.1,1.17,2.82,20.08,56.14,228.48,2272.39,1,0.0,0.0,0.0,0.0,28.935739274295543,28.511881734203143,-3.135739274295542,-1.411881734203142
2023-06-15 15:34:14.002,0.0,0.0,0.0,0.0,10.42,10.51,27.9,27.1,25.8,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.95,27.85,26.4,27.06,24.1,1.1,1.17,2.81,20.08,56.14,228.48,2272.82,1,0.0,0.0,0.0,0.0,28.935739274295543,28.589190150820627,-3.135739274295542,-1.489190150820626
2023-06-15 15:34:14.302,0.0,0.0,0.0,0.0,10.47,10.55,27.9,27.1,25.8,27.3,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.03,27.94,26.4,27.06,24.1,1.1,1.17,2.81,20.24,56.14,228.48,2272.78,1,0.0,0.0,0.0,0.0,29.089063751923902,28.781986844953508,-3.2890637519239014,-1.6819868449535065
2023-06-15 15:34:14.502,0.0,0.0,0.0,0.0,10.42,10.55,27.9,27.1,25.8,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.03,27.94,26.4,27.05,24.1,1.1,1.17,2.82,20.14,56.07,228.48,2272.6,1,0.0,0.0,0.0,0.0,29.089063751923902,28.589190150820627,-3.2890637519239014,-1.489190150820626
2023-06-15 15:34:14.803,0.0,0.0,0.0,0.0,10.47,10.55,27.9,27.1,25.8,27.3,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.12,28.04,26.4,27.05,24.1,1.09,1.18,2.83,20.14,56.07,228.48,2272.16,1,0.0,0.0,0.0,0.0,29.089063751923902,28.781986844953508,-3.2890637519239014,-1.6819868449535065
2023-06-15 15:34:15.101,0.0,0.0,0.0,0.0,10.45,10.56,27.9,27.2,25.9,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.17,28.04,26.4,27.05,24.1,1.1,1.17,2.83,20.32,56.07,228.49,2272.12,1,0.0,0.0,0.0,0.0,29.127328335439245,28.704949257782516,-3.227328335439246,-1.504949257782517
2023-06-15 15:34:15.501,0.0,0.0,0.0,0.0,10.47,10.56,27.9,27.2,25.9,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.17,28.12,26.39,27.07,24.1,1.09,1.17,2.82,20.1,56.24,228.53,2271.74,1,0.0,0.0,0.0,0.0,29.127328335439245,28.781986844953508,-3.227328335439246,-1.5819868449535086
2023-06-15 15:34:15.702,0.0,0.0,0.0,0.0,10.47,10.57,27.9,27.2,25.9,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.19,28.25,26.41,27.07,24.1,1.09,1.17,2.82,20.15,56.24,228.66,2221.19,1,0.0,0.0,0.0,0.0,29.165566392434414,28.781986844953508,-3.2655663924344154,-1.5819868449535086
2023-06-15 15:34:16.001,0.0,0.0,0.0,0.0,10.45,10.59,28.0,27.2,26.0,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.19,28.25,26.41,27.06,24.1,1.1,1.17,2.81,20.15,56.24,229.42,1929.86,1,0.0,0.0,0.0,0.0,29.241963101616875,28.704949257782516,-3.241963101616875,-1.504949257782517
2023-06-15 15:34:16.202,0.0,0.0,0.0,0.0,10.5,10.58,28.0,27.2,26.0,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.23,28.36,26.39,27.06,24.1,1.1,1.17,2.81,19.7,56.07,229.78,1784.16,1,0.0,0.0,0.0,0.0,29.20377796662609,28.89734139839169,-3.2037779666260917,-1.6973413983916892
2023-06-15 15:34:16.502,0.0,0.0,0.0,0.0,10.5,10.59,28.0,27.2,26.0,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.23,28.36,26.39,27.06,24.1,1.1,1.17,2.81,19.85,56.07,230.13,1638.55,1,0.0,0.0,0.0,0.0,29.241963101616875,28.89734139839169,-3.241963101616875,-1.6973413983916892
2023-06-15 15:34:16.801,0.0,0.0,0.0,0.0,10.52,10.6,28.0,27.2,26.0,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.27,28.5,26.4,27.06,24.1,1.09,1.17,2.82,19.85,56.07,230.39,1543.62,1,0.0,0.0,0.0,0.0,29.280121840894765,28.974110403363568,-3.2801218408947648,-1.7741104033635686
2023-06-15 15:34:17.001,0.0,0.0,0.0,0.0,10.52,10.6,28.0,27.3,26.1,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.27,28.5,26.4,27.06,24.1,1.09,1.17,2.82,20.19,56.25,230.39,1543.77,1,0.0,0.0,0.0,0.0,29.280121840894765,28.974110403363568,-3.1801218408947634,-1.6741104033635672
2023-06-15 15:34:17.301,0.0,0.0,0.0,0.0,10.52,10.6,28.0,27.3,26.1,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.32,28.61,26.39,27.06,24.1,1.09,1.17,2.81,20.68,56.25,230.41,1543.98,1,0.0,0.0,0.0,0.0,29.280121840894765,28.974110403363568,-3.1801218408947634,-1.6741104033635672
2023-06-15 15:34:17.501,0.0,0.0,0.0,0.0,10.54,10.63,28.0,27.3,26.1,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.32,28.61,26.39,27.07,24.1,1.1,1.17,2.81,20.68,56.25,230.43,1544.27,1,0.0,0.0,0.0,0.0,29.39444011763112,29.050772598056994,-3.294440117631119,-1.7507725980569937
2023-06-15 15:34:17.802,0.0,0.0,0.0,0.0,10.52,10.62,28.0,27.3,26.1,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.39,28.72,26.4,27.07,24.1,1.1,1.17,2.81,20.86,56.07,230.4,1544.28,1,0.0,0.0,0.0,0.0,29.356360305697137,28.974110403363568,-3.256360305697136,-1.6741104033635672
2023-06-15 15:34:18.102,0.0,0.0,0.0,0.0,10.57,10.62,28.0,27.3,26.3,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.39,28.72,26.4,27.07,24.1,1.1,1.17,2.81,20.45,56.07,230.37,1544.08,1,0.0,0.0,0.0,0.0,29.356360305697137,29.165566392434414,-3.0563603056971367,-1.8655663924344132
2023-06-15 15:34:18.302,0.0,0.0,0.0,0.0,10.54,10.63,28.0,27.3,26.3,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.44,28.82,26.39,27.06,24.1,1.1,1.18,2.81,20.45,56.07,230.35,1544.07,1,0.0,0.0,0.0,0.0,29.39444011763112,29.050772598056994,-3.0944401176311196,-1.7507725980569937
2023-06-15 15:34:18.601,0.0,0.0,0.0,0.0,10.52,10.63,28.0,27.3,26.3,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.51,28.82,26.39,27.06,24.1,1.09,1.18,2.81,20.29,56.06,230.33,1543.79,1,0.0,0.0,0.0,0.0,29.39444011763112,28.974110403363568,-3.0944401176311196,-1.6741104033635672
2023-06-15 15:34:18.901,0.0,0.0,0.0,0.0,10.52,10.63,28.0,27.3,26.3,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.51,28.93,26.4,27.07,24.1,1.09,1.19,2.82,20.05,56.06,230.33,1543.87,1,0.0,0.0,0.0,0.0,29.39444011763112,28.974110403363568,-3.0944401176311196,-1.6741104033635672
2023-06-15 15:34:19.101,0.0,0.0,0.0,0.0,10.57,10.64,28.0,27.3,26.3,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.59,29.02,26.4,27.07,24.1,1.11,1.15,2.82,20.05,56.06,230.34,1543.98,1,0.0,0.0,0.0,0.0,29.43249370667263,29.165566392434414,-3.13249370667263,-1.8655663924344132
2023-06-15 15:34:19.403,0.0,0.0,0.0,0.0,10.57,10.63,28.1,27.3,26.3,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.59,29.02,26.41,27.07,24.1,1.08,1.15,2.82,20.04,56.25,230.32,1543.76,1,0.0,0.0,0.0,0.0,29.39444011763112,29.165566392434414,-3.0944401176311196,-1.8655663924344132
2023-06-15 15:34:19.801,0.0,0.0,0.0,0.0,10.59,10.64,28.1,27.3,26.3,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.64,29.09,26.39,27.07,24.1,1.1,1.18,2.81,20.01,56.25,230.32,1543.96,1,0.0,0.0,0.0,0.0,29.43249370667263,29.241963101616875,-3.13249370667263,-1.9419631016168744
2023-06-15 15:34:20.002,0.0,0.0,0.0,0.0,10.57,10.66,28.1,27.3,26.3,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.64,29.09,26.39,27.07,24.1,1.1,1.17,2.8,19.88,56.07,230.61,1414.35,1,0.0,0.0,0.0,0.0,29.50852238766197,29.165566392434414,-3.2085223876619686,-1.8655663924344132
2023-06-15 15:34:20.302,0.0,0.0,0.0,0.0,10.57,10.65,28.1,27.3,26.3,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.69,29.19,26.39,27.07,24.1,1.1,1.17,2.8,19.88,56.07,230.96,1259.69,1,0.0,0.0,0.0,0.0,29.470521115745612,29.165566392434414,-3.1705211157456112,-1.8655663924344132
2023-06-15 15:34:20.502,0.0,0.0,0.0,0.0,10.59,10.66,28.1,27.3,26.5,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.69,29.19,26.39,27.06,24.1,1.12,1.17,2.81,19.62,56.07,231.33,1105.14,1,0.0,0.0,0.0,0.0,29.50852238766197,29.241963101616875,-3.0085223876619693,-1.9419631016168744
2023-06-15 15:34:20.801,0.0,0.0,0.0,0.0,10.59,10.67,28.1,27.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.73,29.29,26.39,27.06,24.1,1.12,1.15,2.81,19.62,56.24,231.99,797.56,1,0.0,0.0,0.0,0.0,29.546497565122934,29.241963101616875,-3.046497565122934,-1.9419631016168744
