TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,cond_out,phe_out,cond_air,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-15 15:34:21.102,0.0,0.0,0.0,0.0,10.59,10.67,28.1,27.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.73,29.29,26.39,27.06,24.1,1.09,1.21,2.81,19.64,56.24,232.03,773.52,1,0.0,0.0,0.0,0.0,29.546497565122934,29.241963101616875,-3.046497565122934,-1.9419631016168744
2023-06-15 15:34:21.303,0.0,0.0,0.0,0.0,10.59,10.68,28.1,27.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,29.37,26.4,27.08,24.1,1.13,1.21,2.82,19.61,56.24,232.0,774.66,1,0.0,0.0,0.0,0.0,29.584446690718494,29.241963101616875,-3.0844466907184938,-1.9419631016168744
2023-06-15 15:34:21.602,0.0,0.0,0.0,0.0,10.59,10.68,28.1,27.4,26.6,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,29.37,26.4,27.08,24.1,1.13,1.15,2.81,19.61,56.06,231.97,774.85,1,0.0,0.0,0.0,0.0,29.584446690718494,29.241963101616875,-2.9844466907184923,-1.8419631016168765
2023-06-15 15:34:21.902,0.0,0.0,0.0,0.0,10.62,10.69,28.1,27.4,26.6,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,29.45,26.41,27.06,24.1,1.1,1.16,2.81,20.07,56.06,231.97,774.43,1,0.0,0.0,0.0,0.0,29.62236980692802,29.356360305697137,-3.022369806928019,-1.9563603056971388
2023-06-15 15:34:22.102,0.0,0.0,0.0,0.0,10.62,10.7,28.1,27.4,26.6,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,29.53,26.41,27.06,24.1,1.1,1.16,2.8,20.06,56.06,231.98,774.25,1,0.0,0.0,0.0,0.0,29.660266956121347,29.356360305697137,-3.060266956121346,-1.9563603056971388
2023-06-15 15:34:22.402,0.0,0.0,0.0,0.0,10.62,10.7,28.1,27.4,26.7,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,29.53,26.41,27.08,24.1,1.1,1.17,2.79,20.06,56.07,232.01,775.19,1,0.0,0.0,0.0,0.0,29.660266956121347,29.356360305697137,-2.960266956121348,-1.9563603056971388
2023-06-15 15:34:22.803,0.0,0.0,0.0,0.0,10.62,10.7,28.1,27.4,26.7,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.91,29.62,26.4,27.08,24.1,1.1,1.17,2.8,20.24,56.07,232.06,776.46,1,0.0,0.0,0.0,0.0,29.660266956121347,29.356360305697137,-2.960266956121348,-1.9563603056971388
2023-06-15 15:34:23.102,0.0,0.0,0.0,0.0,10.62,10.71,28.2,27.4,26.7,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.95,29.62,26.4,27.07,24.1,1.1,1.18,2.8,20.02,56.07,232.17,751.36,1,0.0,0.0,0.0,0.0,29.698138180557976,29.356360305697137,-2.9981381805579765,-1.9563603056971388
2023-06-15 15:34:23.301,0.0,0.0,0.0,0.0,10.64,10.72,28.2,27.4,26.7,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.95,29.69,26.4,27.07,24.1,1.1,1.18,2.82,20.44,56.25,232.28,720.93,1,0.0,0.0,0.0,0.0,29.735983522388437,29.43249370667263,-3.035983522388438,-2.032493706672632
2023-06-15 15:34:23.602,0.0,0.0,0.0,0.0,10.62,10.71,28.2,27.4,26.7,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.96,29.69,26.4,27.07,24.1,1.1,1.17,2.81,20.32,56.25,232.5,659.66,1,0.0,0.0,0.0,0.0,29.698138180557976,29.356360305697137,-2.9981381805579765,-1.9563603056971388
2023-06-15 15:34:23.902,0.0,0.0,0.0,0.0,10.57,10.7,28.2,27.5,26.8,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.96,29.77,26.39,27.08,24.1,1.1,1.17,2.81,20.32,56.25,232.58,629.39,1,0.0,0.0,0.0,0.0,29.660266956121347,29.165566392434414,-2.8602669561213467,-1.665566392434414
2023-06-15 15:34:24.101,0.0,0.0,0.0,0.0,10.64,10.71,28.2,27.5,26.8,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.0,29.85,26.39,27.08,24.1,1.1,1.17,2.8,20.1,56.07,232.58,624.41,1,0.0,0.0,0.0,0.0,29.698138180557976,29.43249370667263,-2.898138180557975,-1.9324937066726307
2023-06-15 15:34:24.402,0.0,0.0,0.0,0.0,10.64,10.72,28.2,27.5,26.8,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.0,29.85,26.4,27.07,24.1,1.1,1.17,2.81,19.87,56.07,232.55,623.92,1,0.0,0.0,0.0,0.0,29.735983522388437,29.43249370667263,-2.9359835223884367,-1.9324937066726307
2023-06-15 15:34:24.703,0.0,0.0,0.0,0.0,10.64,10.72,28.2,27.5,26.8,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.02,29.9,26.41,27.07,24.1,1.1,1.17,2.81,19.87,56.24,232.53,623.84,1,0.0,0.0,0.0,0.0,29.735983522388437,29.43249370667263,-2.9359835223884367,-1.9324937066726307
2023-06-15 15:34:25.001,0.0,0.0,0.0,0.0,10.64,10.72,28.3,27.5,27.0,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.02,29.9,26.41,27.07,24.1,1.1,1.18,2.81,19.69,56.24,232.53,623.84,1,0.0,0.0,0.0,0.0,29.735983522388437,29.43249370667263,-2.7359835223884374,-1.9324937066726307
2023-06-15 15:34:25.202,0.0,0.0,0.0,0.0,10.66,10.71,28.3,27.5,27.0,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.03,29.98,26.41,27.07,24.1,1.1,1.18,2.81,20.42,56.24,232.53,623.84,1,0.0,0.0,0.0,0.0,29.698138180557976,29.50852238766197,-2.698138180557976,-2.0085223876619693
2023-06-15 15:34:25.503,0.0,0.0,0.0,0.0,10.66,10.73,28.3,27.5,27.0,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.03,29.98,26.41,27.07,24.1,1.09,1.18,2.81,20.42,56.24,139.52,373.23,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,-2.7738030236543523,-2.0085223876619693
2023-06-15 15:34:25.701,0.0,0.0,0.0,0.0,10.66,10.73,28.3,27.5,27.0,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.06,30.04,26.38,27.07,24.1,1.1,1.18,2.81,20.28,56.07,139.52,373.23,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,-2.7738030236543523,-2.0085223876619693
2023-06-15 15:34:26.002,0.0,0.0,0.0,0.0,10.66,10.75,28.3,27.6,27.1,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.06,30.04,26.38,27.06,24.1,1.1,1.17,2.82,20.57,56.07,46.5,124.43,1,0.0,0.0,0.0,0.0,29.849364672116167,29.50852238766197,-2.7493646721161653,-1.908522387661968
2023-06-15 15:34:26.201,0.0,0.0,0.0,0.0,10.66,10.74,28.3,27.6,27.1,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.08,30.09,26.4,27.06,24.1,1.1,1.17,2.82,20.57,56.07,46.5,124.43,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-2.711596726288711,-1.908522387661968
2023-06-15 15:34:26.502,0.0,0.0,0.0,0.0,10.66,10.75,28.3,27.6,27.1,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.08,30.09,26.4,27.07,24.1,1.1,1.17,2.97,20.37,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.50852238766197,-2.7493646721161653,-1.908522387661968
2023-06-15 15:34:26.702,0.0,0.0,0.0,0.0,10.66,10.74,28.3,27.6,27.1,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.06,30.16,26.4,27.07,24.1,1.1,1.17,3.47,20.39,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-2.711596726288711,-1.908522387661968
2023-06-15 15:34:27.001,0.0,0.0,0.0,0.0,10.64,10.74,28.3,27.6,27.1,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.06,30.16,26.4,27.09,24.1,1.1,1.18,3.47,20.39,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.43249370667263,-2.711596726288711,-1.8324937066726292
2023-06-15 15:34:27.301,0.0,0.0,0.0,0.0,10.66,10.75,28.3,27.6,27.1,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.08,30.22,26.39,27.09,24.1,1.1,1.18,4.06,20.53,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.50852238766197,-2.7493646721161653,-1.908522387661968
2023-06-15 15:34:27.502,0.0,0.0,0.0,0.0,10.69,10.74,28.3,27.6,27.1,27.4,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.08,30.22,26.39,27.07,24.1,1.1,1.17,4.66,20.53,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-2.711596726288711,-2.022369806928019
2023-06-15 15:34:27.803,0.0,0.0,0.0,0.0,10.66,10.74,28.3,27.6,27.1,27.4,0,1,23.5,4.5,31.0,22.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.07,30.26,26.4,27.07,24.1,1.1,1.17,4.66,20.12,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-2.711596726288711,-1.908522387661968
2023-06-15 15:34:28.002,0.0,0.0,0.0,0.0,10.69,10.68,28.3,27.6,27.3,27.4,300,1,23.5,14.0,31.0,69.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.08,30.26,26.4,27.06,24.1,1.1,1.17,5.04,20.29,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,29.584446690718494,29.62236980692802,-2.284446690718493,-2.022369806928019
2023-06-15 15:34:28.301,0.0,0.0,0.0,0.0,10.74,10.6,28.3,27.6,27.3,27.4,600,1,23.0,15.5,32.0,70.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.08,30.33,26.39,27.05,24.1,1.1,1.18,13.48,20.29,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,29.280121840894765,29.811596726288712,-1.980121840894764,-2.211596726288711
2023-06-15 15:34:28.602,0.0,0.0,0.0,0.0,10.86,10.43,28.4,27.6,27.3,27.4,950,1,23.0,16.0,32.0,70.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.09,30.33,26.39,27.05,24.1,1.1,1.17,13.48,20.05,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,28.62780361017309,30.263123981709782,-1.3278036101730883,-2.6631239817097807
2023-06-15 15:34:28.804,0.0,0.0,0.0,0.0,10.9,10.27,28.4,27.6,27.3,27.4,1200,1,23.5,8.5,32.0,35.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.09,30.36,26.4,27.09,24.1,1.09,1.17,18.81,20.45,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,30.412821156932864,-0.7067044694612257,-2.8128211569328627
2023-06-15 15:34:29.101,0.0,0.0,0.0,0.0,10.98,9.97,28.4,27.6,27.3,27.4,1500,1,23.5,11.0,32.0,26.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.09,30.36,26.4,27.09,24.1,1.09,1.17,17.31,20.45,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.82277252400536,30.711013157494676,0.477227475994642,-3.111013157494675
2023-06-15 15:34:29.402,0.0,0.0,0.0,0.0,11.19,9.72,28.5,27.7,27.4,27.4,1750,1,23.5,14.5,32.0,29.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.09,30.42,26.4,27.07,24.1,1.1,1.17,17.31,20.41,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,25.816054685829727,31.486271286500767,1.583945314170272,-3.7862712865007673
2023-06-15 15:34:29.601,0.0,0.0,0.0,0.0,11.29,9.61,28.5,27.7,27.4,27.4,1900,1,23.0,17.5,32.0,32.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.07,30.46,26.4,27.07,24.1,1.1,1.17,15.72,20.49,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,25.36707909071049,31.851703218033492,2.0329209092895084,-4.151703218033493
2023-06-15 15:34:29.901,0.0,0.0,0.0,0.0,11.39,9.47,28.5,27.7,27.4,27.4,2250,1,23.0,23.5,32.0,38.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.07,30.46,26.39,27.07,24.1,1.1,1.17,18.68,20.49,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,24.790173136270937,32.21477382164636,2.6098268637290616,-4.5147738216463615
2023-06-15 15:34:30.101,0.0,0.0,0.0,0.0,11.48,9.36,28.5,27.7,27.4,27.4,2650,1,23.0,28.5,32.0,42.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.06,30.49,26.39,27.07,24.1,1.1,1.17,18.68,20.14,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,24.33248648797172,32.53954814615861,3.0675135120282775,-4.839548146158609
2023-06-15 15:34:30.402,0.0,0.0,0.0,0.0,11.65,9.35,28.5,27.8,27.5,27.4,2850,1,22.5,31.0,32.0,43.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.06,30.49,26.39,27.07,24.1,1.1,1.17,24.79,20.17,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,24.290683362800337,33.14796176260626,3.209316637199663,-5.347961762606257
2023-06-15 15:34:30.601,0.0,0.0,0.0,0.0,11.79,9.35,28.5,27.8,27.5,27.4,2950,1,22.5,32.5,32.0,43.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.06,30.52,26.39,27.07,24.1,1.1,1.17,31.39,20.17,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,24.290683362800337,33.644148830394215,3.209316637199663,-5.844148830394214
2023-06-15 15:34:30.902,0.0,0.0,0.0,0.0,11.94,9.4,28.5,27.8,27.5,27.4,3150,1,22.5,35.5,32.0,44.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.06,30.52,26.4,27.06,24.1,1.1,1.17,31.39,20.06,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,24.49937216279602,34.17101671528462,3.0006278372039787,-6.371016715284622
2023-06-15 15:34:31.102,0.0,0.0,0.0,0.0,12.08,9.35,28.5,27.8,27.5,27.4,3300,1,22.5,39.0,32.0,46.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.06,30.53,26.4,27.06,24.1,1.1,1.17,34.98,20.09,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,24.290683362800337,34.658408606742114,3.209316637199663,-6.858408606742113
2023-06-15 15:34:31.502,0.0,0.0,0.0,0.0,12.15,9.27,28.5,27.8,27.5,27.4,3450,0,22.5,42.0,33.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.06,30.53,26.4,27.08,24.1,1.1,1.18,39.58,20.09,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,34.90055618020085,3.5449277956490164,-7.100556180200851
2023-06-15 15:34:31.703,0.0,0.0,0.0,0.0,12.25,9.21,28.5,27.8,27.5,27.4,3450,0,22.5,41.5,33.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.06,30.52,26.41,27.08,24.1,1.1,1.17,39.58,19.89,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,23.701966900163484,35.24471698973423,3.798033099836516,-7.4447169897342285
2023-06-15 15:34:31.901,0.0,0.0,0.0,0.0,12.35,9.19,28.6,27.8,27.5,27.4,3400,0,22.5,41.5,33.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.06,30.52,26.41,27.06,24.1,1.1,1.17,43.43,19.84,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,23.617329689875135,35.586828522985,3.8826703101248654,-7.786828522985001
2023-06-15 15:34:32.302,0.0,0.0,0.0,0.0,12.56,9.15,28.6,27.8,27.5,27.4,3300,0,22.5,41.0,33.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.04,30.45,26.41,27.06,24.1,1.1,1.17,44.12,19.84,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,23.44764903095347,36.29871919371334,4.052350969046529,-8.498719193713338
2023-06-15 15:34:32.503,0.0,0.0,0.0,0.0,12.61,9.15,28.6,27.9,27.6,27.4,3300,0,22.5,41.0,33.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.04,30.45,26.41,27.06,24.1,1.09,1.17,44.12,19.99,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,23.44764903095347,36.46693194900837,4.15235096904653,-8.56693194900837
2023-06-15 15:34:32.703,0.0,0.0,0.0,0.0,12.68,9.14,28.6,27.9,27.6,27.4,3250,0,22.5,41.0,33.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.03,30.36,26.41,27.06,24.1,1.09,1.17,43.79,19.61,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,23.40514385585584,36.70161201957342,4.194856144144161,-8.801612019573419
2023-06-15 15:34:33.101,0.0,0.0,0.0,0.0,12.95,9.02,29.0,27.9,27.6,27.4,3200,0,22.5,41.0,33.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.99,30.36,26.41,27.06,24.1,1.1,1.18,43.74,19.61,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,22.89240042068468,37.59802601055492,4.707599579315321,-9.69802601055492
2023-06-15 15:34:33.302,0.0,0.0,0.0,0.0,13.02,8.92,29.0,27.9,27.6,27.4,3200,0,22.5,40.5,33.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.99,30.22,26.41,27.07,24.1,1.1,1.18,43.74,19.7,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,22.461276348690035,37.82819484597951,5.1387236513099666,-9.928194845979512
2023-06-15 15:34:33.501,0.0,0.0,0.0,0.0,13.19,8.77,29.0,27.9,27.6,27.4,3150,0,22.5,40.5,33.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.97,30.22,26.41,27.07,24.1,1.1,1.18,43.7,19.78,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,21.80788883734806,38.38343132568002,5.792111162651942,-10.483431325680023
2023-06-15 15:34:33.702,0.0,0.0,0.0,0.0,13.36,8.55,29.0,27.9,27.6,27.4,3150,0,22.5,40.5,33.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.97,30.1,26.4,27.07,24.1,1.1,1.17,43.62,19.78,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,20.834579837368892,38.93345699008182,6.765420162631109,-11.033456990081824
2023-06-15 15:34:34.101,0.0,0.0,0.0,0.0,13.52,7.93,29.4,28.0,27.5,27.4,3200,0,22.5,39.5,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,30.1,26.4,27.07,24.1,1.1,1.17,43.62,20.17,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,17.988813905849668,39.44647040564479,9.511186094150332,-11.446470405644789
2023-06-15 15:34:34.301,0.0,0.0,0.0,0.0,13.64,7.7,29.4,28.0,27.5,27.4,3200,0,22.5,39.5,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,29.95,26.41,27.06,24.1,1.1,1.17,43.13,20.39,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,16.891486848612885,39.828323122371785,10.608513151387115,-11.828323122371785
2023-06-15 15:34:35.102,0.0,0.0,0.0,0.0,13.86,6.99,29.9,28.1,27.5,27.5,3300,0,22.5,39.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,29.95,26.41,27.06,24.1,1.1,1.18,42.19,20.36,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,13.34418850723614,40.52204967116785,14.15581149276386,-12.422049671167848
2023-06-15 15:34:35.301,0.0,0.0,0.0,0.0,13.98,6.92,29.9,28.1,27.5,27.5,3300,0,22.5,39.5,33.0,48.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.66,29.65,26.4,27.06,24.1,1.1,1.17,42.19,20.3,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,12.980284260042993,40.897055465519145,14.519715739957007,-12.797055465519144
2023-06-15 15:34:35.601,0.0,0.0,0.0,0.0,14.03,6.83,29.9,28.1,27.5,27.5,3350,0,22.5,39.5,33.0,48.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.5,29.65,26.4,27.06,24.1,1.1,1.17,42.16,19.98,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,12.50839540577175,41.05261287222453,14.99160459422825,-12.952612872224528
2023-06-15 15:34:35.901,0.0,0.0,0.0,0.0,14.1,6.78,30.5,28.2,27.5,27.5,3350,0,22.5,39.5,33.0,48.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.5,29.53,26.41,27.05,24.1,1.1,1.18,42.22,19.98,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,12.24424943778672,41.26971315501612,15.25575056221328,-13.069713155016121
2023-06-15 15:34:36.101,0.0,0.0,0.0,0.0,14.1,6.73,30.5,28.2,27.5,27.5,3350,0,22.5,40.0,34.0,48.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.35,29.42,26.41,27.05,24.1,1.1,1.17,42.22,19.85,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,11.978661882734855,41.26971315501612,15.521338117265145,-13.069713155016121
2023-06-15 15:34:36.402,0.0,0.0,0.0,0.0,14.22,6.69,30.5,28.2,27.5,27.5,3350,0,22.5,39.5,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.35,29.42,26.39,27.04,24.1,1.1,1.17,42.29,20.0,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,11.76514119857444,41.640057103161666,15.73485880142556,-13.440057103161667
2023-06-15 15:34:36.701,0.0,0.0,0.0,0.0,14.29,6.64,30.5,28.2,27.5,27.5,3400,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.17,29.33,26.39,27.04,24.1,1.1,1.18,42.43,20.0,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,11.496910857074965,41.85503595346586,16.003089142925035,-13.655035953465859
2023-06-15 15:34:36.902,0.0,0.0,0.0,0.0,14.34,6.6,30.5,28.3,27.5,27.5,3400,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.17,29.33,26.39,27.04,24.1,1.1,1.17,42.43,20.07,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,11.281250743784824,42.00812087266462,16.218749256215176,-13.708120872664619
2023-06-15 15:34:37.202,0.0,0.0,0.0,0.0,14.39,6.51,30.5,28.3,27.5,27.5,3400,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.0,29.25,26.39,27.04,24.1,1.1,1.17,42.71,19.95,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,10.79246259103644,42.16081562869795,16.70753740896356,-13.860815628697946
2023-06-15 15:34:37.402,0.0,0.0,0.0,0.0,14.46,6.45,31.0,28.3,27.5,27.6,3400,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.0,29.25,26.4,27.05,24.1,1.1,1.17,42.77,19.95,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,10.46382383702769,42.373937250590245,17.03617616297231,-14.073937250590244
2023-06-15 15:34:37.701,0.0,0.0,0.0,0.0,14.48,6.35,31.0,28.3,27.5,27.6,3400,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,29.16,26.4,27.05,24.1,1.1,1.18,42.77,19.88,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,9.911037008491121,42.43469041069477,17.58896299150888,-14.13469041069477
2023-06-15 15:34:37.901,0.0,0.0,0.0,0.0,14.56,6.31,31.0,28.3,27.5,27.6,3400,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,29.16,26.4,27.04,24.1,1.09,1.18,42.77,19.75,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,9.688120073727134,42.677090608877734,17.811879926272866,-14.377090608877733
2023-06-15 15:34:38.202,0.0,0.0,0.0,0.0,14.58,6.21,31.0,28.3,27.5,27.6,3400,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.69,29.04,26.41,27.04,24.1,1.09,1.17,42.68,19.75,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,9.12622069248772,42.737538272514996,18.37377930751228,-14.437538272514995
2023-06-15 15:34:38.402,0.0,0.0,0.0,0.0,14.56,6.17,31.6,28.6,27.4,27.6,3400,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.69,29.04,26.41,27.05,24.1,1.1,1.17,42.68,19.69,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,42.677090608877734,18.500413293982056,-14.077090608877732
2023-06-15 15:34:38.703,0.0,0.0,0.0,0.0,14.6,6.09,31.6,28.6,27.4,27.6,3400,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,28.9,26.4,27.05,24.1,1.1,1.17,42.65,19.5,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,8.443037994398424,42.79792526972142,18.956962005601575,-14.197925269721416
2023-06-15 15:34:39.001,0.0,0.0,0.0,0.0,14.63,6.06,31.6,28.6,27.4,27.6,3400,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,28.9,26.4,27.05,24.1,1.09,1.18,42.65,19.5,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,8.270688137570176,42.88839232865945,19.129311862429823,-14.288392328659448
2023-06-15 15:34:39.202,0.0,0.0,0.0,0.0,14.65,6.01,31.6,28.6,27.4,27.6,3400,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,28.78,26.42,27.05,24.1,1.1,1.18,42.65,19.91,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,42.948628284272615,19.417970007470238,-14.348628284272614
2023-06-15 15:34:39.502,0.0,0.0,0.0,0.0,14.63,5.96,32.2,28.8,27.4,27.6,3450,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,28.78,26.42,27.05,24.1,1.1,1.17,42.57,20.18,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,42.88839232865945,19.708411112958366,-14.088392328659449
2023-06-15 15:34:39.702,0.0,0.0,0.0,0.0,14.65,5.93,32.2,28.8,27.4,27.6,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,28.66,26.41,27.05,24.1,1.1,1.17,42.6,20.18,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,42.948628284272615,19.883542589838576,-14.148628284272615
2023-06-15 15:34:40.001,0.0,0.0,0.0,0.0,14.65,5.9,32.2,28.8,27.4,27.6,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,28.66,26.41,27.05,24.1,1.1,1.17,42.6,20.12,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,42.948628284272615,20.059331284114556,-14.148628284272615
2023-06-15 15:34:40.201,0.0,0.0,0.0,0.0,14.68,5.88,32.2,28.8,27.4,27.6,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.2,28.52,26.4,27.05,24.1,1.1,1.17,42.64,20.02,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,7.223108216610683,43.038869446327396,20.176891783389316,-14.238869446327396
2023-06-15 15:34:40.502,0.0,0.0,0.0,0.0,14.68,5.85,32.2,29.1,27.4,27.6,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.2,28.52,26.4,27.05,24.1,1.1,1.17,42.64,20.02,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,43.038869446327396,20.35378901747682,-13.938869446327395
2023-06-15 15:34:40.702,0.0,0.0,0.0,0.0,14.68,5.81,32.2,29.1,27.4,27.6,3450,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.07,28.39,26.41,27.05,24.1,1.1,1.17,42.64,20.04,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,43.038869446327396,20.590700206006453,-13.938869446327395
2023-06-15 15:34:41.002,0.0,0.0,0.0,0.0,14.68,5.81,32.8,29.1,27.4,27.7,3500,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.07,28.39,26.41,27.03,24.1,1.1,1.17,42.64,20.04,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,43.038869446327396,20.590700206006453,-13.938869446327395
2023-06-15 15:34:41.302,0.0,0.0,0.0,0.0,14.7,5.79,32.8,29.1,27.4,27.7,3500,0,22.5,39.5,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.95,28.27,26.41,27.04,24.1,1.1,1.17,42.64,20.09,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,6.6903908690535445,43.09895524573449,20.709609130946454,-13.998955245734486
2023-06-15 15:34:41.502,0.0,0.0,0.0,0.0,14.7,5.77,32.8,29.1,27.3,27.7,3500,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,28.27,26.41,27.04,24.1,1.1,1.17,42.61,19.68,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,43.09895524573449,20.728822736872747,-13.998955245734486
2023-06-15 15:34:41.803,0.0,0.0,0.0,0.0,14.75,5.77,32.8,29.1,27.3,27.7,3500,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,28.14,26.42,27.05,24.1,1.1,1.18,42.59,19.68,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,43.24890835298578,20.728822736872747,-14.148908352985778
2023-06-15 15:34:42.102,0.0,0.0,0.0,0.0,14.72,5.74,33.4,29.3,27.3,27.8,3500,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.67,28.14,26.42,27.05,24.1,1.1,1.17,42.59,19.48,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,6.391781486876255,43.15898122869925,20.908218513123746,-13.858981228699246
2023-06-15 15:34:42.301,0.0,0.0,0.0,0.0,14.72,5.71,33.4,29.3,27.3,27.8,3500,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.67,27.99,26.41,27.03,24.1,1.1,1.17,42.65,19.68,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,6.211689591763616,43.15898122869925,21.088310408236385,-13.858981228699246
2023-06-15 15:34:42.603,0.0,0.0,0.0,0.0,14.72,5.73,33.4,29.3,27.3,27.8,3500,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.5,27.88,26.41,27.03,24.1,1.1,1.18,42.66,19.68,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,43.15898122869925,20.9681714805448,-13.858981228699246
2023-06-15 15:34:42.903,0.0,0.0,0.0,0.0,14.7,5.73,34.0,29.6,27.4,27.9,3500,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.5,27.88,26.41,27.03,24.1,1.1,1.17,42.66,20.0,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,43.09895524573449,21.068171480544798,-13.498955245734486
2023-06-15 15:34:43.104,0.0,0.0,0.0,0.0,14.72,5.73,34.0,29.6,27.4,27.9,3500,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.37,27.74,26.41,27.03,24.1,1.1,1.17,42.63,20.14,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,43.15898122869925,21.068171480544798,-13.558981228699245
2023-06-15 15:34:43.403,0.0,0.0,0.0,0.0,14.8,5.73,34.0,29.6,27.4,27.9,3500,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.37,27.74,26.39,27.02,24.1,1.1,1.18,42.67,20.14,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,43.398489784275796,21.068171480544798,-13.798489784275795
2023-06-15 15:34:43.701,0.0,0.0,0.0,0.0,14.75,5.73,34.0,29.6,27.4,27.9,3500,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,27.63,26.39,27.02,24.1,1.1,1.17,42.67,20.03,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,43.24890835298578,21.068171480544798,-13.648908352985778
2023-06-15 15:34:44.001,0.0,0.0,0.0,0.0,14.75,5.71,34.5,30.0,27.4,28.0,3500,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,27.63,26.4,27.03,24.1,1.1,1.17,42.75,20.12,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,6.211689591763616,43.24890835298578,21.188310408236383,-13.24890835298578
2023-06-15 15:34:44.202,0.0,0.0,0.0,0.0,14.8,5.71,34.5,30.0,27.4,28.0,3500,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,27.5,26.39,27.03,24.1,1.1,1.18,42.74,20.12,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,6.211689591763616,43.398489784275796,21.188310408236383,-13.398489784275796
2023-06-15 15:34:44.402,0.0,0.0,0.0,0.0,14.75,5.73,34.5,30.0,27.4,28.0,3500,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,27.5,26.39,27.02,24.1,1.1,1.17,42.74,20.25,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,43.24890835298578,21.068171480544798,-13.24890835298578
2023-06-15 15:34:44.602,0.0,0.0,0.0,0.0,14.8,5.75,34.5,30.0,27.4,28.0,3500,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.97,27.39,26.41,27.02,24.1,1.1,1.17,42.75,20.3,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,6.451657108526888,43.398489784275796,20.94834289147311,-13.398489784275796
2023-06-15 15:34:45.003,0.0,0.0,0.0,0.0,14.72,5.74,35.1,30.3,27.4,28.0,3500,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.97,27.39,26.41,27.01,24.1,1.1,1.17,42.76,20.3,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,6.391781486876255,43.15898122869925,21.008218513123744,-12.858981228699246
2023-06-15 15:34:45.202,0.0,0.0,0.0,0.0,14.75,5.75,35.1,30.3,27.4,28.0,3500,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.83,27.24,26.4,27.01,24.1,1.1,1.17,42.76,20.17,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,6.451657108526888,43.24890835298578,20.94834289147311,-12.948908352985779
2023-06-15 15:34:45.402,0.0,0.0,0.0,0.0,14.75,5.75,35.1,30.3,27.4,28.0,3500,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.83,27.24,26.4,27.03,24.1,1.1,1.17,42.76,19.9,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,6.451657108526888,43.24890835298578,20.94834289147311,-12.948908352985779
2023-06-15 15:34:45.802,0.0,0.0,0.0,0.0,14.8,5.76,35.1,30.3,27.4,28.1,3500,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.71,27.12,26.4,27.03,24.1,1.1,1.17,42.84,19.9,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,6.5114556218463235,43.398489784275796,20.888544378153675,-13.098489784275795
2023-06-15 15:34:46.002,0.0,0.0,0.0,0.0,14.85,5.78,35.1,30.6,27.5,28.1,3500,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.71,27.12,26.4,27.02,24.1,1.1,1.17,42.84,19.82,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,6.630822267522433,43.547701697487184,20.869177732477567,-12.947701697487183
2023-06-15 15:34:46.201,0.0,0.0,0.0,0.0,14.82,5.77,35.1,30.6,27.5,28.1,3500,0,22.5,40.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.59,26.98,26.4,27.03,24.1,1.1,1.17,42.84,19.75,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,43.458218771566976,20.928822736872746,-12.858218771566975
2023-06-15 15:34:46.601,0.0,0.0,0.0,0.0,14.8,5.78,35.6,30.6,27.5,28.1,3500,0,22.5,40.5,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.44,26.98,26.4,27.03,24.1,1.1,1.17,42.77,19.75,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,6.630822267522433,43.398489784275796,20.869177732477567,-12.798489784275795
2023-06-15 15:34:46.803,0.0,0.0,0.0,0.0,14.82,5.79,35.6,30.6,27.5,28.1,3500,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.44,26.86,26.4,27.02,24.1,1.1,1.17,42.77,19.94,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,6.6903908690535445,43.458218771566976,20.809609130946455,-12.858218771566975
2023-06-15 15:34:47.002,0.0,0.0,0.0,0.0,14.82,5.81,35.6,30.6,27.5,28.1,3500,0,22.5,40.5,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.31,26.86,26.4,27.02,24.1,1.1,1.17,42.76,19.93,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,43.458218771566976,20.690700206006454,-12.858218771566975
2023-06-15 15:34:47.402,0.0,0.0,0.0,0.0,14.85,5.83,35.6,30.6,27.5,28.1,3500,0,22.5,40.5,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.31,26.71,26.41,27.02,24.1,1.1,1.18,42.79,19.93,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,6.927905887759948,43.547701697487184,20.572094112240052,-12.947701697487183
2023-06-15 15:34:47.602,0.0,0.0,0.0,0.0,14.8,5.84,36.2,30.9,27.5,28.3,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.18,26.58,26.41,27.02,24.1,1.1,1.18,42.79,20.05,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,6.987095946189015,43.398489784275796,20.512904053810985,-12.498489784275797
2023-06-15 15:34:47.902,0.0,0.0,0.0,0.0,14.87,5.86,36.2,30.9,27.5,28.3,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.18,26.58,26.41,27.01,24.1,1.1,1.18,42.84,19.91,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,7.1052512230640446,43.60728347724063,20.394748776935955,-12.70728347724063
2023-06-15 15:34:48.103,0.0,0.0,0.0,0.0,14.87,5.87,36.2,30.9,27.5,28.3,3450,0,22.5,40.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.05,26.46,26.41,27.01,24.1,1.1,1.17,42.86,19.91,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,7.164216893039452,43.60728347724063,20.335783106960548,-12.70728347724063
2023-06-15 15:34:48.402,0.0,0.0,0.0,0.0,14.85,5.87,36.2,30.9,27.5,28.3,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.05,26.46,26.4,27.01,24.1,1.1,1.17,42.86,19.95,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,7.164216893039452,43.547701697487184,20.335783106960548,-12.647701697487186
2023-06-15 15:34:48.602,0.0,0.0,0.0,0.0,14.85,5.89,36.7,31.2,27.5,28.4,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.91,26.33,26.4,27.01,24.1,1.1,1.18,42.84,19.95,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,43.547701697487184,20.2180745831227,-12.347701697487185
2023-06-15 15:34:48.902,0.0,0.0,0.0,0.0,14.87,5.89,36.7,31.2,27.5,28.4,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.91,26.33,26.41,27.02,24.1,1.1,1.17,42.84,19.95,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,43.60728347724063,20.2180745831227,-12.407283477240629
2023-06-15 15:34:49.201,0.0,0.0,0.0,0.0,14.85,5.9,36.7,31.2,27.5,28.4,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.77,26.19,26.41,27.02,24.1,1.09,1.17,42.74,20.12,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,43.547701697487184,20.159331284114558,-12.347701697487185
2023-06-15 15:34:49.402,0.0,0.0,0.0,0.0,14.89,5.92,36.7,31.2,27.5,28.4,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.77,26.19,26.41,27.02,24.1,1.09,1.17,42.7,20.2,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,43.66680661229208,20.042065506914867,-12.466806612292078
2023-06-15 15:34:49.701,0.0,0.0,0.0,0.0,14.85,5.93,37.3,31.5,27.5,28.5,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.64,26.04,26.41,27.02,24.1,1.1,1.18,42.7,20.2,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,43.547701697487184,19.983542589838578,-12.047701697487184
2023-06-15 15:34:50.002,0.0,0.0,0.0,0.0,14.87,5.93,37.3,31.5,27.5,28.5,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.64,26.04,26.41,27.01,24.1,1.1,1.18,42.75,20.13,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,43.60728347724063,19.983542589838578,-12.107283477240628
2023-06-15 15:34:50.201,0.0,0.0,0.0,0.0,14.92,5.93,37.3,31.5,27.5,28.5,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.51,25.92,26.41,27.01,24.1,1.1,1.18,42.78,19.95,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,43.75598165214387,19.983542589838578,-12.255981652143873
2023-06-15 15:34:50.402,0.0,0.0,0.0,0.0,14.87,5.95,37.3,31.5,27.5,28.5,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.51,25.92,26.41,27.02,24.1,1.1,1.18,42.78,19.95,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,43.60728347724063,19.866715609231903,-12.107283477240628
2023-06-15 15:34:50.704,0.0,0.0,0.0,0.0,14.89,5.96,37.3,31.5,27.5,28.5,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.37,25.77,26.41,27.02,24.1,1.1,1.18,42.79,19.89,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,43.66680661229208,19.808411112958368,-12.166806612292078
2023-06-15 15:34:50.902,0.0,0.0,0.0,0.0,14.92,5.95,37.3,31.5,27.5,28.5,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.37,25.77,26.41,27.0,24.1,1.1,1.17,42.76,19.89,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,43.75598165214387,19.866715609231903,-12.255981652143873
2023-06-15 15:34:51.201,0.0,0.0,0.0,0.0,14.92,5.96,37.8,31.9,27.5,28.6,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.23,25.65,26.4,27.0,24.1,1.1,1.17,42.76,19.99,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,43.75598165214387,19.808411112958368,-11.855981652143875
2023-06-15 15:34:51.503,0.0,0.0,0.0,0.0,14.94,5.97,37.8,31.9,27.5,28.6,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.23,25.65,26.4,26.99,24.1,1.1,1.17,42.79,20.0,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.81535876679777,19.75017899255937,-11.915358766797773
2023-06-15 15:34:51.703,0.0,0.0,0.0,0.0,14.92,5.98,37.8,31.9,27.5,28.6,3450,0,22.5,40.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.08,25.51,26.41,26.99,24.1,1.1,1.18,42.72,20.0,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,43.75598165214387,19.692019034179225,-11.855981652143875
2023-06-15 15:34:52.002,0.0,0.0,0.0,0.0,14.92,5.99,38.3,32.2,27.4,28.7,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.08,25.51,26.41,26.98,24.1,1.1,1.17,42.72,19.92,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,43.75598165214387,19.533931024955642,-11.55598165214387
2023-06-15 15:34:52.303,0.0,0.0,0.0,0.0,14.92,6.01,38.3,32.2,27.4,28.7,3400,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.97,25.39,26.42,26.98,24.1,1.1,1.17,42.7,19.91,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.75598165214387,19.417970007470238,-11.55598165214387
2023-06-15 15:34:52.502,0.0,0.0,0.0,0.0,14.94,6.0,38.3,32.2,27.4,28.7,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.83,25.39,26.42,26.98,24.1,1.1,1.17,42.74,19.91,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,7.9240852469836796,43.81535876679777,19.47591475301632,-11.615358766797769
2023-06-15 15:34:52.802,0.0,0.0,0.0,0.0,14.94,6.01,38.3,32.2,27.4,28.7,3400,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.83,25.26,26.41,26.99,24.1,1.1,1.18,42.74,19.97,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.81535876679777,19.417970007470238,-11.615358766797769
2023-06-15 15:34:53.101,0.0,0.0,0.0,0.0,14.97,6.01,38.9,32.5,27.4,28.8,3400,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.7,25.26,26.41,26.99,24.1,1.1,1.18,42.74,19.95,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.90431540632159,19.417970007470238,-11.404315406321587
2023-06-15 15:34:53.302,0.0,0.0,0.0,0.0,14.94,6.0,38.9,32.5,27.4,28.8,3400,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.7,25.13,26.41,26.98,24.1,1.1,1.17,42.75,19.95,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,7.9240852469836796,43.81535876679777,19.47591475301632,-11.315358766797772
2023-06-15 15:34:53.601,0.0,0.0,0.0,0.0,14.94,6.01,38.9,32.5,27.4,28.8,3400,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.56,25.13,26.41,26.98,24.1,1.1,1.17,42.75,19.91,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.81535876679777,19.417970007470238,-11.315358766797772
2023-06-15 15:34:53.903,0.0,0.0,0.0,0.0,15.01,6.04,38.9,32.5,27.4,28.8,3400,0,22.5,40.5,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.56,25.0,26.41,26.99,24.1,1.1,1.17,42.71,19.85,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,8.155437165116382,44.02272143223166,19.244562834883617,-11.522721432231663
2023-06-15 15:34:54.202,0.0,0.0,0.0,0.0,14.99,6.04,38.9,32.8,27.3,28.9,3400,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.43,24.86,26.41,26.99,24.1,1.1,1.18,42.7,19.96,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.155437165116382,43.96354733911983,19.14456283488362,-11.16354733911983
2023-06-15 15:34:54.402,0.0,0.0,0.0,0.0,15.01,6.03,38.9,32.8,27.3,28.9,3400,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.43,24.86,26.41,26.98,24.1,1.1,1.17,42.74,19.96,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,44.02272143223166,19.20229425686698,-11.222721432231666
2023-06-15 15:34:54.702,0.0,0.0,0.0,0.0,15.01,6.02,39.4,32.8,27.3,28.9,3400,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.31,24.71,26.42,26.98,24.1,1.1,1.17,42.74,20.05,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.039903421598183,44.02272143223166,19.260096578401818,-11.222721432231666
2023-06-15 15:34:55.001,0.0,0.0,0.0,0.0,15.01,6.04,39.4,33.1,27.3,28.9,3400,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.31,24.71,26.42,26.99,24.1,1.1,1.17,42.73,20.2,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,8.155437165116382,44.02272143223166,19.14456283488362,-10.922721432231661
2023-06-15 15:34:55.201,0.0,0.0,0.0,0.0,15.01,6.05,39.4,33.1,27.3,28.9,3400,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.18,24.61,26.41,26.99,24.1,1.1,1.17,42.72,20.2,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,44.02272143223166,19.08690210542868,-10.922721432231661
2023-06-15 15:34:55.501,0.0,0.0,0.0,0.0,15.04,6.04,40.0,33.1,27.3,29.0,3400,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.18,24.61,26.41,26.97,24.1,1.1,1.17,42.72,20.2,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,8.155437165116382,44.1113744120608,19.14456283488362,-11.011374412060796
2023-06-15 15:34:55.801,0.0,0.0,0.0,0.0,14.99,6.05,40.0,33.1,27.3,29.0,3400,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.03,24.48,26.41,26.97,24.1,1.1,1.17,42.75,20.02,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,43.96354733911983,19.08690210542868,-10.863547339119826
2023-06-15 15:34:56.002,0.0,0.0,0.0,0.0,15.04,6.05,40.0,33.1,27.3,29.0,3400,0,22.5,40.5,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.9,24.48,26.41,26.97,24.1,1.1,1.17,42.75,20.02,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,44.1113744120608,19.08690210542868,-11.011374412060796
2023-06-15 15:34:56.301,0.0,0.0,0.0,0.0,15.01,6.05,40.0,33.1,27.3,29.0,3400,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.9,24.35,26.42,26.99,24.1,1.1,1.17,42.75,19.86,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,44.02272143223166,19.08690210542868,-10.922721432231661
2023-06-15 15:34:56.603,0.0,0.0,0.0,0.0,15.09,6.06,40.4,33.4,27.3,29.1,3400,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.78,24.35,26.42,26.99,24.1,1.1,1.17,42.71,19.7,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,8.270688137570176,44.2588420492562,19.029311862429825,-10.858842049256204
2023-06-15 15:34:56.802,0.0,0.0,0.0,0.0,15.09,6.06,40.4,33.4,27.3,29.1,3400,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.78,24.22,26.41,26.97,24.1,1.1,1.17,42.69,19.7,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,8.270688137570176,44.2588420492562,19.029311862429825,-10.858842049256204
2023-06-15 15:34:57.101,0.0,0.0,0.0,0.0,15.09,6.09,40.4,33.4,27.3,29.1,3400,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.64,24.22,26.41,26.97,24.1,1.1,1.17,42.69,19.84,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,8.443037994398424,44.2588420492562,18.856962005601577,-10.858842049256204
2023-06-15 15:34:57.302,0.0,0.0,0.0,0.0,15.09,6.08,40.4,33.4,27.3,29.1,3400,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.64,24.07,26.4,26.98,24.1,1.1,1.18,42.71,20.02,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,8.385657983764418,44.2588420492562,18.914342016235583,-10.858842049256204
