TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,cond_out,phe_out,cond_air,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-15 15:34:57.503,0.0,0.0,0.0,0.0,15.09,6.08,40.9,33.7,27.1,29.2,3400,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.5,23.95,26.4,26.98,24.1,1.1,1.18,42.71,20.02,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,8.385657983764418,44.2588420492562,18.714342016235584,-10.5588420492562
2023-06-15 15:34:57.902,0.0,0.0,0.0,0.0,15.06,6.07,40.9,33.7,27.1,29.2,3400,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.5,23.95,26.41,26.97,24.1,1.1,1.18,42.69,20.24,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,8.328208099239134,44.17040448430339,18.771791900760867,-10.470404484303387
2023-06-15 15:34:58.102,0.0,0.0,0.0,0.0,15.09,6.09,40.9,33.7,27.1,29.2,3400,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.38,23.82,26.41,26.97,24.1,1.1,1.17,42.72,20.24,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.443037994398424,44.2588420492562,18.656962005601578,-10.5588420492562
2023-06-15 15:34:58.301,0.0,0.0,0.0,0.0,15.06,6.1,40.9,33.7,27.1,29.2,3400,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.38,23.82,26.4,26.97,24.1,1.1,1.17,42.72,20.15,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.500348333465467,44.17040448430339,18.599651666534534,-10.470404484303387
2023-06-15 15:34:58.701,0.0,0.0,0.0,0.0,15.11,6.13,41.4,34.0,27.1,29.3,3400,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.24,23.7,26.4,26.97,24.1,1.1,1.17,42.69,20.15,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.31772892077055,18.428136669295192,-10.317728920770548
2023-06-15 15:34:58.902,0.0,0.0,0.0,0.0,15.11,6.13,41.4,34.0,27.1,29.3,3400,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.24,23.7,26.41,26.96,24.1,1.1,1.17,42.67,20.15,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.31772892077055,18.428136669295192,-10.317728920770548
2023-06-15 15:34:59.102,0.0,0.0,0.0,0.0,15.11,6.12,41.4,34.0,27.1,29.3,3400,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.11,23.57,26.41,26.96,24.1,1.1,1.17,42.67,20.1,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,8.614760801589398,44.31772892077055,18.485239198410603,-10.317728920770548
2023-06-15 15:34:59.502,0.0,0.0,0.0,0.0,15.09,6.12,41.4,34.2,27.0,29.3,3400,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.11,23.57,26.41,26.95,24.1,1.1,1.17,42.76,20.05,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,8.614760801589398,44.2588420492562,18.385239198410602,-10.0588420492562
2023-06-15 15:34:59.703,0.0,0.0,0.0,0.0,15.11,6.12,41.4,34.2,27.0,29.3,3400,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.98,23.44,26.43,26.95,24.1,1.1,1.17,42.7,19.96,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.614760801589398,44.31772892077055,18.385239198410602,-10.117728920770546
2023-06-15 15:34:59.902,0.0,0.0,0.0,0.0,15.11,6.13,41.4,34.2,27.0,29.3,3350,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.98,23.44,26.43,26.96,24.1,1.1,1.17,42.7,19.96,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.31772892077055,18.32813666929519,-10.117728920770546
2023-06-15 15:35:00.302,0.0,0.0,0.0,0.0,15.13,6.14,41.9,34.2,27.0,29.4,3400,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.85,23.32,26.42,26.96,24.1,1.1,1.17,42.7,19.95,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.72889698838344,44.37655873994828,18.27110301161656,-10.176558739948277
2023-06-15 15:35:00.601,0.0,0.0,0.0,0.0,15.13,6.13,41.9,34.2,27.0,29.4,3400,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.85,23.32,26.42,26.96,24.1,1.1,1.17,42.67,19.9,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.37655873994828,18.32813666929519,-10.176558739948277
2023-06-15 15:35:00.901,0.0,0.0,0.0,0.0,15.11,6.13,41.9,34.2,27.0,29.4,3400,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.72,23.16,26.44,26.94,24.1,1.1,1.17,42.66,19.9,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.31772892077055,18.32813666929519,-10.117728920770546
2023-06-15 15:35:01.103,0.0,0.0,0.0,0.0,15.13,6.13,42.3,34.5,27.0,29.5,3400,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.6,23.05,26.44,26.94,24.1,1.09,1.18,42.66,19.94,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.37655873994828,18.32813666929519,-9.87655873994828
2023-06-15 15:35:01.403,0.0,0.0,0.0,0.0,15.18,6.15,42.3,34.5,27.0,29.5,3400,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.6,23.05,26.41,26.96,24.1,1.09,1.18,42.69,19.9,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,8.785861972393377,44.52338453289224,18.214138027606623,-10.023384532892237
2023-06-15 15:35:01.701,0.0,0.0,0.0,0.0,15.11,6.14,42.3,34.5,27.0,29.5,3400,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.47,22.92,26.41,26.96,24.1,1.1,1.17,42.71,19.9,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,8.72889698838344,44.31772892077055,18.27110301161656,-9.817728920770548
2023-06-15 15:35:01.902,0.0,0.0,0.0,0.0,15.13,6.16,42.3,34.5,27.0,29.5,3400,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.47,22.92,26.42,26.95,24.1,1.1,1.18,42.71,19.85,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,8.842758479609586,44.37655873994828,18.157241520390414,-9.87655873994828
2023-06-15 15:35:02.201,0.0,0.0,0.0,0.0,15.13,6.13,42.8,34.8,26.8,29.6,3400,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.35,22.78,26.42,26.95,24.1,1.1,1.18,42.66,19.72,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.37655873994828,18.12813666929519,-9.576558739948283
2023-06-15 15:35:02.501,0.0,0.0,0.0,0.0,15.18,6.15,42.8,34.8,26.8,29.6,3400,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.35,22.78,26.41,26.95,24.1,1.1,1.17,42.69,19.72,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,8.785861972393377,44.52338453289224,18.014138027606624,-9.72338453289224
2023-06-15 15:35:02.701,0.0,0.0,0.0,0.0,15.13,6.17,42.8,34.8,26.8,29.6,3400,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.22,22.66,26.42,26.95,24.1,1.1,1.17,42.69,19.77,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.37655873994828,17.90041329398206,-9.576558739948283
2023-06-15 15:35:03.002,0.0,0.0,0.0,0.0,15.11,6.17,43.3,35.0,26.8,29.7,3400,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.22,22.66,26.42,26.94,24.1,1.1,1.17,42.74,19.9,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.31772892077055,17.90041329398206,-9.317728920770548
2023-06-15 15:35:03.301,0.0,0.0,0.0,0.0,15.21,6.15,43.3,35.0,26.8,29.7,3350,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.09,22.53,26.41,26.94,24.1,1.1,1.17,42.69,19.9,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,8.785861972393377,44.61131007709355,18.014138027606624,-9.611310077093549
2023-06-15 15:35:03.502,0.0,0.0,0.0,0.0,15.13,6.16,43.3,35.0,26.8,29.7,3400,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.09,22.53,26.41,26.94,24.1,1.1,1.17,42.69,20.02,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,8.842758479609586,44.37655873994828,17.957241520390415,-9.37655873994828
2023-06-15 15:35:03.703,0.0,0.0,0.0,0.0,15.18,6.15,43.3,35.0,26.8,29.7,3350,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.96,22.38,26.43,26.94,24.1,1.1,1.17,42.73,19.92,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.785861972393377,44.52338453289224,18.014138027606624,-9.523384532892237
2023-06-15 15:35:04.003,0.0,0.0,0.0,0.0,15.18,6.17,43.3,35.3,26.6,29.8,3400,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.96,22.38,26.43,26.93,24.1,1.1,1.18,42.69,19.92,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.52338453289224,17.70041329398206,-9.22338453289224
2023-06-15 15:35:04.202,0.0,0.0,0.0,0.0,15.13,6.17,43.3,35.3,26.6,29.8,3400,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.82,22.27,26.43,26.93,24.1,1.1,1.18,42.69,19.7,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.37655873994828,17.70041329398206,-9.076558739948283
2023-06-15 15:35:04.501,0.0,0.0,0.0,0.0,15.21,6.16,43.7,35.3,26.6,29.8,3350,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.82,22.27,26.43,26.93,24.1,1.1,1.18,42.64,19.7,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,8.842758479609586,44.61131007709355,17.757241520390416,-9.311310077093552
2023-06-15 15:35:04.803,0.0,0.0,0.0,0.0,15.23,6.17,43.7,35.3,26.6,29.8,3350,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.71,22.14,26.42,26.93,24.1,1.1,1.17,42.64,19.7,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.66985656831582,17.70041329398206,-9.369856568315825
2023-06-15 15:35:05.003,0.0,0.0,0.0,0.0,15.13,6.17,43.7,35.3,26.5,29.8,3400,0,22.5,40.5,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.58,22.14,26.42,26.93,24.1,1.1,1.17,42.69,19.84,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.37655873994828,17.600413293982058,-9.076558739948283
2023-06-15 15:35:05.301,0.0,0.0,0.0,0.0,15.18,6.17,43.7,35.3,26.5,29.8,3400,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.58,22.02,26.43,26.93,24.1,1.1,1.17,42.67,20.08,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.52338453289224,17.600413293982058,-9.22338453289224
2023-06-15 15:35:05.602,0.0,0.0,0.0,0.0,15.21,6.17,44.1,35.5,26.5,29.9,3350,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.45,22.02,26.43,26.93,24.1,1.1,1.17,42.67,20.08,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.61131007709355,17.600413293982058,-9.111310077093549
2023-06-15 15:35:05.801,0.0,0.0,0.0,0.0,15.25,6.17,44.1,35.5,26.5,29.9,3350,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.45,21.9,26.44,26.93,24.1,1.1,1.17,42.71,20.0,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.72834677740798,17.600413293982058,-9.228346777407978
2023-06-15 15:35:06.103,0.0,0.0,0.0,0.0,15.18,6.19,44.1,35.5,26.5,29.9,3350,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.32,21.9,26.44,26.93,24.1,1.1,1.17,42.67,19.8,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,9.013039095943384,44.52338453289224,17.486960904056616,-9.023384532892237
2023-06-15 15:35:06.404,0.0,0.0,0.0,0.0,15.21,6.19,44.1,35.5,26.5,29.9,3350,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.32,21.76,26.41,26.92,24.1,1.1,1.17,42.67,19.8,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,9.013039095943384,44.61131007709355,17.486960904056616,-9.111310077093549
2023-06-15 15:35:06.602,0.0,0.0,0.0,0.0,15.21,6.19,44.5,35.8,26.4,30.0,3350,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.19,21.64,26.41,26.92,24.1,1.1,1.17,42.66,19.75,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,9.013039095943384,44.61131007709355,17.386960904056615,-8.811310077093552
2023-06-15 15:35:06.902,0.0,0.0,0.0,0.0,15.18,6.19,44.5,35.8,26.4,30.0,3350,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.19,21.64,26.42,26.91,24.1,1.1,1.17,42.74,19.8,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,9.013039095943384,44.52338453289224,17.386960904056615,-8.72338453289224
2023-06-15 15:35:07.102,0.0,0.0,0.0,0.0,15.21,6.19,44.5,35.8,26.4,30.0,3350,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.05,21.51,26.42,26.91,24.1,1.1,1.17,42.7,19.8,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,9.013039095943384,44.61131007709355,17.386960904056615,-8.811310077093552
2023-06-15 15:35:07.402,0.0,0.0,0.0,0.0,15.23,6.19,44.5,35.8,26.4,30.0,3350,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.05,21.51,26.41,26.92,24.1,1.1,1.17,42.7,19.85,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,9.013039095943384,44.66985656831582,17.386960904056615,-8.869856568315825
2023-06-15 15:35:07.704,0.0,0.0,0.0,0.0,15.21,6.18,45.0,36.0,26.3,30.1,3350,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.91,21.38,26.41,26.92,24.1,1.1,1.17,42.69,19.79,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,8.956346846721146,44.61131007709355,17.343653153278854,-8.611310077093549
2023-06-15 15:35:07.901,0.0,0.0,0.0,0.0,15.23,6.19,45.0,36.0,26.3,30.1,3350,0,22.5,40.5,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.91,21.38,26.42,26.9,24.1,1.09,1.18,42.63,19.79,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,9.013039095943384,44.66985656831582,17.286960904056617,-8.669856568315822
2023-06-15 15:35:08.203,0.0,0.0,0.0,0.0,15.23,6.21,45.0,36.0,26.3,30.1,3350,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.79,21.25,26.42,26.9,24.1,1.1,1.18,42.63,19.67,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,9.12622069248772,44.66985656831582,17.17377930751228,-8.669856568315822
2023-06-15 15:35:08.501,0.0,0.0,0.0,0.0,15.25,6.21,45.0,36.2,26.1,30.2,3350,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.79,21.25,26.42,26.9,24.1,1.1,1.17,42.75,19.55,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,9.12622069248772,44.72834677740798,16.97377930751228,-8.528346777407975
2023-06-15 15:35:08.702,0.0,0.0,0.0,0.0,15.21,6.17,45.0,36.2,26.1,30.2,3350,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.65,21.11,26.44,26.9,24.1,1.1,1.17,42.72,19.55,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.61131007709355,17.20041329398206,-8.411310077093546
2023-06-15 15:35:09.002,0.0,0.0,0.0,0.0,15.23,6.2,45.4,36.2,26.1,30.2,3350,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.65,21.11,26.44,26.9,24.1,1.1,1.17,42.72,19.5,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,9.06966364703726,44.66985656831582,17.030336352962742,-8.46985656831582
2023-06-15 15:35:09.301,0.0,0.0,0.0,0.0,15.25,6.19,45.4,36.2,26.1,30.2,3350,0,22.5,40.5,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.53,20.99,26.43,26.9,24.1,1.1,1.17,42.69,19.43,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,9.013039095943384,44.72834677740798,17.086960904056617,-8.528346777407975
2023-06-15 15:35:09.502,0.0,0.0,0.0,0.0,15.25,6.19,45.4,36.2,26.0,30.2,3350,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.41,20.99,26.43,26.9,24.1,1.1,1.17,42.62,19.43,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,9.013039095943384,44.72834677740798,16.986960904056616,-8.528346777407975
2023-06-15 15:35:09.802,0.0,0.0,0.0,0.0,15.25,6.17,45.4,36.2,26.0,30.2,3350,0,22.5,40.5,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.41,20.84,26.44,26.9,24.1,1.1,1.17,42.62,19.64,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.72834677740798,17.100413293982058,-8.528346777407975
2023-06-15 15:35:10.102,0.0,0.0,0.0,0.0,15.28,6.17,45.8,36.5,26.0,30.3,3350,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.28,20.84,26.44,26.9,24.1,1.1,1.17,42.7,19.74,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.815976839163,17.100413293982058,-8.315976839163
2023-06-15 15:35:10.301,0.0,0.0,0.0,0.0,15.23,6.18,45.8,36.5,26.0,30.3,3350,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.28,20.74,26.43,26.9,24.1,1.1,1.17,42.66,19.74,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,8.956346846721146,44.66985656831582,17.043653153278854,-8.169856568315822
2023-06-15 15:35:10.602,0.0,0.0,0.0,0.0,15.28,6.18,45.8,36.5,26.0,30.3,3350,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.15,20.63,26.43,26.9,24.1,1.1,1.17,42.66,19.85,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,8.956346846721146,44.815976839163,17.043653153278854,-8.315976839163
2023-06-15 15:35:10.801,0.0,0.0,0.0,0.0,15.23,6.17,45.8,36.5,26.0,30.3,3350,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.15,20.63,26.43,26.91,24.1,1.1,1.17,42.68,19.84,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.66985656831582,17.100413293982058,-8.169856568315822
2023-06-15 15:35:11.201,0.0,0.0,0.0,0.0,15.3,6.17,46.2,36.6,25.8,30.4,3350,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.02,20.49,26.43,26.91,24.1,1.1,1.17,42.64,19.84,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.87432689639712,16.90041329398206,-8.27432689639712
2023-06-15 15:35:11.403,0.0,0.0,0.0,0.0,15.21,6.17,46.2,36.6,25.8,30.4,3350,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.02,20.49,26.42,26.9,24.1,1.1,1.17,42.64,19.89,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.61131007709355,16.90041329398206,-8.011310077093547
2023-06-15 15:35:11.602,0.0,0.0,0.0,0.0,15.28,6.17,46.2,36.6,25.8,30.4,3350,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.92,20.36,26.42,26.9,24.1,1.1,1.18,42.58,19.91,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.815976839163,16.90041329398206,-8.215976839162998
2023-06-15 15:35:12.002,0.0,0.0,0.0,0.0,15.25,6.16,46.6,36.9,25.6,30.5,3350,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.92,20.36,26.42,26.9,24.1,1.1,1.17,42.65,19.91,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,8.842758479609586,44.72834677740798,16.757241520390416,-7.82834677740798
2023-06-15 15:35:12.202,0.0,0.0,0.0,0.0,15.25,6.17,46.6,36.9,25.6,30.5,3400,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.79,20.23,26.42,26.9,24.1,1.1,1.17,42.65,20.0,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.72834677740798,16.70041329398206,-7.82834677740798
2023-06-15 15:35:12.403,0.0,0.0,0.0,0.0,15.3,6.17,46.6,36.9,25.6,30.5,3400,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.79,20.23,26.42,26.91,24.1,1.1,1.17,42.65,19.85,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.87432689639712,16.70041329398206,-7.974326896397123
2023-06-15 15:35:12.602,0.0,0.0,0.0,0.0,15.25,6.17,46.6,36.9,25.6,30.5,3350,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.66,20.11,26.43,26.91,24.1,1.1,1.17,42.65,19.85,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.72834677740798,16.70041329398206,-7.82834677740798
2023-06-15 15:35:13.001,0.0,0.0,0.0,0.0,15.23,6.16,46.6,37.1,25.5,30.6,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.66,20.11,26.43,26.88,24.1,1.1,1.17,42.62,19.9,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,8.842758479609586,44.66985656831582,16.657241520390414,-7.569856568315821
2023-06-15 15:35:13.202,0.0,0.0,0.0,0.0,15.23,6.16,46.6,37.1,25.5,30.6,3400,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.53,19.98,26.42,26.88,24.1,1.1,1.17,42.6,19.9,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,8.842758479609586,44.66985656831582,16.657241520390414,-7.569856568315821
2023-06-15 15:35:13.401,0.0,0.0,0.0,0.0,15.23,6.16,46.6,37.1,25.5,30.6,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.53,19.98,26.42,26.89,24.1,1.1,1.17,42.6,19.9,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,8.842758479609586,44.66985656831582,16.657241520390414,-7.569856568315821
2023-06-15 15:35:13.802,0.0,0.0,0.0,0.0,15.25,6.15,47.0,37.1,25.5,30.6,3400,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.42,19.86,26.42,26.89,24.1,1.1,1.17,42.63,19.9,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,8.785861972393377,44.72834677740798,16.714138027606623,-7.628346777407977
2023-06-15 15:35:14.002,0.0,0.0,0.0,0.0,15.3,6.15,47.0,37.1,25.5,30.6,3400,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.42,19.86,26.42,26.89,24.1,1.1,1.17,42.63,19.9,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,8.785861972393377,44.87432689639712,16.714138027606623,-7.77432689639712
2023-06-15 15:35:14.302,0.0,0.0,0.0,0.0,15.25,6.14,47.0,37.1,25.5,30.6,3400,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.28,19.74,26.42,26.89,24.1,1.1,1.17,42.63,19.9,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,8.72889698838344,44.72834677740798,16.77110301161656,-7.628346777407977
2023-06-15 15:35:14.502,0.0,0.0,0.0,0.0,15.23,6.15,47.4,37.3,25.4,30.6,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.28,19.74,26.42,26.88,24.1,1.1,1.17,42.63,19.8,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,8.785861972393377,44.66985656831582,16.61413802760662,-7.369856568315825
2023-06-15 15:35:14.803,0.0,0.0,0.0,0.0,15.23,6.14,47.4,37.3,25.4,30.6,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.15,19.62,26.42,26.88,24.1,1.1,1.17,42.64,19.8,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,8.72889698838344,44.66985656831582,16.67110301161656,-7.369856568315825
2023-06-15 15:35:15.001,0.0,0.0,0.0,0.0,15.25,6.13,47.4,37.3,25.4,30.6,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.15,19.62,26.42,26.9,24.1,1.1,1.17,42.64,19.7,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.72834677740798,16.72813666929519,-7.428346777407981
2023-06-15 15:35:15.302,0.0,0.0,0.0,0.0,15.28,6.14,47.4,37.3,25.4,30.6,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.03,19.5,26.42,26.9,24.1,1.1,1.17,42.71,19.6,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,8.72889698838344,44.815976839163,16.67110301161656,-7.515976839163002
2023-06-15 15:35:15.601,0.0,0.0,0.0,0.0,15.23,6.14,47.7,37.5,25.2,30.7,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.91,19.5,26.42,26.88,24.1,1.1,1.17,42.67,19.6,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,8.72889698838344,44.66985656831582,16.47110301161656,-7.169856568315822
2023-06-15 15:35:15.801,0.0,0.0,0.0,0.0,15.25,6.13,47.7,37.5,25.2,30.7,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.91,19.36,26.41,26.9,24.1,1.1,1.17,42.67,19.65,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.72834677740798,16.52813666929519,-7.228346777407978
2023-06-15 15:35:16.102,0.0,0.0,0.0,0.0,15.28,6.12,47.7,37.5,25.2,30.7,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.79,19.36,26.41,26.9,24.1,1.1,1.17,42.67,19.83,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,8.614760801589398,44.815976839163,16.5852391984106,-7.315976839163
2023-06-15 15:35:16.402,0.0,0.0,0.0,0.0,15.28,6.13,47.7,37.5,25.2,30.7,3400,0,22.5,39.5,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.79,19.23,26.43,26.88,24.1,1.1,1.17,42.72,19.83,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.815976839163,16.52813666929519,-7.315976839163
2023-06-15 15:35:16.602,0.0,0.0,0.0,0.0,15.23,6.13,48.1,37.6,25.0,30.8,3400,0,22.5,39.5,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.66,19.11,26.43,26.88,24.1,1.09,1.17,42.72,19.9,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.66985656831582,16.32813666929519,-7.069856568315821
2023-06-15 15:35:16.902,0.0,0.0,0.0,0.0,15.21,6.13,48.1,37.6,25.0,30.8,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.66,19.11,26.42,26.89,24.1,1.09,1.17,42.66,20.0,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.61131007709355,16.32813666929519,-7.0113100770935475
2023-06-15 15:35:17.101,0.0,0.0,0.0,0.0,15.23,6.13,48.1,37.6,25.0,30.8,3400,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.53,19.0,26.42,26.89,24.1,1.1,1.17,42.62,20.0,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.66985656831582,16.32813666929519,-7.069856568315821
2023-06-15 15:35:17.401,0.0,0.0,0.0,0.0,15.28,6.1,48.1,37.6,25.0,30.8,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.53,19.0,26.43,26.89,24.1,1.09,1.17,42.62,19.86,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.500348333465467,44.815976839163,16.499651666534533,-7.215976839162998
2023-06-15 15:35:17.601,0.0,0.0,0.0,0.0,15.23,6.13,48.1,37.9,24.9,31.0,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.41,18.89,26.43,26.89,24.1,1.09,1.17,42.65,19.95,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.66985656831582,16.22813666929519,-6.769856568315824
2023-06-15 15:35:17.902,0.0,0.0,0.0,0.0,15.23,6.1,48.1,37.9,24.9,31.0,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.41,18.89,26.42,26.89,24.1,1.1,1.17,42.64,19.95,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,8.500348333465467,44.66985656831582,16.39965166653453,-6.769856568315824
2023-06-15 15:35:18.102,0.0,0.0,0.0,0.0,15.23,6.12,48.5,37.9,24.9,31.0,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.29,18.74,26.42,26.89,24.1,1.1,1.17,42.64,19.81,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,8.614760801589398,44.66985656831582,16.2852391984106,-6.769856568315824
2023-06-15 15:35:18.403,0.0,0.0,0.0,0.0,15.25,6.12,48.5,37.9,24.9,31.0,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.29,18.74,26.42,26.9,24.1,1.1,1.17,42.71,19.75,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,8.614760801589398,44.72834677740798,16.2852391984106,-6.82834677740798
2023-06-15 15:35:18.702,0.0,0.0,0.0,0.0,15.23,6.1,48.5,37.9,24.9,31.0,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.15,18.63,26.42,26.9,24.1,1.1,1.17,42.71,19.75,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,8.500348333465467,44.66985656831582,16.39965166653453,-6.769856568315824
2023-06-15 15:35:18.902,0.0,0.0,0.0,0.0,15.25,6.09,48.5,37.9,24.9,31.0,3400,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.15,18.63,26.42,26.9,24.1,1.1,1.17,42.66,19.65,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,8.443037994398424,44.72834677740798,16.456962005601575,-6.82834677740798
2023-06-15 15:35:19.203,0.0,0.0,0.0,0.0,15.23,6.09,48.8,38.1,24.7,31.0,3400,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.02,18.52,26.42,26.9,24.1,1.1,1.17,42.62,19.65,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,8.443037994398424,44.66985656831582,16.256962005601576,-6.569856568315821
2023-06-15 15:35:19.502,0.0,0.0,0.0,0.0,15.25,6.1,48.8,38.1,24.7,31.0,3400,0,22.5,39.5,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.02,18.52,26.42,26.89,24.1,1.1,1.18,42.62,19.65,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.500348333465467,44.72834677740798,16.199651666534532,-6.628346777407977
2023-06-15 15:35:19.701,0.0,0.0,0.0,0.0,15.25,6.12,48.8,38.1,24.7,31.0,3400,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.92,18.4,26.42,26.89,24.1,1.09,1.18,42.6,19.65,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.614760801589398,44.72834677740798,16.0852391984106,-6.628346777407977
2023-06-15 15:35:20.001,0.0,0.0,0.0,0.0,15.23,6.1,48.8,38.1,24.7,31.0,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.92,18.4,26.42,26.88,24.1,1.09,1.17,42.58,19.77,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.500348333465467,44.66985656831582,16.199651666534532,-6.569856568315821
2023-06-15 15:35:20.302,0.0,0.0,0.0,0.0,15.28,6.07,49.1,38.2,24.5,31.1,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.8,18.28,26.42,26.88,24.1,1.1,1.17,42.58,19.77,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,8.328208099239134,44.815976839163,16.171791900760866,-6.615976839162997
2023-06-15 15:35:20.602,0.0,0.0,0.0,0.0,15.23,6.09,49.1,38.2,24.5,31.1,3400,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.67,18.28,26.42,26.88,24.1,1.1,1.17,42.62,19.8,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,8.443037994398424,44.66985656831582,16.056962005601576,-6.469856568315819
2023-06-15 15:35:20.802,0.0,0.0,0.0,0.0,15.21,6.05,49.1,38.2,24.5,31.1,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.67,18.16,26.42,26.89,24.1,1.1,1.17,42.6,19.76,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,44.61131007709355,16.28690210542868,-6.411310077093546
2023-06-15 15:35:21.103,0.0,0.0,0.0,0.0,15.21,6.06,49.1,38.4,24.3,31.2,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.55,18.04,26.42,26.89,24.1,1.1,1.17,42.61,19.76,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,8.270688137570176,44.61131007709355,16.029311862429825,-6.21131007709355
2023-06-15 15:35:21.402,0.0,0.0,0.0,0.0,15.23,6.06,49.1,38.4,24.3,31.2,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.55,18.04,26.41,26.88,24.1,1.09,1.17,42.61,19.44,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,8.270688137570176,44.66985656831582,16.029311862429825,-6.269856568315824
2023-06-15 15:35:21.602,0.0,0.0,0.0,0.0,15.23,6.09,49.5,38.4,24.3,31.2,3400,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.44,17.91,26.41,26.88,24.1,1.09,1.17,42.61,19.23,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,8.443037994398424,44.66985656831582,15.856962005601577,-6.269856568315824
2023-06-15 15:35:21.903,0.0,0.0,0.0,0.0,15.25,6.07,49.5,38.4,24.3,31.2,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.44,17.91,26.42,26.87,24.1,1.1,1.17,42.61,19.23,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,8.328208099239134,44.72834677740798,15.971791900760866,-6.32834677740798
2023-06-15 15:35:22.201,0.0,0.0,0.0,0.0,15.23,6.05,49.5,38.5,24.1,31.3,3400,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.31,17.8,26.42,26.87,24.1,1.09,1.17,42.61,19.35,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,44.66985656831582,15.886902105428682,-6.169856568315822
2023-06-15 15:35:22.402,0.0,0.0,0.0,0.0,15.21,6.06,49.5,38.5,24.1,31.3,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.31,17.8,26.42,26.88,24.1,1.09,1.17,42.48,19.64,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,8.270688137570176,44.61131007709355,15.829311862429826,-6.111310077093549
2023-06-15 15:35:22.702,0.0,0.0,0.0,0.0,15.23,6.05,49.9,38.5,24.1,31.3,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.2,17.7,26.42,26.88,24.1,1.09,1.17,42.57,19.64,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,44.66985656831582,15.886902105428682,-6.169856568315822
2023-06-15 15:35:23.001,0.0,0.0,0.0,0.0,15.21,6.04,49.9,38.5,24.1,31.3,3400,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.2,17.7,26.42,26.87,24.1,1.1,1.17,42.57,19.94,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,8.155437165116382,44.61131007709355,15.94456283488362,-6.111310077093549
2023-06-15 15:35:23.201,0.0,0.0,0.0,0.0,15.3,6.05,49.9,38.5,24.1,31.3,3400,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.08,17.56,26.41,26.87,24.1,1.09,1.17,42.61,19.81,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,44.87432689639712,15.886902105428682,-6.374326896397122
2023-06-15 15:35:23.502,0.0,0.0,0.0,0.0,15.18,6.03,49.9,38.5,24.1,31.3,3400,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.08,17.56,26.41,26.87,24.1,1.09,1.17,42.62,19.81,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,44.52338453289224,16.002294256866982,-6.023384532892237
2023-06-15 15:35:23.702,0.0,0.0,0.0,0.0,15.23,6.03,50.2,38.7,24.0,31.4,3400,0,22.5,40.5,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.96,17.45,26.42,26.87,24.1,1.1,1.17,42.62,19.76,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,44.66985656831582,15.90229425686698,-5.969856568315819
2023-06-15 15:35:24.101,0.0,0.0,0.0,0.0,15.23,6.05,50.2,38.7,24.0,31.4,3400,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.96,17.45,26.42,26.88,24.1,1.1,1.17,42.69,19.69,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,44.66985656831582,15.78690210542868,-5.969856568315819
2023-06-15 15:35:24.303,0.0,0.0,0.0,0.0,15.25,6.02,50.2,38.7,24.0,31.4,3400,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.83,17.34,26.41,26.88,24.1,1.1,1.17,42.66,19.69,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,8.039903421598183,44.72834677740798,15.960096578401817,-6.028346777407975
2023-06-15 15:35:24.502,0.0,0.0,0.0,0.0,15.21,6.03,50.2,38.7,24.0,31.4,3400,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.72,17.34,26.41,26.88,24.1,1.09,1.18,42.66,19.6,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,44.61131007709355,15.90229425686698,-5.911310077093546
2023-06-15 15:35:24.702,0.0,0.0,0.0,0.0,15.21,6.01,50.6,38.8,23.8,31.5,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.72,17.21,26.42,26.88,24.1,1.09,1.18,42.58,19.65,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,44.61131007709355,15.81797000747024,-5.811310077093552
2023-06-15 15:35:25.103,0.0,0.0,0.0,0.0,15.23,6.01,50.6,38.8,23.8,31.5,3400,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.61,17.21,26.42,26.88,24.1,1.09,1.17,42.59,19.65,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,44.66985656831582,15.81797000747024,-5.869856568315825
2023-06-15 15:35:25.301,0.0,0.0,0.0,0.0,15.23,6.01,50.6,38.8,23.8,31.5,3400,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.61,17.1,26.43,26.87,24.1,1.09,1.17,42.59,19.6,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,44.66985656831582,15.81797000747024,-5.869856568315825
2023-06-15 15:35:25.502,0.0,0.0,0.0,0.0,15.25,6.01,50.6,38.8,23.8,31.5,3400,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.48,17.1,26.43,26.87,24.1,1.09,1.17,42.66,19.62,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,44.72834677740798,15.81797000747024,-5.928346777407981
2023-06-15 15:35:25.902,0.0,0.0,0.0,0.0,15.21,6.01,50.9,39.0,23.6,31.5,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.48,16.99,26.42,26.88,24.1,1.1,1.18,42.61,19.62,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,44.61131007709355,15.617970007470241,-5.611310077093549
2023-06-15 15:35:26.102,0.0,0.0,0.0,0.0,15.23,6.01,50.9,39.0,23.6,31.5,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.38,16.87,26.42,26.88,24.1,1.1,1.18,42.61,19.3,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,44.66985656831582,15.617970007470241,-5.669856568315822
2023-06-15 15:35:26.302,0.0,0.0,0.0,0.0,15.23,5.99,50.9,39.0,23.6,31.5,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.38,16.87,26.42,26.87,24.1,1.1,1.18,42.63,19.33,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,44.66985656831582,15.733931024955645,-5.669856568315822
2023-06-15 15:35:26.702,0.0,0.0,0.0,0.0,15.23,6.0,50.9,39.1,23.3,31.6,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.26,16.76,26.42,26.87,24.1,1.09,1.17,42.64,19.33,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,7.9240852469836796,44.66985656831582,15.375914753016321,-5.569856568315821
2023-06-15 15:35:27.002,0.0,0.0,0.0,0.0,15.21,6.01,50.9,39.1,23.3,31.6,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.26,16.76,26.43,26.88,24.1,1.1,1.17,42.64,19.44,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,44.61131007709355,15.31797000747024,-5.5113100770935475
2023-06-15 15:35:27.303,0.0,0.0,0.0,0.0,15.21,5.98,51.2,39.1,23.3,31.6,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.15,16.65,26.43,26.88,24.1,1.1,1.17,42.69,19.6,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,44.61131007709355,15.492019034179226,-5.5113100770935475
2023-06-15 15:35:27.503,0.0,0.0,0.0,0.0,15.21,5.99,51.2,39.1,23.3,31.6,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.15,16.65,26.43,26.89,24.1,1.09,1.17,42.61,19.6,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,44.61131007709355,15.433931024955644,-5.5113100770935475
2023-06-15 15:35:27.802,0.0,0.0,0.0,0.0,15.23,5.97,51.2,39.1,23.3,31.7,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.05,16.54,26.42,26.89,24.1,1.09,1.17,42.61,19.51,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,44.66985656831582,15.55017899255937,-5.569856568315821
2023-06-15 15:35:28.102,0.0,0.0,0.0,0.0,15.21,5.98,51.5,39.3,23.1,31.7,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.91,16.54,26.42,26.89,24.1,1.1,1.17,42.58,19.63,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,44.61131007709355,15.292019034179226,-5.311310077093552
2023-06-15 15:35:28.302,0.0,0.0,0.0,0.0,15.18,5.97,51.5,39.3,23.1,31.7,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.91,16.42,26.42,26.89,24.1,1.1,1.17,42.64,19.63,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,44.52338453289224,15.350178992559371,-5.22338453289224
2023-06-15 15:35:28.602,0.0,0.0,0.0,0.0,15.21,5.96,51.5,39.3,23.1,31.7,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.81,16.42,26.42,26.89,24.1,1.1,1.17,42.64,19.65,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,44.61131007709355,15.408411112958369,-5.311310077093552
2023-06-15 15:35:28.901,0.0,0.0,0.0,0.0,15.18,5.97,51.5,39.3,23.1,31.7,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.81,16.32,26.43,26.88,24.1,1.1,1.17,42.68,19.65,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,44.52338453289224,15.350178992559371,-5.22338453289224
2023-06-15 15:35:29.102,0.0,0.0,0.0,0.0,15.21,5.99,51.8,39.4,22.9,31.8,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.7,16.21,26.43,26.88,24.1,1.1,1.17,42.65,19.65,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,44.61131007709355,15.033931024955642,-5.21131007709355
2023-06-15 15:35:29.402,0.0,0.0,0.0,0.0,15.21,5.97,51.8,39.4,22.9,31.8,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.7,16.21,26.43,26.89,24.1,1.09,1.17,42.65,19.4,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,44.61131007709355,15.150178992559368,-5.21131007709355
2023-06-15 15:35:29.702,0.0,0.0,0.0,0.0,15.23,5.97,51.8,39.4,22.9,31.8,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.58,16.09,26.43,26.89,24.1,1.1,1.17,42.65,19.1,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,44.66985656831582,15.150178992559368,-5.269856568315824
2023-06-15 15:35:29.901,0.0,0.0,0.0,0.0,15.23,5.96,51.8,39.4,22.9,31.8,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.58,16.09,26.42,26.88,24.1,1.1,1.17,42.64,19.1,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,44.66985656831582,15.208411112958366,-5.269856568315824
2023-06-15 15:35:30.202,0.0,0.0,0.0,0.0,15.21,5.96,52.1,39.5,22.6,31.9,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.47,15.99,26.42,26.88,24.1,1.09,1.17,42.64,18.99,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,44.61131007709355,14.908411112958369,-5.111310077093549
2023-06-15 15:35:30.402,0.0,0.0,0.0,0.0,15.18,5.94,52.1,39.5,22.6,31.9,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.47,15.99,26.42,26.89,24.1,1.09,1.17,42.58,18.95,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,7.5749073037628705,44.52338453289224,15.025092696237131,-5.023384532892237
2023-06-15 15:35:30.701,0.0,0.0,0.0,0.0,15.13,5.94,52.1,39.5,22.6,31.9,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.36,15.88,26.42,26.89,24.1,1.09,1.17,42.65,18.95,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.5749073037628705,44.37655873994828,15.025092696237131,-4.87655873994828
2023-06-15 15:35:30.901,0.0,0.0,0.0,0.0,15.18,5.94,52.1,39.5,22.6,31.9,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.36,15.88,26.42,26.88,24.1,1.1,1.17,42.65,19.28,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.5749073037628705,44.52338453289224,15.025092696237131,-5.023384532892237
2023-06-15 15:35:31.201,0.0,0.0,0.0,0.0,15.21,5.96,52.1,39.6,22.4,31.9,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.24,15.77,26.43,26.88,24.1,1.1,1.17,42.66,19.36,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,44.61131007709355,14.708411112958366,-5.0113100770935475
2023-06-15 15:35:31.401,0.0,0.0,0.0,0.0,15.21,5.93,52.1,39.6,22.4,31.9,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.24,15.77,26.43,26.89,24.1,1.1,1.17,42.67,19.36,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,44.61131007709355,14.883542589838576,-5.0113100770935475
2023-06-15 15:35:31.702,0.0,0.0,0.0,0.0,15.18,5.94,52.4,39.6,22.4,31.9,3400,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.14,15.67,26.44,26.89,24.1,1.1,1.17,42.67,19.45,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,7.5749073037628705,44.52338453289224,14.825092696237128,-4.923384532892236
2023-06-15 15:35:32.003,0.0,0.0,0.0,0.0,15.13,5.95,52.4,39.6,22.4,31.9,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.14,15.67,26.44,26.89,24.1,1.1,1.17,42.67,19.49,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,44.37655873994828,14.766715609231902,-4.776558739948278
2023-06-15 15:35:32.201,0.0,0.0,0.0,0.0,15.23,5.94,52.4,39.6,22.1,32.0,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.04,15.56,26.41,26.89,24.1,1.1,1.17,42.6,19.49,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,7.5749073037628705,44.66985656831582,14.525092696237131,-5.069856568315821
2023-06-15 15:35:32.501,0.0,0.0,0.0,0.0,15.18,5.94,52.4,39.6,22.1,32.0,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.04,15.56,26.41,26.88,24.1,1.1,1.17,42.6,19.55,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,7.5749073037628705,44.52338453289224,14.525092696237131,-4.923384532892236
2023-06-15 15:35:32.802,0.0,0.0,0.0,0.0,15.18,5.94,52.7,39.8,22.1,32.0,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.92,15.46,26.42,26.88,24.1,1.1,1.17,42.64,19.43,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,7.5749073037628705,44.52338453289224,14.525092696237131,-4.72338453289224
2023-06-15 15:35:33.001,0.0,0.0,0.0,0.0,15.21,5.94,52.7,39.8,22.1,32.0,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.81,15.46,26.42,26.88,24.1,1.09,1.17,42.62,19.43,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,7.5749073037628705,44.61131007709355,14.525092696237131,-4.811310077093552
2023-06-15 15:35:33.302,0.0,0.0,0.0,0.0,15.13,5.9,52.7,39.8,22.1,32.0,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.81,15.34,26.43,26.9,24.1,1.1,1.17,42.62,19.42,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,44.37655873994828,14.759331284114559,-4.5765587399482826
2023-06-15 15:35:33.602,0.0,0.0,0.0,0.0,15.13,5.93,53.0,39.9,21.8,32.1,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.7,15.34,26.43,26.9,24.1,1.1,1.17,42.62,19.25,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,44.37655873994828,14.283542589838579,-4.476558739948281
