TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,cond_out,phe_out,cond_air,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-15 15:35:33.902,0.0,0.0,0.0,0.0,15.21,5.92,53.0,39.9,21.8,32.1,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.7,15.25,26.43,26.88,24.1,1.09,1.17,42.62,19.25,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,44.61131007709355,14.342065506914867,-4.71131007709355
2023-06-15 15:35:34.102,0.0,0.0,0.0,0.0,15.13,5.93,53.0,39.9,21.8,32.1,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.62,15.14,26.43,26.88,24.1,1.1,1.17,42.62,19.44,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,44.37655873994828,14.283542589838579,-4.476558739948281
2023-06-15 15:35:34.402,0.0,0.0,0.0,0.0,15.21,5.92,53.0,39.9,21.8,32.1,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.62,15.14,26.44,26.88,24.1,1.09,1.17,42.64,19.29,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,44.61131007709355,14.342065506914867,-4.71131007709355
2023-06-15 15:35:34.703,0.0,0.0,0.0,0.0,15.18,5.89,53.2,40.0,21.4,32.1,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.51,15.06,26.44,26.88,24.1,1.09,1.17,42.6,19.29,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,44.52338453289224,14.118074583122699,-4.523384532892237
2023-06-15 15:35:34.903,0.0,0.0,0.0,0.0,15.21,5.9,53.2,40.0,21.4,32.1,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.51,15.06,26.44,26.88,24.1,1.1,1.17,42.6,19.46,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,44.61131007709355,14.059331284114556,-4.611310077093549
2023-06-15 15:35:35.201,0.0,0.0,0.0,0.0,15.18,5.91,53.2,40.0,21.4,32.1,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.41,14.93,26.44,26.88,24.1,1.1,1.17,42.61,19.54,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,7.399338334634933,44.52338453289224,14.000661665365065,-4.523384532892237
2023-06-15 15:35:35.502,0.0,0.0,0.0,0.0,15.11,5.89,53.2,40.0,21.4,32.1,3450,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.41,14.93,26.44,26.89,24.1,1.1,1.17,42.64,19.59,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,44.31772892077055,14.118074583122699,-4.3177289207705485
2023-06-15 15:35:35.702,0.0,0.0,0.0,0.0,15.23,5.89,53.2,40.1,21.0,32.2,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.28,14.83,26.44,26.89,24.1,1.09,1.17,42.64,19.59,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,44.66985656831582,13.7180745831227,-4.569856568315821
2023-06-15 15:35:36.001,0.0,0.0,0.0,0.0,15.18,5.89,53.2,40.1,21.0,32.2,3450,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.28,14.83,26.44,26.88,24.1,1.1,1.17,42.63,19.69,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,44.52338453289224,13.7180745831227,-4.423384532892236
2023-06-15 15:35:36.302,0.0,0.0,0.0,0.0,15.13,5.89,53.5,40.1,21.0,32.2,3450,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.18,14.73,26.43,26.88,24.1,1.1,1.17,42.6,19.66,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,44.37655873994828,13.7180745831227,-4.276558739948278
2023-06-15 15:35:36.501,0.0,0.0,0.0,0.0,15.18,5.88,53.5,40.1,21.0,32.2,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.09,14.73,26.43,26.88,24.1,1.1,1.17,42.6,19.66,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,7.223108216610683,44.52338453289224,13.776891783389317,-4.423384532892236
2023-06-15 15:35:36.801,0.0,0.0,0.0,0.0,15.18,5.88,53.5,40.1,20.6,32.3,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.09,14.64,26.43,26.89,24.1,1.09,1.17,42.56,19.71,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,7.223108216610683,44.52338453289224,13.376891783389318,-4.423384532892236
2023-06-15 15:35:37.002,0.0,0.0,0.0,0.0,15.18,5.87,53.5,40.1,20.6,32.3,3450,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.98,14.64,26.43,26.89,24.1,1.09,1.17,42.64,19.36,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.164216893039452,44.52338453289224,13.43578310696055,-4.423384532892236
2023-06-15 15:35:37.402,0.0,0.0,0.0,0.0,15.18,5.87,53.7,40.2,20.6,32.3,3450,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.98,14.53,26.44,26.89,24.1,1.09,1.17,42.64,19.36,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.164216893039452,44.52338453289224,13.43578310696055,-4.323384532892234
2023-06-15 15:35:37.601,0.0,0.0,0.0,0.0,15.18,5.87,53.7,40.2,20.6,32.3,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.87,14.45,26.44,26.89,24.1,1.1,1.17,42.61,19.08,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.164216893039452,44.52338453289224,13.43578310696055,-4.323384532892234
2023-06-15 15:35:37.801,0.0,0.0,0.0,0.0,15.21,5.89,53.7,40.2,20.6,32.3,3450,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.87,14.45,26.44,26.9,24.1,1.1,1.17,42.64,18.67,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,44.61131007709355,13.318074583122701,-4.411310077093546
2023-06-15 15:35:38.002,0.0,0.0,0.0,0.0,15.18,5.88,53.7,40.2,20.6,32.3,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.78,14.35,26.44,26.9,24.1,1.09,1.17,42.64,18.67,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,7.223108216610683,44.52338453289224,13.376891783389318,-4.323384532892234
2023-06-15 15:35:38.402,0.0,0.0,0.0,0.0,15.23,5.89,54.0,40.3,20.2,32.4,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.78,14.35,26.44,26.9,24.1,1.1,1.17,42.58,18.69,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,44.66985656831582,12.9180745831227,-4.369856568315825
2023-06-15 15:35:38.603,0.0,0.0,0.0,0.0,15.18,5.86,54.0,40.3,20.2,32.4,3450,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.67,14.25,26.44,26.9,24.1,1.1,1.17,42.64,18.69,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,7.1052512230640446,44.52338453289224,13.094748776935955,-4.22338453289224
2023-06-15 15:35:38.801,0.0,0.0,0.0,0.0,15.18,5.87,54.0,40.3,20.2,32.4,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.67,14.25,26.43,26.9,24.1,1.1,1.17,42.64,18.59,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,7.164216893039452,44.52338453289224,13.035783106960547,-4.22338453289224
2023-06-15 15:35:39.202,0.0,0.0,0.0,0.0,15.18,5.86,54.2,40.4,19.9,32.5,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.57,14.16,26.43,26.9,24.1,1.09,1.17,42.64,18.64,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,7.1052512230640446,44.52338453289224,12.794748776935954,-4.1233845328922385
2023-06-15 15:35:39.402,0.0,0.0,0.0,0.0,15.21,5.84,54.2,40.4,19.9,32.5,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.57,14.16,26.44,26.89,24.1,1.09,1.17,42.64,18.64,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,6.987095946189015,44.61131007709355,12.912904053810983,-4.21131007709355
2023-06-15 15:35:39.602,0.0,0.0,0.0,0.0,15.21,5.87,54.2,40.4,19.9,32.5,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.48,14.05,26.43,26.89,24.1,1.09,1.17,42.64,18.82,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,7.164216893039452,44.61131007709355,12.735783106960547,-4.21131007709355
2023-06-15 15:35:40.003,0.0,0.0,0.0,0.0,15.21,5.86,54.2,40.4,19.9,32.5,3450,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.48,14.05,26.43,26.89,24.1,1.09,1.17,42.56,19.16,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,7.1052512230640446,44.61131007709355,12.794748776935954,-4.21131007709355
2023-06-15 15:35:40.202,0.0,0.0,0.0,0.0,15.18,5.85,54.2,40.5,19.5,32.5,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.39,13.95,26.44,26.89,24.1,1.09,1.17,42.56,19.16,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,44.52338453289224,12.453789017476822,-4.023384532892237
2023-06-15 15:35:40.503,0.0,0.0,0.0,0.0,15.13,5.84,54.2,40.5,19.5,32.5,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.39,13.95,26.44,26.9,24.1,1.09,1.17,42.56,19.51,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,6.987095946189015,44.37655873994828,12.512904053810985,-3.8765587399482797
2023-06-15 15:35:40.803,0.0,0.0,0.0,0.0,15.21,5.81,54.5,40.5,19.5,32.5,3450,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.28,13.87,26.43,26.9,24.1,1.09,1.17,42.64,19.45,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,44.61131007709355,12.690700206006454,-4.111310077093549
2023-06-15 15:35:41.002,0.0,0.0,0.0,0.0,15.18,5.83,54.5,40.5,19.5,32.5,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.28,13.87,26.43,26.89,24.1,1.09,1.17,42.63,19.45,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,6.927905887759948,44.52338453289224,12.572094112240052,-4.023384532892237
2023-06-15 15:35:41.302,0.0,0.0,0.0,0.0,15.13,5.81,54.5,40.6,19.1,32.6,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.19,13.77,26.43,26.89,24.1,1.09,1.17,42.63,19.44,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,44.37655873994828,12.290700206006456,-3.7765587399482783
2023-06-15 15:35:41.602,0.0,0.0,0.0,0.0,15.13,5.82,54.7,40.6,19.1,32.6,3450,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.08,13.77,26.43,26.91,24.1,1.09,1.17,42.6,19.38,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,6.868640579852013,44.37655873994828,12.231359420147989,-3.7765587399482783
2023-06-15 15:35:41.801,0.0,0.0,0.0,0.0,15.18,5.81,54.7,40.6,19.1,32.6,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.08,13.67,26.43,26.9,24.1,1.1,1.17,42.56,19.38,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,44.52338453289224,12.290700206006456,-3.9233845328922357
2023-06-15 15:35:42.103,0.0,0.0,0.0,0.0,15.18,5.8,54.7,40.6,19.1,32.6,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.99,13.67,26.43,26.9,24.1,1.09,1.17,42.56,19.43,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,6.749883300617455,44.52338453289224,12.350116699382546,-3.9233845328922357
2023-06-15 15:35:42.401,0.0,0.0,0.0,0.0,15.11,5.81,54.7,40.6,19.1,32.6,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.99,13.57,26.43,26.91,24.1,1.09,1.17,42.58,19.15,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,44.31772892077055,12.290700206006456,-3.717728920770547
2023-06-15 15:35:42.602,0.0,0.0,0.0,0.0,15.13,5.79,54.9,40.6,18.8,32.6,3450,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.9,13.48,26.43,26.91,24.1,1.09,1.17,42.64,19.15,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,6.6903908690535445,44.37655873994828,12.109609130946456,-3.7765587399482783
2023-06-15 15:35:42.903,0.0,0.0,0.0,0.0,15.18,5.79,54.9,40.6,18.8,32.6,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.9,13.48,26.43,26.89,24.1,1.09,1.17,42.64,19.1,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,6.6903908690535445,44.52338453289224,12.109609130946456,-3.9233845328922357
2023-06-15 15:35:43.203,0.0,0.0,0.0,0.0,15.18,5.79,54.9,40.6,18.8,32.6,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.81,13.39,26.43,26.89,24.1,1.09,1.17,42.61,18.9,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,6.6903908690535445,44.52338453289224,12.109609130946456,-3.9233845328922357
2023-06-15 15:35:43.402,0.0,0.0,0.0,0.0,15.18,5.79,54.9,40.6,18.8,32.6,3450,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.81,13.39,26.44,26.89,24.1,1.09,1.17,42.59,18.9,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,6.6903908690535445,44.52338453289224,12.109609130946456,-3.9233845328922357
2023-06-15 15:35:43.601,0.0,0.0,0.0,0.0,15.13,5.77,55.1,40.7,18.5,32.7,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.7,13.3,26.44,26.89,24.1,1.09,1.17,42.59,19.13,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,44.37655873994828,11.928822736872746,-3.676558739948277
2023-06-15 15:35:43.901,0.0,0.0,0.0,0.0,15.13,5.77,55.1,40.7,18.5,32.7,3450,0,22.5,39.5,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.7,13.3,26.43,26.89,24.1,1.09,1.17,42.62,19.51,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,44.37655873994828,11.928822736872746,-3.676558739948277
2023-06-15 15:35:44.102,0.0,0.0,0.0,0.0,15.11,5.76,55.1,40.7,18.5,32.7,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.61,13.22,26.43,26.89,24.1,1.09,1.17,42.6,19.51,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,6.5114556218463235,44.31772892077055,11.988544378153676,-3.6177289207705456
2023-06-15 15:35:44.402,0.0,0.0,0.0,0.0,15.13,5.77,55.1,40.7,18.5,32.7,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.61,13.22,26.45,26.91,24.1,1.09,1.17,42.6,20.02,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,44.37655873994828,11.928822736872746,-3.676558739948277
2023-06-15 15:35:44.702,0.0,0.0,0.0,0.0,15.18,5.76,55.1,40.8,18.1,32.8,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.51,13.11,26.45,26.91,24.1,1.09,1.17,42.59,19.86,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,6.5114556218463235,44.52338453289224,11.588544378153678,-3.72338453289224
2023-06-15 15:35:44.902,0.0,0.0,0.0,0.0,15.11,5.76,55.1,40.8,18.1,32.8,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.51,13.11,26.44,26.89,24.1,1.1,1.17,42.53,19.86,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,6.5114556218463235,44.31772892077055,11.588544378153678,-3.5177289207705513
2023-06-15 15:35:45.203,0.0,0.0,0.0,0.0,15.18,5.73,55.3,40.8,18.1,32.8,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.42,13.01,26.44,26.89,24.1,1.09,1.17,42.53,19.26,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,44.52338453289224,11.768171480544801,-3.72338453289224
2023-06-15 15:35:45.402,0.0,0.0,0.0,0.0,15.18,5.73,55.3,40.8,18.1,32.8,3450,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.42,13.01,26.44,26.88,24.1,1.09,1.17,42.53,19.36,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,44.52338453289224,11.768171480544801,-3.72338453289224
2023-06-15 15:35:45.702,0.0,0.0,0.0,0.0,15.18,5.73,55.3,40.9,18.1,32.8,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.32,12.94,26.42,26.88,24.1,1.09,1.17,42.57,19.36,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,44.52338453289224,11.768171480544801,-3.6233845328922385
2023-06-15 15:35:45.903,0.0,0.0,0.0,0.0,15.13,5.71,55.3,40.9,18.1,32.8,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.32,12.94,26.42,26.89,24.1,1.09,1.17,42.57,19.84,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,6.211689591763616,44.37655873994828,11.888310408236386,-3.476558739948281
2023-06-15 15:35:46.202,0.0,0.0,0.0,0.0,15.18,5.73,55.6,40.9,17.8,32.8,3450,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.24,12.85,26.45,26.89,24.1,1.09,1.17,42.57,20.15,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,44.52338453289224,11.4681714805448,-3.6233845328922385
2023-06-15 15:35:46.402,0.0,0.0,0.0,0.0,15.13,5.71,55.6,40.9,17.8,32.8,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.24,12.85,26.45,26.9,24.1,1.09,1.17,42.57,20.15,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,6.211689591763616,44.37655873994828,11.588310408236385,-3.476558739948281
2023-06-15 15:35:46.701,0.0,0.0,0.0,0.0,15.18,5.73,55.6,40.9,17.8,32.8,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.14,12.74,26.44,26.9,24.1,1.1,1.17,42.61,19.76,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,44.52338453289224,11.4681714805448,-3.6233845328922385
2023-06-15 15:35:46.901,0.0,0.0,0.0,0.0,15.18,5.7,55.6,40.9,17.8,32.8,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.14,12.74,26.44,26.9,24.1,1.1,1.17,42.54,19.76,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,6.151503150811266,44.52338453289224,11.648496849188735,-3.6233845328922385
2023-06-15 15:35:47.201,0.0,0.0,0.0,0.0,15.09,5.7,55.8,41.0,17.5,32.9,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.05,12.65,26.42,26.9,24.1,1.09,1.17,42.54,19.12,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,6.151503150811266,44.2588420492562,11.348496849188734,-3.2588420492562022
2023-06-15 15:35:47.403,0.0,0.0,0.0,0.0,15.09,5.7,55.8,41.0,17.5,32.9,3450,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.05,12.65,26.42,26.89,24.1,1.09,1.17,42.54,18.95,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,6.151503150811266,44.2588420492562,11.348496849188734,-3.2588420492562022
2023-06-15 15:35:47.701,0.0,0.0,0.0,0.0,15.13,5.69,55.8,41.0,17.5,32.9,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.95,12.55,26.43,26.89,24.1,1.09,1.17,42.62,18.95,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,44.37655873994828,11.408761597290663,-3.3765587399482797
2023-06-15 15:35:48.002,0.0,0.0,0.0,0.0,15.11,5.7,55.8,41.0,17.5,32.9,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.95,12.55,26.43,26.9,24.1,1.09,1.17,42.62,19.16,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,6.151503150811266,44.31772892077055,11.348496849188734,-3.3177289207705485
2023-06-15 15:35:48.303,0.0,0.0,0.0,0.0,15.18,5.69,56.0,41.1,17.2,33.0,3450,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.87,12.47,26.44,26.88,24.1,1.09,1.17,42.64,19.4,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,44.52338453289224,11.108761597290663,-3.4233845328922357
2023-06-15 15:35:48.602,0.0,0.0,0.0,0.0,15.13,5.67,56.0,41.1,17.2,33.0,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.76,12.47,26.44,26.88,24.1,1.09,1.17,42.59,19.4,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,5.970473010705973,44.37655873994828,11.229526989294026,-3.2765587399482783
2023-06-15 15:35:48.801,0.0,0.0,0.0,0.0,15.13,5.66,56.0,41.1,17.2,33.0,3450,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.76,12.37,26.44,26.89,24.1,1.09,1.17,42.59,19.59,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,5.909971876638849,44.37655873994828,11.29002812336115,-3.2765587399482783
2023-06-15 15:35:49.103,0.0,0.0,0.0,0.0,15.09,5.66,56.0,41.1,17.2,33.0,3450,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.69,12.27,26.44,26.89,24.1,1.09,1.17,42.54,19.48,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,5.909971876638849,44.2588420492562,11.29002812336115,-3.158842049256201
2023-06-15 15:35:49.401,0.0,0.0,0.0,0.0,15.11,5.66,56.0,41.1,17.0,33.0,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.69,12.27,26.43,26.88,24.1,1.09,1.17,42.58,19.48,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,5.909971876638849,44.31772892077055,11.09002812336115,-3.217728920770547
2023-06-15 15:35:49.601,0.0,0.0,0.0,0.0,15.18,5.66,56.0,41.1,17.0,33.0,3450,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.6,12.17,26.43,26.88,24.1,1.09,1.17,42.58,19.54,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,5.909971876638849,44.52338453289224,11.09002812336115,-3.4233845328922357
2023-06-15 15:35:49.903,0.0,0.0,0.0,0.0,15.11,5.64,56.1,41.1,17.0,33.0,3450,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.6,12.17,26.45,26.88,24.1,1.09,1.17,42.58,19.46,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,5.788731497898027,44.31772892077055,11.211268502101973,-3.217728920770547
2023-06-15 15:35:50.201,0.0,0.0,0.0,0.0,15.06,5.64,56.1,41.1,17.0,33.0,3450,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.49,12.1,26.45,26.88,24.1,1.09,1.17,42.58,19.25,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,5.788731497898027,44.17040448430339,11.211268502101973,-3.0704044843033884
2023-06-15 15:35:50.502,0.0,0.0,0.0,0.0,15.11,5.64,56.1,41.1,17.0,33.0,3450,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.49,12.1,26.44,26.87,24.1,1.09,1.17,42.58,19.25,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,5.788731497898027,44.31772892077055,11.211268502101973,-3.217728920770547
2023-06-15 15:35:50.703,0.0,0.0,0.0,0.0,15.09,5.62,56.3,41.1,16.7,33.1,3500,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.4,11.98,26.44,26.87,24.1,1.1,1.17,42.57,18.97,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,5.667171978139606,44.2588420492562,11.032828021860393,-3.158842049256201
2023-06-15 15:35:50.902,0.0,0.0,0.0,0.0,15.11,5.62,56.3,41.1,16.7,33.1,3450,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.4,11.98,26.44,26.87,24.1,1.1,1.17,42.57,18.74,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,5.667171978139606,44.31772892077055,11.032828021860393,-3.217728920770547
2023-06-15 15:35:51.102,0.0,0.0,0.0,0.0,15.06,5.61,56.3,41.1,16.7,33.1,3450,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.31,11.9,26.42,26.87,24.1,1.09,1.17,42.57,18.74,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,5.606271913172463,44.17040448430339,11.093728086827536,-3.0704044843033884
2023-06-15 15:35:51.502,0.0,0.0,0.0,0.0,15.09,5.61,56.3,41.1,16.7,33.1,3450,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.31,11.9,26.42,26.86,24.1,1.09,1.17,42.62,18.64,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,5.606271913172463,44.2588420492562,11.093728086827536,-3.158842049256201
2023-06-15 15:35:51.703,0.0,0.0,0.0,0.0,15.09,5.61,56.5,41.2,16.4,33.1,3450,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.22,11.8,26.45,26.86,24.1,1.09,1.17,42.56,18.64,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,5.606271913172463,44.2588420492562,10.793728086827535,-3.0588420492561994
2023-06-15 15:35:51.901,0.0,0.0,0.0,0.0,15.06,5.57,56.5,41.2,16.4,33.1,3450,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.22,11.8,26.45,26.86,24.1,1.09,1.17,42.56,18.5,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,5.361863699788898,44.17040448430339,11.0381363002111,-2.970404484303387
2023-06-15 15:35:52.301,0.0,0.0,0.0,0.0,15.11,5.59,56.5,41.2,16.4,33.1,3450,0,22.5,39.5,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.14,11.72,26.43,26.86,24.1,1.09,1.17,42.58,18.72,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,5.484229907734004,44.31772892077055,10.915770092265994,-3.1177289207705456
2023-06-15 15:35:52.501,0.0,0.0,0.0,0.0,15.09,5.57,56.5,41.2,16.4,33.1,3500,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.14,11.72,26.43,26.87,24.1,1.09,1.17,42.54,18.72,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,5.361863699788898,44.2588420492562,11.0381363002111,-3.0588420492561994
2023-06-15 15:35:52.701,0.0,0.0,0.0,0.0,15.09,5.56,56.6,41.3,16.1,33.2,3500,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.02,11.63,26.43,26.87,24.1,1.1,1.17,42.54,18.79,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,5.300558376901449,44.2588420492562,10.799441623098552,-2.958842049256205
2023-06-15 15:35:52.902,0.0,0.0,0.0,0.0,15.06,5.57,56.6,41.3,16.1,33.2,3500,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.02,11.63,26.43,26.86,24.1,1.1,1.17,42.55,19.29,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,5.361863699788898,44.17040448430339,10.738136300211103,-2.8704044843033927
2023-06-15 15:35:53.301,0.0,0.0,0.0,0.0,15.09,5.51,56.6,41.3,16.1,33.2,3450,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.94,11.53,26.44,26.86,24.1,1.09,1.17,42.54,19.29,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,4.99279915614494,44.2588420492562,11.107200843855061,-2.958842049256205
2023-06-15 15:35:53.503,0.0,0.0,0.0,0.0,15.06,5.53,56.6,41.3,16.1,33.2,3500,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.94,11.53,26.44,26.85,24.1,1.09,1.17,42.54,19.4,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,5.116150415287905,44.17040448430339,10.983849584712097,-2.8704044843033927
2023-06-15 15:35:53.803,0.0,0.0,0.0,0.0,15.06,5.53,56.8,41.3,15.9,33.3,3500,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.85,11.42,26.44,26.85,24.1,1.09,1.17,42.48,19.49,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,5.116150415287905,44.17040448430339,10.783849584712096,-2.8704044843033927
2023-06-15 15:35:54.102,0.0,0.0,0.0,0.0,15.06,5.52,56.8,41.3,15.9,33.3,3500,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.76,11.42,26.44,26.85,24.1,1.09,1.17,42.48,19.49,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,5.054516223554685,44.17040448430339,10.845483776445315,-2.8704044843033927
2023-06-15 15:35:54.302,0.0,0.0,0.0,0.0,15.06,5.51,56.8,41.3,15.9,33.3,3500,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.76,11.34,26.43,26.85,24.1,1.09,1.17,42.52,19.3,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,4.99279915614494,44.17040448430339,10.90720084385506,-2.8704044843033927
2023-06-15 15:35:54.602,0.0,0.0,0.0,0.0,15.06,5.52,56.8,41.3,15.9,33.3,3500,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.67,11.34,26.43,26.85,24.1,1.09,1.17,42.57,19.23,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,5.054516223554685,44.17040448430339,10.845483776445315,-2.8704044843033927
2023-06-15 15:35:54.902,0.0,0.0,0.0,0.0,15.09,5.52,56.8,41.4,15.9,33.3,3500,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.67,11.26,26.44,26.85,24.1,1.09,1.17,42.57,19.23,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,5.054516223554685,44.2588420492562,10.845483776445315,-2.8588420492562037
2023-06-15 15:35:55.101,0.0,0.0,0.0,0.0,15.06,5.52,56.8,41.4,15.9,33.3,3500,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.57,11.16,26.44,26.85,24.1,1.09,1.17,42.55,19.26,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,5.054516223554685,44.17040448430339,10.845483776445315,-2.7704044843033913
2023-06-15 15:35:55.402,0.0,0.0,0.0,0.0,15.06,5.5,57.0,41.4,15.6,33.3,3500,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.57,11.16,26.44,26.83,24.1,1.09,1.17,42.57,19.16,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,4.930998947008561,44.17040448430339,10.669001052991439,-2.7704044843033913
2023-06-15 15:35:55.703,0.0,0.0,0.0,0.0,15.01,5.49,57.0,41.4,15.6,33.3,3500,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.47,11.07,26.44,26.83,24.1,1.09,1.17,42.57,19.16,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,4.869115328747171,44.02272143223166,10.730884671252829,-2.622721432231664
2023-06-15 15:35:55.901,0.0,0.0,0.0,0.0,15.09,5.5,57.0,41.4,15.6,33.3,3500,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.47,11.07,26.44,26.83,24.1,1.09,1.17,42.55,18.86,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,4.930998947008561,44.2588420492562,10.669001052991439,-2.8588420492562037
2023-06-15 15:35:56.203,0.0,0.0,0.0,0.0,15.04,5.48,57.1,41.5,15.4,33.4,3500,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.39,10.99,26.44,26.83,24.1,1.09,1.17,42.58,18.66,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,4.807148032605369,44.1113744120608,10.592851967394632,-2.6113744120607976
2023-06-15 15:35:56.502,0.0,0.0,0.0,0.0,15.04,5.46,57.1,41.5,15.4,33.4,3500,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.39,10.99,26.44,26.81,24.1,1.09,1.17,42.58,18.66,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,4.682961324812197,44.1113744120608,10.717038675187803,-2.6113744120607976
2023-06-15 15:35:56.704,0.0,0.0,0.0,0.0,15.01,5.44,57.1,41.5,15.4,33.4,3500,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.29,10.89,26.44,26.81,24.1,1.09,1.17,42.58,19.06,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,4.558436646074028,44.02272143223166,10.841563353925972,-2.5227214322316627
2023-06-15 15:35:56.902,0.0,0.0,0.0,0.0,15.01,5.44,57.1,41.5,15.4,33.4,3500,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.29,10.89,26.44,26.83,24.1,1.09,1.17,42.54,19.2,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,4.558436646074028,44.02272143223166,10.841563353925972,-2.5227214322316627
2023-06-15 15:35:57.202,0.0,0.0,0.0,0.0,15.04,5.46,57.3,41.5,15.1,33.5,3500,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.21,10.79,26.44,26.83,24.1,1.09,1.17,42.54,19.2,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,4.682961324812197,44.1113744120608,10.417038675187802,-2.6113744120607976
2023-06-15 15:35:57.402,0.0,0.0,0.0,0.0,15.01,5.44,57.3,41.5,15.1,33.5,3500,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.21,10.79,26.44,26.82,24.1,1.09,1.17,42.51,19.23,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,4.558436646074028,44.02272143223166,10.541563353925971,-2.5227214322316627
2023-06-15 15:35:57.702,0.0,0.0,0.0,0.0,15.04,5.41,57.3,41.5,15.1,33.5,3500,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.11,10.72,26.44,26.82,24.1,1.09,1.17,42.49,18.73,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,4.3710111140129015,44.1113744120608,10.728988885987098,-2.6113744120607976
2023-06-15 15:35:58.001,0.0,0.0,0.0,0.0,15.06,5.42,57.3,41.5,15.1,33.5,3500,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.11,10.72,26.44,26.83,24.1,1.09,1.17,42.49,18.73,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,4.4335717965054755,44.17040448430339,10.666428203494524,-2.67040448430339
2023-06-15 15:35:58.201,0.0,0.0,0.0,0.0,15.01,5.41,57.4,41.5,15.0,33.5,3500,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.03,10.62,26.44,26.83,24.1,1.09,1.17,42.46,18.64,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,4.3710111140129015,44.02272143223166,10.628988885987098,-2.5227214322316627
2023-06-15 15:35:58.502,0.0,0.0,0.0,0.0,15.01,5.4,57.4,41.5,15.0,33.5,3500,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.03,10.62,26.44,26.83,24.1,1.09,1.17,42.49,18.64,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,4.308364553577917,44.02272143223166,10.691635446422083,-2.5227214322316627
2023-06-15 15:35:58.803,0.0,0.0,0.0,0.0,15.04,5.41,57.4,41.5,15.0,33.5,3500,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.93,10.51,26.44,26.81,24.1,1.09,1.17,42.49,18.78,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,4.3710111140129015,44.1113744120608,10.628988885987098,-2.6113744120607976
2023-06-15 15:35:59.002,0.0,0.0,0.0,0.0,14.99,5.4,57.4,41.5,15.0,33.5,3500,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.85,10.51,26.44,26.81,24.1,1.09,1.17,42.53,19.35,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,4.308364553577917,43.96354733911983,10.691635446422083,-2.4635473391198275
2023-06-15 15:35:59.301,0.0,0.0,0.0,0.0,15.01,5.4,57.4,41.6,14.7,33.5,3500,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.85,10.42,26.43,26.81,24.1,1.09,1.17,42.43,19.35,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,4.308364553577917,44.02272143223166,10.391635446422082,-2.4227214322316613
2023-06-15 15:35:59.603,0.0,0.0,0.0,0.0,15.01,5.39,57.4,41.6,14.7,33.5,3500,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.77,10.42,26.43,26.81,24.1,1.09,1.17,42.43,19.73,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,4.245631833794789,44.02272143223166,10.45436816620521,-2.4227214322316613
2023-06-15 15:35:59.803,0.0,0.0,0.0,0.0,15.01,5.36,57.5,41.6,14.7,33.5,3500,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.77,10.34,26.45,26.84,24.1,1.1,1.17,42.47,19.74,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,4.05691388239984,44.02272143223166,10.64308611760016,-2.4227214322316613
2023-06-15 15:36:00.101,0.0,0.0,0.0,0.0,14.99,5.36,57.5,41.6,14.7,33.5,3500,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.66,10.34,26.45,26.84,24.1,1.1,1.17,42.56,19.74,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,4.05691388239984,43.96354733911983,10.64308611760016,-2.363547339119826
2023-06-15 15:36:00.302,0.0,0.0,0.0,0.0,14.99,5.35,57.5,41.6,14.7,33.5,3500,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.66,10.24,26.44,26.81,24.1,1.1,1.16,42.56,19.12,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,3.993833681898707,43.96354733911983,10.706166318101292,-2.363547339119826
2023-06-15 15:36:00.602,0.0,0.0,0.0,0.0,14.97,5.34,57.5,41.6,14.7,33.5,3550,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.57,10.15,26.44,26.81,24.1,1.09,1.16,42.53,18.76,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,3.930665892980983,43.90431540632159,10.769334107019016,-2.304315406321585
2023-06-15 15:36:00.802,0.0,0.0,0.0,0.0,14.94,5.34,57.6,41.6,14.5,33.6,3500,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.57,10.15,26.44,26.79,24.1,1.09,1.17,42.49,18.76,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,3.930665892980983,43.81535876679777,10.569334107019017,-2.2153587667977703
2023-06-15 15:36:01.102,0.0,0.0,0.0,0.0,14.99,5.35,57.6,41.6,14.5,33.6,3500,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.48,10.05,26.44,26.79,24.1,1.09,1.17,42.49,18.84,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,3.993833681898707,43.96354733911983,10.506166318101293,-2.363547339119826
2023-06-15 15:36:01.302,0.0,0.0,0.0,0.0,14.92,5.33,57.6,41.6,14.5,33.6,3500,0,22.5,39.5,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.48,10.05,26.45,26.81,24.1,1.09,1.17,42.54,19.06,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,3.8674102253521596,43.75598165214387,10.63258977464784,-2.155981652143872
2023-06-15 15:36:01.602,0.0,0.0,0.0,0.0,14.97,5.33,57.6,41.6,14.5,33.6,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.39,9.97,26.45,26.81,24.1,1.09,1.17,42.49,19.06,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,3.8674102253521596,43.90431540632159,10.63258977464784,-2.304315406321585
2023-06-15 15:36:01.901,0.0,0.0,0.0,0.0,14.99,5.29,57.8,41.6,14.3,33.6,3500,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.39,9.97,26.43,26.8,24.1,1.09,1.17,42.49,19.19,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,3.6135029084753114,43.96354733911983,10.68649709152469,-2.363547339119826
2023-06-15 15:36:02.103,0.0,0.0,0.0,0.0,14.97,5.32,57.8,41.6,14.3,33.6,3500,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.28,9.87,26.43,26.8,24.1,1.09,1.16,42.44,18.95,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,3.8040663872000096,43.90431540632159,10.495933612799991,-2.304315406321585
2023-06-15 15:36:02.402,0.0,0.0,0.0,0.0,14.94,5.3,57.8,41.6,14.3,33.6,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.28,9.87,26.45,26.79,24.1,1.09,1.17,42.49,18.95,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,3.6771130244191568,43.81535876679777,10.622886975580844,-2.2153587667977703
2023-06-15 15:36:02.702,0.0,0.0,0.0,0.0,14.94,5.28,57.9,41.7,14.0,33.7,3550,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.2,9.79,26.45,26.79,24.1,1.09,1.17,42.49,18.82,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,3.549803439356765,43.81535876679777,10.450196560643235,-2.115358766797769
2023-06-15 15:36:02.902,0.0,0.0,0.0,0.0,14.92,5.27,57.9,41.7,14.0,33.7,3550,0,22.5,39.5,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.2,9.79,26.45,26.81,24.1,1.09,1.17,42.48,18.91,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,3.4860143174946643,43.75598165214387,10.513985682505336,-2.0559816521438705
2023-06-15 15:36:03.202,0.0,0.0,0.0,0.0,14.97,5.25,57.9,41.7,14.0,33.7,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.1,9.71,26.44,26.81,24.1,1.09,1.17,42.48,18.91,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,3.3581659093286476,43.90431540632159,10.641834090671352,-2.2043154063215837
2023-06-15 15:36:03.402,0.0,0.0,0.0,0.0,14.89,5.26,57.9,41.7,14.0,33.7,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.1,9.71,26.44,26.79,24.1,1.09,1.17,42.48,19.22,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,3.422135241735191,43.66680661229208,10.577864758264809,-1.9668066122920749
2023-06-15 15:36:03.801,0.0,0.0,0.0,0.0,14.94,5.26,57.9,41.7,13.8,33.7,3550,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.03,9.61,26.44,26.79,24.1,1.09,1.17,42.46,19.13,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,3.422135241735191,43.81535876679777,10.37786475826481,-2.115358766797769
2023-06-15 15:36:04.001,0.0,0.0,0.0,0.0,14.92,5.24,57.9,41.7,13.8,33.7,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.03,9.61,26.44,26.8,24.1,1.09,1.17,42.46,19.13,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,3.2941060159173503,43.75598165214387,10.50589398408265,-2.0559816521438705
2023-06-15 15:36:04.202,0.0,0.0,0.0,0.0,14.89,5.24,58.0,41.7,13.8,33.7,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.92,9.51,26.45,26.8,24.1,1.09,1.17,42.46,18.9,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,3.2941060159173503,43.66680661229208,10.50589398408265,-1.9668066122920749
2023-06-15 15:36:04.401,0.0,0.0,0.0,0.0,14.92,5.24,58.0,41.7,13.8,33.7,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.92,9.51,26.45,26.79,24.1,1.09,1.17,42.51,18.6,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,3.2941060159173503,43.75598165214387,10.50589398408265,-2.0559816521438705
2023-06-15 15:36:04.803,0.0,0.0,0.0,0.0,14.89,5.23,58.0,41.7,13.8,33.8,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.85,9.44,26.45,26.79,24.1,1.09,1.17,42.51,18.6,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,3.229955255524146,43.66680661229208,10.570044744475855,-1.9668066122920749
2023-06-15 15:36:05.001,0.0,0.0,0.0,0.0,14.89,5.21,58.0,41.7,13.8,33.8,3550,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.85,9.44,26.45,26.78,24.1,1.09,1.17,42.53,18.4,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,3.1013799017152905,43.66680661229208,10.69862009828471,-1.9668066122920749
2023-06-15 15:36:05.202,0.0,0.0,0.0,0.0,14.92,5.2,58.1,41.8,13.6,33.8,3550,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.74,9.34,26.46,26.79,24.1,1.09,1.17,42.53,18.4,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,3.0369546881417477,43.75598165214387,10.563045311858252,-1.9559816521438762
2023-06-15 15:36:05.601,0.0,0.0,0.0,0.0,14.87,5.22,58.1,41.8,13.6,33.8,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.66,9.34,26.46,26.79,24.1,1.09,1.17,42.53,18.4,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,3.1657133205406467,43.60728347724063,10.434286679459353,-1.807283477240631
2023-06-15 15:36:05.801,0.0,0.0,0.0,0.0,14.87,5.22,58.1,41.8,13.6,33.8,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.66,9.25,26.44,26.78,24.1,1.09,1.17,42.53,18.44,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,3.1657133205406467,43.60728347724063,10.434286679459353,-1.807283477240631
2023-06-15 15:36:06.001,0.0,0.0,0.0,0.0,14.89,5.21,58.1,41.8,13.6,33.8,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.58,9.25,26.44,26.78,24.1,1.09,1.17,42.51,18.54,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,3.1013799017152905,43.66680661229208,10.498620098284709,-1.8668066122920806
2023-06-15 15:36:06.401,0.0,0.0,0.0,0.0,14.85,5.2,58.3,41.8,13.3,33.8,3550,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.58,9.16,26.46,26.79,24.1,1.09,1.17,42.51,18.54,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,3.0369546881417477,43.547701697487184,10.263045311858253,-1.7477016974871873
2023-06-15 15:36:06.603,0.0,0.0,0.0,0.0,14.85,5.18,58.3,41.8,13.3,33.8,3550,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.49,9.07,26.46,26.79,24.1,1.09,1.17,42.53,18.47,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,2.907827624775166,43.547701697487184,10.392172375224835,-1.7477016974871873
2023-06-15 15:36:06.902,0.0,0.0,0.0,0.0,14.85,5.18,58.3,41.8,13.3,33.8,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.49,9.07,26.46,26.78,24.1,1.09,1.17,42.52,18.5,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,2.907827624775166,43.547701697487184,10.392172375224835,-1.7477016974871873
2023-06-15 15:36:07.202,0.0,0.0,0.0,0.0,14.85,5.15,58.4,41.8,13.1,33.8,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.39,8.99,26.46,26.78,24.1,1.09,1.17,42.52,18.5,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7134406999312546,43.547701697487184,10.386559300068745,-1.7477016974871873
2023-06-15 15:36:07.403,0.0,0.0,0.0,0.0,14.85,5.16,58.4,41.8,13.1,33.8,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.39,8.99,26.45,26.78,24.1,1.09,1.17,42.59,18.54,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7783296096252457,43.547701697487184,10.321670390374754,-1.7477016974871873
2023-06-15 15:36:07.703,0.0,0.0,0.0,0.0,14.85,5.16,58.4,41.8,13.1,33.8,3550,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.29,8.9,26.45,26.78,24.1,1.09,1.17,42.58,18.8,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7783296096252457,43.547701697487184,10.321670390374754,-1.7477016974871873
2023-06-15 15:36:07.902,0.0,0.0,0.0,0.0,14.85,5.15,58.4,41.8,13.1,33.8,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.29,8.9,26.47,26.77,24.1,1.09,1.17,42.58,18.8,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7134406999312546,43.547701697487184,10.386559300068745,-1.7477016974871873
2023-06-15 15:36:08.202,0.0,0.0,0.0,0.0,14.85,5.12,58.5,41.8,13.0,33.9,3550,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.23,8.82,26.47,26.77,24.1,1.09,1.17,42.51,18.86,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,2.518210503974103,43.547701697487184,10.481789496025897,-1.7477016974871873
2023-06-15 15:36:08.401,0.0,0.0,0.0,0.0,14.85,5.12,58.5,41.8,13.0,33.9,3600,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.23,8.82,26.46,26.77,24.1,1.09,1.17,42.53,18.86,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,2.518210503974103,43.547701697487184,10.481789496025897,-1.7477016974871873
2023-06-15 15:36:08.702,0.0,0.0,0.0,0.0,14.82,5.12,58.5,41.8,13.0,33.9,3600,0,22.5,39.5,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.12,8.74,26.46,26.77,24.1,1.09,1.17,42.53,18.31,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,2.518210503974103,43.458218771566976,10.481789496025897,-1.658218771566979
2023-06-15 15:36:09.002,0.0,0.0,0.0,0.0,14.85,5.12,58.5,41.8,13.0,33.9,3600,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.12,8.74,26.45,26.75,24.1,1.09,1.17,42.54,18.26,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,2.518210503974103,43.547701697487184,10.481789496025897,-1.7477016974871873
2023-06-15 15:36:09.203,0.0,0.0,0.0,0.0,14.82,5.11,58.5,41.8,13.0,33.9,3600,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.04,8.63,26.45,26.75,24.1,1.09,1.16,42.54,18.26,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,2.452944867710471,43.458218771566976,10.547055132289529,-1.658218771566979
2023-06-15 15:36:09.503,0.0,0.0,0.0,0.0,14.82,5.12,58.5,41.8,13.0,33.9,3600,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.04,8.63,26.45,26.77,24.1,1.09,1.17,42.54,18.51,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,2.518210503974103,43.458218771566976,10.481789496025897,-1.658218771566979
