TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,cond_out,phe_out,cond_air,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-15 15:36:09.801,0.0,0.0,0.0,0.0,14.85,5.12,58.6,41.8,12.8,34.0,3600,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.94,8.57,26.47,26.77,24.1,1.09,1.17,42.56,19.47,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,2.518210503974103,43.547701697487184,10.281789496025898,-1.7477016974871873
2023-06-15 15:36:10.002,0.0,0.0,0.0,0.0,14.8,5.11,58.6,41.8,12.8,34.0,3600,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.94,8.57,26.47,26.77,24.1,1.09,1.17,42.53,19.47,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,2.452944867710471,43.398489784275796,10.34705513228953,-1.5984897842757988
2023-06-15 15:36:10.201,0.0,0.0,0.0,0.0,14.85,5.09,58.6,41.8,12.8,34.0,3600,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.88,8.48,26.47,26.77,24.1,1.09,1.17,42.53,20.06,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,2.3221282725730816,43.547701697487184,10.477871727426919,-1.7477016974871873
2023-06-15 15:36:10.502,0.0,0.0,0.0,0.0,14.8,5.08,58.6,41.8,12.8,34.0,3600,0,22.5,39.5,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.88,8.48,26.47,26.76,24.1,1.09,1.17,42.54,19.71,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,2.2565766520209536,43.398489784275796,10.543423347979047,-1.5984897842757988
2023-06-15 15:36:10.701,0.0,0.0,0.0,0.0,14.8,5.07,58.8,41.8,12.5,34.0,3600,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.79,8.39,26.46,26.76,24.1,1.09,1.17,42.56,19.71,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,2.190929038667548,43.398489784275796,10.309070961332452,-1.5984897842757988
2023-06-15 15:36:11.002,0.0,0.0,0.0,0.0,14.72,5.08,58.8,41.8,12.5,34.0,3600,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.79,8.39,26.46,26.75,24.1,1.09,1.17,42.56,19.23,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,2.2565766520209536,43.15898122869925,10.243423347979046,-1.3589812286992498
2023-06-15 15:36:11.302,0.0,0.0,0.0,0.0,14.8,5.04,58.8,41.8,12.5,34.0,3600,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.68,8.31,26.46,26.75,24.1,1.09,1.17,42.5,18.82,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9934068785518662,43.398489784275796,10.506593121448134,-1.5984897842757988
2023-06-15 15:36:11.502,0.0,0.0,0.0,0.0,14.82,5.05,58.8,41.8,12.5,34.0,3600,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.61,8.31,26.46,26.75,24.1,1.09,1.17,42.51,18.82,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,2.059344490112437,43.458218771566976,10.440655509887563,-1.658218771566979
2023-06-15 15:36:11.802,0.0,0.0,0.0,0.0,14.75,5.05,58.9,41.8,12.3,34.0,3600,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.61,8.22,26.46,26.75,24.1,1.09,1.17,42.51,18.75,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,2.059344490112437,43.24890835298578,10.240655509887564,-1.4489083529857822
2023-06-15 15:36:12.101,0.0,0.0,0.0,0.0,14.72,5.03,58.9,41.8,12.3,34.0,3600,0,22.5,39.5,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.52,8.22,26.46,26.75,24.1,1.09,1.17,42.54,19.11,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9273719214453422,43.15898122869925,10.372628078554659,-1.3589812286992498
2023-06-15 15:36:12.301,0.0,0.0,0.0,0.0,14.72,5.05,58.9,41.8,12.3,34.0,3600,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.52,8.13,26.46,26.73,24.1,1.09,1.17,42.52,19.11,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,2.059344490112437,43.15898122869925,10.240655509887564,-1.3589812286992498
2023-06-15 15:36:12.602,0.0,0.0,0.0,0.0,14.75,5.03,59.0,41.9,12.1,34.0,3600,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.44,8.13,26.46,26.73,24.1,1.09,1.17,42.52,19.07,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9273719214453422,43.24890835298578,10.172628078554657,-1.3489083529857808
2023-06-15 15:36:12.903,0.0,0.0,0.0,0.0,14.75,5.01,59.0,41.9,12.1,34.0,3600,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.44,8.05,26.46,26.74,24.1,1.09,1.17,42.48,18.86,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7950085971772864,43.24890835298578,10.304991402822713,-1.3489083529857808
2023-06-15 15:36:13.102,0.0,0.0,0.0,0.0,14.72,5.01,59.0,41.9,12.1,34.0,3600,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.36,7.96,26.46,26.74,24.1,1.09,1.17,42.52,18.86,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7950085971772864,43.15898122869925,10.304991402822713,-1.2589812286992483
2023-06-15 15:36:13.402,0.0,0.0,0.0,0.0,14.7,5.01,59.0,41.9,12.1,34.0,3600,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.36,7.96,26.45,26.76,24.1,1.09,1.17,42.52,18.81,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7950085971772864,43.09895524573449,10.304991402822713,-1.1989552457344885
2023-06-15 15:36:13.602,0.0,0.0,0.0,0.0,14.72,5.0,59.0,41.9,12.0,34.0,3600,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.26,7.87,26.45,26.76,24.1,1.09,1.17,42.56,18.48,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7286795385298888,43.15898122869925,10.271320461470111,-1.2589812286992483
2023-06-15 15:36:13.901,0.0,0.0,0.0,0.0,14.7,4.99,59.0,41.9,12.0,34.0,3600,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.26,7.87,26.46,26.73,24.1,1.1,1.17,42.54,18.48,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,1.662251751336214,43.09895524573449,10.337748248663786,-1.1989552457344885
2023-06-15 15:36:14.201,0.0,0.0,0.0,0.0,14.7,5.0,59.1,41.9,12.0,34.0,3600,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.19,7.79,26.46,26.73,24.1,1.09,1.17,42.54,18.39,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7286795385298888,43.09895524573449,10.271320461470111,-1.1989552457344885
2023-06-15 15:36:14.401,0.0,0.0,0.0,0.0,14.7,5.0,59.1,41.9,12.0,34.0,3600,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.19,7.79,26.47,26.75,24.1,1.09,1.17,42.49,18.41,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7286795385298888,43.09895524573449,10.271320461470111,-1.1989552457344885
2023-06-15 15:36:14.702,0.0,0.0,0.0,0.0,14.7,5.0,59.1,41.9,12.0,34.0,3600,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.09,7.71,26.45,26.75,24.1,1.09,1.16,42.5,18.41,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7286795385298888,43.09895524573449,10.271320461470111,-1.1989552457344885
2023-06-15 15:36:15.002,0.0,0.0,0.0,0.0,14.72,4.97,59.1,41.9,12.0,34.0,3600,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.09,7.71,26.45,26.73,24.1,1.09,1.16,42.5,17.89,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,1.5290985870024087,43.15898122869925,10.470901412997591,-1.2589812286992483
2023-06-15 15:36:15.202,0.0,0.0,0.0,0.0,14.7,4.96,59.2,41.9,11.8,34.1,3600,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.01,7.63,26.47,26.73,24.1,1.09,1.16,42.54,18.07,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,1.462372502784774,43.09895524573449,10.337627497215227,-1.1989552457344885
2023-06-15 15:36:15.502,0.0,0.0,0.0,0.0,14.75,4.97,59.2,41.9,11.8,34.1,3600,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.01,7.63,26.47,26.74,24.1,1.09,1.17,42.61,18.07,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,1.5290985870024087,43.24890835298578,10.270901412997592,-1.3489083529857808
2023-06-15 15:36:15.802,0.0,0.0,0.0,0.0,14.68,4.96,59.2,41.9,11.8,34.1,3600,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.92,7.54,26.46,26.73,24.1,1.09,1.17,42.61,17.84,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,1.462372502784774,43.038869446327396,10.337627497215227,-1.1388694463273978
2023-06-15 15:36:16.002,0.0,0.0,0.0,0.0,14.68,4.96,59.2,41.9,11.8,34.1,3600,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.85,7.54,26.46,26.73,24.1,1.09,1.17,42.55,17.85,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,1.462372502784774,43.038869446327396,10.337627497215227,-1.1388694463273978
2023-06-15 15:36:16.301,0.0,0.0,0.0,0.0,14.68,4.94,59.3,41.9,11.5,34.1,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.85,7.46,26.47,26.74,24.1,1.09,1.16,42.53,17.85,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,1.3286195476239868,43.038869446327396,10.171380452376013,-1.1388694463273978
2023-06-15 15:36:16.601,0.0,0.0,0.0,0.0,14.72,4.96,59.3,41.9,11.5,34.1,3600,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.76,7.46,26.47,26.74,24.1,1.09,1.16,42.53,18.3,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,1.462372502784774,43.15898122869925,10.037627497215226,-1.2589812286992483
2023-06-15 15:36:16.901,0.0,0.0,0.0,0.0,14.65,4.92,59.3,41.9,11.5,34.1,3600,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.76,7.38,26.46,26.73,24.1,1.09,1.16,42.5,18.86,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,1.1944631431487096,42.948628284272615,10.30553685685129,-1.048628284272617
2023-06-15 15:36:17.101,0.0,0.0,0.0,0.0,14.68,4.92,59.3,41.9,11.5,34.1,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.68,7.29,26.46,26.73,24.1,1.09,1.17,42.48,18.86,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,1.1944631431487096,43.038869446327396,10.30553685685129,-1.1388694463273978
2023-06-15 15:36:17.301,0.0,0.0,0.0,0.0,14.68,4.92,59.3,42.0,11.3,34.1,3600,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.68,7.29,26.48,26.73,24.1,1.09,1.17,42.48,19.25,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,1.1944631431487096,43.038869446327396,10.105536856851291,-1.0388694463273964
2023-06-15 15:36:17.702,0.0,0.0,0.0,0.0,14.65,4.91,59.5,42.0,11.3,34.1,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.59,7.21,26.48,26.73,24.1,1.09,1.17,42.58,19.48,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,1.1272327396372361,42.948628284272615,10.172767260362765,-0.9486282842726155
2023-06-15 15:36:17.903,0.0,0.0,0.0,0.0,14.65,4.92,59.5,42.0,11.3,34.1,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.59,7.21,26.47,26.73,24.1,1.09,1.17,42.54,19.48,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,1.1944631431487096,42.948628284272615,10.105536856851291,-0.9486282842726155
2023-06-15 15:36:18.102,0.0,0.0,0.0,0.0,14.6,4.9,59.5,42.0,11.3,34.1,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.51,7.14,26.46,26.73,24.1,1.09,1.17,42.54,19.74,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,1.0599003803352502,42.79792526972142,10.24009961966475,-0.7979252697214179
2023-06-15 15:36:18.501,0.0,0.0,0.0,0.0,14.68,4.88,59.5,42.0,11.1,34.2,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.51,7.14,26.46,26.72,24.1,1.09,1.17,42.51,19.62,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,43.038869446327396,10.175071682991279,-1.0388694463273964
2023-06-15 15:36:18.702,0.0,0.0,0.0,0.0,14.65,4.92,59.6,41.9,11.1,34.2,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.42,7.05,26.47,26.72,24.1,1.09,1.17,42.54,19.62,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,1.1944631431487096,42.948628284272615,9.90553685685129,-1.048628284272617
2023-06-15 15:36:18.901,0.0,0.0,0.0,0.0,14.65,4.88,59.6,41.9,11.1,34.2,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.42,7.05,26.47,26.73,24.1,1.09,1.17,42.54,19.62,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,42.948628284272615,10.175071682991279,-1.048628284272617
2023-06-15 15:36:19.301,0.0,0.0,0.0,0.0,14.6,4.88,59.6,41.9,11.1,34.2,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.34,6.97,26.46,26.73,24.1,1.09,1.17,42.51,18.98,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,42.79792526972142,10.175071682991279,-0.8979252697214193
2023-06-15 15:36:19.502,0.0,0.0,0.0,0.0,14.63,4.87,59.6,41.9,11.1,34.2,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.34,6.97,26.46,26.71,24.1,1.09,1.17,42.55,18.98,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,0.8572878690314951,42.88839232865945,10.242712130968505,-0.9883923286594509
2023-06-15 15:36:19.701,0.0,0.0,0.0,0.0,14.65,4.88,59.6,41.9,11.1,34.2,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.25,6.9,26.46,26.71,24.1,1.09,1.17,42.55,18.6,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,42.948628284272615,10.175071682991279,-1.048628284272617
2023-06-15 15:36:19.902,0.0,0.0,0.0,0.0,14.6,4.88,59.6,41.9,11.0,34.2,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.25,6.9,26.46,26.72,24.1,1.09,1.17,42.53,18.74,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,42.79792526972142,10.075071682991279,-0.8979252697214193
2023-06-15 15:36:20.301,0.0,0.0,0.0,0.0,14.58,4.86,59.6,41.9,11.0,34.2,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.17,6.81,26.47,26.72,24.1,1.09,1.16,42.46,18.74,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,0.7895439773261046,42.737538272514996,10.210456022673895,-0.8375382725149976
2023-06-15 15:36:20.501,0.0,0.0,0.0,0.0,14.6,4.87,59.6,41.9,11.0,34.2,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.17,6.81,26.47,26.72,24.1,1.09,1.16,42.46,18.76,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,0.8572878690314951,42.79792526972142,10.142712130968505,-0.8979252697214193
2023-06-15 15:36:20.801,0.0,0.0,0.0,0.0,14.6,4.84,59.8,41.9,10.8,34.3,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.11,6.73,26.47,26.72,24.1,1.09,1.16,42.55,19.19,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,42.79792526972142,10.146255648750003,-0.8979252697214193
2023-06-15 15:36:21.102,0.0,0.0,0.0,0.0,14.6,4.86,59.8,41.9,10.8,34.3,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.0,6.73,26.47,26.71,24.1,1.09,1.16,42.55,19.19,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,0.7895439773261046,42.79792526972142,10.010456022673896,-0.8979252697214193
2023-06-15 15:36:21.301,0.0,0.0,0.0,0.0,14.6,4.84,59.8,41.9,10.8,34.3,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.0,6.66,26.47,26.69,24.1,1.09,1.16,42.61,19.3,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,42.79792526972142,10.146255648750003,-0.8979252697214193
2023-06-15 15:36:21.601,0.0,0.0,0.0,0.0,14.6,4.84,59.8,41.9,10.8,34.3,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.92,6.66,26.47,26.69,24.1,1.09,1.17,42.54,19.52,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,42.79792526972142,10.146255648750003,-0.8979252697214193
2023-06-15 15:36:21.802,0.0,0.0,0.0,0.0,14.6,4.83,59.8,41.9,10.6,34.3,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.92,6.57,26.47,26.7,24.1,1.09,1.17,42.54,19.52,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,0.5856878556956531,42.79792526972142,10.014312144304347,-0.8979252697214193
2023-06-15 15:36:22.101,0.0,0.0,0.0,0.0,14.6,4.82,59.8,41.9,10.6,34.3,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.84,6.57,26.47,26.7,24.1,1.09,1.17,42.55,19.18,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,0.5175263940111563,42.79792526972142,10.082473605988843,-0.8979252697214193
2023-06-15 15:36:22.402,0.0,0.0,0.0,0.0,14.58,4.83,59.8,41.9,10.6,34.3,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.84,6.48,26.47,26.7,24.1,1.09,1.16,42.54,19.18,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,0.5856878556956531,42.737538272514996,10.014312144304347,-0.8375382725149976
2023-06-15 15:36:22.602,0.0,0.0,0.0,0.0,14.56,4.8,59.8,41.9,10.6,34.3,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.77,6.4,26.47,26.7,24.1,1.09,1.17,42.54,18.98,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,42.677090608877734,10.219112974439645,-0.7770906088777352
2023-06-15 15:36:22.902,0.0,0.0,0.0,0.0,14.58,4.8,59.8,41.9,10.4,34.3,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.77,6.4,26.46,26.72,24.1,1.09,1.17,42.49,18.65,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,42.737538272514996,10.019112974439645,-0.8375382725149976
2023-06-15 15:36:23.102,0.0,0.0,0.0,0.0,14.56,4.8,59.8,41.9,10.4,34.3,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.68,6.31,26.46,26.72,24.1,1.09,1.16,42.51,18.65,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,42.677090608877734,10.019112974439645,-0.7770906088777352
2023-06-15 15:36:23.401,0.0,0.0,0.0,0.0,14.56,4.79,60.0,41.9,10.4,34.3,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.68,6.31,26.48,26.7,24.1,1.09,1.17,42.51,18.94,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,0.3124083398309381,42.677090608877734,10.087591660169062,-0.7770906088777352
2023-06-15 15:36:23.602,0.0,0.0,0.0,0.0,14.58,4.78,60.0,41.9,10.4,34.3,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.61,6.29,26.48,26.7,24.1,1.09,1.17,42.53,18.76,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,0.24382313000967315,42.737538272514996,10.156176869990327,-0.8375382725149976
2023-06-15 15:36:23.901,0.0,0.0,0.0,0.0,14.56,4.76,60.0,41.9,10.4,34.3,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.61,6.29,26.45,26.7,24.1,1.09,1.17,42.57,18.76,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,42.677090608877734,10.293668444937419,-0.7770906088777352
2023-06-15 15:36:24.102,0.0,0.0,0.0,0.0,14.56,4.78,60.0,41.9,10.4,34.3,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.53,6.18,26.45,26.7,24.1,1.09,1.16,42.57,18.7,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,0.24382313000967315,42.677090608877734,10.156176869990327,-0.7770906088777352
2023-06-15 15:36:24.402,0.0,0.0,0.0,0.0,14.58,4.78,60.0,41.9,10.2,34.3,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.53,6.18,26.47,26.7,24.1,1.09,1.16,42.56,18.84,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,0.24382313000967315,42.737538272514996,9.956176869990326,-0.8375382725149976
2023-06-15 15:36:24.602,0.0,0.0,0.0,0.0,14.58,4.76,60.0,41.9,10.2,34.3,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.45,6.11,26.47,26.7,24.1,1.09,1.16,42.48,18.84,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,42.737538272514996,10.093668444937418,-0.8375382725149976
2023-06-15 15:36:24.901,0.0,0.0,0.0,0.0,14.51,4.75,60.0,41.9,10.2,34.3,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.45,6.11,26.48,26.69,24.1,1.09,1.16,42.48,18.89,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,0.037424392624245684,42.52570509072274,10.162575607375754,-0.6257050907227395
2023-06-15 15:36:25.202,0.0,0.0,0.0,0.0,14.51,4.75,60.1,41.9,10.0,34.4,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.38,6.04,26.48,26.69,24.1,1.09,1.16,42.51,18.8,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,0.037424392624245684,42.52570509072274,9.962575607375754,-0.6257050907227395
2023-06-15 15:36:25.403,0.0,0.0,0.0,0.0,14.56,4.74,60.1,41.9,10.0,34.4,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.38,6.04,26.46,26.69,24.1,1.09,1.16,42.54,18.8,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.03159088856818926,42.677090608877734,10.03159088856819,-0.7770906088777352
2023-06-15 15:36:25.702,0.0,0.0,0.0,0.0,14.53,4.74,60.1,41.9,10.0,34.4,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.3,5.97,26.47,26.69,24.1,1.09,1.16,42.54,18.4,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.03159088856818926,42.58630504968767,10.03159088856819,-0.6863050496876681
2023-06-15 15:36:25.901,0.0,0.0,0.0,0.0,14.58,4.73,60.1,41.9,10.0,34.4,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.3,5.97,26.47,26.7,24.1,1.09,1.16,42.54,18.44,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.10071469305256642,42.737538272514996,10.100714693052566,-0.8375382725149976
2023-06-15 15:36:26.201,0.0,0.0,0.0,0.0,14.53,4.74,60.2,41.9,9.8,34.4,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.24,5.87,26.48,26.7,24.1,1.09,1.17,42.54,18.44,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.03159088856818926,42.58630504968767,9.83159088856819,-0.6863050496876681
2023-06-15 15:36:26.401,0.0,0.0,0.0,0.0,14.53,4.72,60.2,41.9,9.8,34.4,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.24,5.87,26.48,26.69,24.1,1.09,1.17,42.55,18.46,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.1699474277537547,42.58630504968767,9.969947427753755,-0.6863050496876681
2023-06-15 15:36:26.702,0.0,0.0,0.0,0.0,14.53,4.75,60.2,41.9,9.8,34.4,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.17,5.8,26.47,26.69,24.1,1.09,1.16,42.57,18.46,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,0.037424392624245684,42.58630504968767,9.762575607375755,-0.6863050496876681
2023-06-15 15:36:26.902,0.0,0.0,0.0,0.0,14.56,4.73,60.2,41.9,9.8,34.4,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.17,5.8,26.47,26.68,24.1,1.09,1.17,42.57,18.15,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.10071469305256642,42.677090608877734,9.900714693052567,-0.7770906088777352
2023-06-15 15:36:27.201,0.0,0.0,0.0,0.0,14.53,4.72,60.2,41.9,9.8,34.4,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.07,5.74,26.46,26.68,24.1,1.09,1.17,42.55,18.02,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.1699474277537547,42.58630504968767,9.969947427753755,-0.6863050496876681
2023-06-15 15:36:27.502,0.0,0.0,0.0,0.0,14.51,4.7,60.2,41.9,9.8,34.4,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.07,5.74,26.46,26.69,24.1,1.09,1.17,42.55,18.02,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.30874132755553774,42.52570509072274,10.108741327555538,-0.6257050907227395
2023-06-15 15:36:27.703,0.0,0.0,0.0,0.0,14.53,4.72,60.3,41.9,9.6,34.4,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.0,5.66,26.47,26.69,24.1,1.09,1.17,42.55,17.84,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.1699474277537547,42.58630504968767,9.769947427753754,-0.6863050496876681
2023-06-15 15:36:28.003,0.0,0.0,0.0,0.0,14.56,4.72,60.3,41.9,9.6,34.4,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.0,5.66,26.47,26.67,24.1,1.09,1.17,42.56,18.33,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.1699474277537547,42.677090608877734,9.769947427753754,-0.7770906088777352
2023-06-15 15:36:28.301,0.0,0.0,0.0,0.0,14.56,4.73,60.3,41.9,9.6,34.4,3700,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.93,5.58,26.47,26.68,24.1,1.09,1.16,42.57,18.33,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.10071469305256642,42.677090608877734,9.700714693052566,-0.7770906088777352
2023-06-15 15:36:28.502,0.0,0.0,0.0,0.0,14.48,4.71,60.3,41.9,9.6,34.4,3700,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.85,5.58,26.47,26.68,24.1,1.09,1.16,42.57,18.46,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.23928950200291865,42.43469041069477,9.839289502002918,-0.5346904106947719
2023-06-15 15:36:28.803,0.0,0.0,0.0,0.0,14.51,4.69,60.4,41.8,9.5,34.4,3700,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.85,5.51,26.47,26.68,24.1,1.09,1.16,42.55,18.19,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.37830331861306377,42.52570509072274,9.878303318613064,-0.7257050907227409
2023-06-15 15:36:29.101,0.0,0.0,0.0,0.0,14.53,4.69,60.4,41.8,9.5,34.4,3700,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.77,5.51,26.47,26.68,24.1,1.09,1.16,42.55,18.19,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.37830331861306377,42.58630504968767,9.878303318613064,-0.7863050496876696
2023-06-15 15:36:29.301,0.0,0.0,0.0,0.0,14.51,4.69,60.4,41.8,9.5,34.4,3700,0,22.5,40.5,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.77,5.43,26.48,26.67,24.1,1.09,1.16,42.55,18.32,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.37830331861306377,42.52570509072274,9.878303318613064,-0.7257050907227409
2023-06-15 15:36:29.602,0.0,0.0,0.0,0.0,14.51,4.66,60.4,41.8,9.5,34.4,3700,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.7,5.35,26.48,26.67,24.1,1.09,1.16,42.49,18.69,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5876544639184544,42.52570509072274,10.087654463918454,-0.7257050907227409
2023-06-15 15:36:29.902,0.0,0.0,0.0,0.0,14.51,4.66,60.5,41.8,9.3,34.5,3700,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.7,5.35,26.47,26.67,24.1,1.09,1.16,42.54,18.69,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5876544639184544,42.52570509072274,9.887654463918455,-0.7257050907227409
2023-06-15 15:36:30.202,0.0,0.0,0.0,0.0,14.46,4.66,60.5,41.8,9.3,34.5,3700,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.62,5.28,26.47,26.67,24.1,1.09,1.16,42.54,19.14,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5876544639184544,42.373937250590245,9.887654463918455,-0.573937250590248
2023-06-15 15:36:30.402,0.0,0.0,0.0,0.0,14.51,4.63,60.5,41.8,9.3,34.5,3700,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.62,5.28,26.47,26.67,24.1,1.09,1.16,42.59,19.38,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,42.52570509072274,10.098012248926398,-0.7257050907227409
2023-06-15 15:36:30.602,0.0,0.0,0.0,0.0,14.46,4.66,60.5,41.8,9.3,34.5,3700,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.53,5.19,26.47,26.67,24.1,1.09,1.16,42.5,19.38,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5876544639184544,42.373937250590245,9.887654463918455,-0.573937250590248
2023-06-15 15:36:30.801,0.0,0.0,0.0,0.0,14.51,4.62,60.6,41.8,9.1,34.5,3700,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.53,5.19,26.45,26.66,24.1,1.09,1.17,42.5,19.31,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.868357205739926,42.52570509072274,9.968357205739926,-0.7257050907227409
2023-06-15 15:36:31.202,0.0,0.0,0.0,0.0,14.46,4.63,60.6,41.8,9.1,34.5,3700,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.46,5.13,26.45,26.66,24.1,1.09,1.17,42.51,19.13,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,42.373937250590245,9.898012248926397,-0.573937250590248
2023-06-15 15:36:31.402,0.0,0.0,0.0,0.0,14.51,4.63,60.6,41.8,9.1,34.5,3700,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.46,5.13,26.47,26.67,24.1,1.09,1.17,42.51,19.13,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,42.52570509072274,9.898012248926397,-0.7257050907227409
2023-06-15 15:36:31.601,0.0,0.0,0.0,0.0,14.46,4.63,60.6,41.8,9.1,34.5,3700,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.39,5.04,26.48,26.67,24.1,1.09,1.16,42.51,18.89,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,42.373937250590245,9.898012248926397,-0.573937250590248
2023-06-15 15:36:32.002,0.0,0.0,0.0,0.0,14.46,4.63,60.6,41.8,9.1,34.5,3700,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.39,5.04,26.48,26.65,24.1,1.09,1.16,42.56,18.82,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,42.373937250590245,9.898012248926397,-0.573937250590248
2023-06-15 15:36:32.201,0.0,0.0,0.0,0.0,14.46,4.59,60.6,41.8,9.1,34.5,3700,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.32,4.98,26.48,26.65,24.1,1.09,1.16,42.55,18.82,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,42.373937250590245,10.180075244643126,-0.573937250590248
2023-06-15 15:36:32.402,0.0,0.0,0.0,0.0,14.48,4.62,60.6,41.8,8.9,34.5,3700,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.32,4.98,26.48,26.66,24.1,1.09,1.16,42.55,18.58,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.868357205739926,42.43469041069477,9.768357205739926,-0.6346904106947733
2023-06-15 15:36:32.801,0.0,0.0,0.0,0.0,14.46,4.62,60.6,41.8,8.9,34.5,3700,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.24,4.88,26.46,26.66,24.1,1.09,1.16,42.51,18.64,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.868357205739926,42.373937250590245,9.768357205739926,-0.573937250590248
2023-06-15 15:36:33.002,0.0,0.0,0.0,0.0,14.46,4.62,60.6,41.8,8.9,34.5,3700,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.24,4.88,26.46,26.67,24.1,1.09,1.17,42.53,18.64,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.868357205739926,42.373937250590245,9.768357205739926,-0.573937250590248
2023-06-15 15:36:33.303,0.0,0.0,0.0,0.0,14.46,4.61,60.8,41.8,8.8,34.5,3700,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.18,4.83,26.46,26.66,24.1,1.09,1.17,42.53,18.47,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.9388157321066046,42.373937250590245,9.738815732106605,-0.573937250590248
2023-06-15 15:36:33.602,0.0,0.0,0.0,0.0,14.44,4.59,60.8,41.8,8.8,34.5,3700,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.12,4.83,26.46,26.66,24.1,1.09,1.17,42.58,18.15,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,42.31312255445761,9.880075244643127,-0.5131225544576097
2023-06-15 15:36:33.802,0.0,0.0,0.0,0.0,14.51,4.62,60.8,41.8,8.8,34.5,3700,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.12,4.76,26.47,26.65,24.1,1.09,1.16,42.56,18.15,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.868357205739926,42.52570509072274,9.668357205739927,-0.7257050907227409
2023-06-15 15:36:34.102,0.0,0.0,0.0,0.0,14.44,4.59,60.8,41.8,8.8,34.5,3700,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.03,4.76,26.47,26.65,24.1,1.09,1.16,42.56,18.03,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,42.31312255445761,9.880075244643127,-0.5131225544576097
2023-06-15 15:36:34.403,0.0,0.0,0.0,0.0,14.46,4.59,60.8,41.8,8.6,34.5,3700,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.03,4.67,26.47,26.65,24.1,1.09,1.16,42.51,17.54,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,42.373937250590245,9.680075244643126,-0.573937250590248
2023-06-15 15:36:34.603,0.0,0.0,0.0,0.0,14.46,4.57,60.8,41.8,8.6,34.5,3700,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.95,4.59,26.47,26.65,24.1,1.09,1.17,42.55,17.54,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.2217943154762452,42.373937250590245,9.821794315476245,-0.573937250590248
2023-06-15 15:36:34.902,0.0,0.0,0.0,0.0,14.41,4.58,60.8,41.8,8.6,34.5,3700,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.95,4.59,26.46,26.65,24.1,1.09,1.16,42.55,18.21,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.1508771130366426,42.22178480874692,9.750877113036642,-0.4217848087469207
2023-06-15 15:36:35.203,0.0,0.0,0.0,0.0,14.44,4.57,60.8,41.8,8.6,34.5,3700,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.87,4.53,26.46,26.65,24.1,1.09,1.16,42.46,18.29,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.2217943154762452,42.31312255445761,9.821794315476245,-0.5131225544576097
2023-06-15 15:36:35.403,0.0,0.0,0.0,0.0,14.41,4.55,60.9,41.8,8.4,34.5,3700,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.87,4.53,26.48,26.65,24.1,1.09,1.16,42.47,18.29,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,42.22178480874692,9.763976516695402,-0.4217848087469207
2023-06-15 15:36:35.703,0.0,0.0,0.0,0.0,14.41,4.55,60.9,41.8,8.4,34.5,3700,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.8,4.45,26.48,26.65,24.1,1.09,1.16,42.47,18.21,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,42.22178480874692,9.763976516695402,-0.4217848087469207
2023-06-15 15:36:35.901,0.0,0.0,0.0,0.0,14.44,4.55,60.9,41.8,8.4,34.5,3700,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.8,4.45,26.48,26.65,24.1,1.09,1.16,42.55,17.87,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,42.31312255445761,9.763976516695402,-0.5131225544576097
2023-06-15 15:36:36.202,0.0,0.0,0.0,0.0,14.44,4.55,60.9,41.8,8.4,34.5,3700,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.72,4.37,26.48,26.65,24.1,1.09,1.17,42.51,17.87,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,42.31312255445761,9.763976516695402,-0.5131225544576097
2023-06-15 15:36:36.402,0.0,0.0,0.0,0.0,14.44,4.55,61.0,41.8,8.4,34.5,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.72,4.37,26.47,26.65,24.1,1.09,1.17,42.51,18.09,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,42.31312255445761,9.763976516695402,-0.5131225544576097
2023-06-15 15:36:36.602,0.0,0.0,0.0,0.0,14.44,4.53,61.0,41.8,8.4,34.5,3700,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.66,4.3,26.47,26.65,24.1,1.09,1.16,42.51,18.38,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.5066254642609351,42.31312255445761,9.906625464260935,-0.5131225544576097
2023-06-15 15:36:36.901,0.0,0.0,0.0,0.0,14.41,4.55,61.0,41.7,8.2,34.5,3750,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.66,4.3,26.48,26.65,24.1,1.09,1.16,42.51,18.38,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,42.22178480874692,9.563976516695401,-0.521784808746915
2023-06-15 15:36:37.201,0.0,0.0,0.0,0.0,14.39,4.51,61.0,41.7,8.2,34.5,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.58,4.21,26.48,26.65,24.1,1.09,1.16,42.59,18.45,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,42.16081562869795,9.849744818738383,-0.4608156286979437
2023-06-15 15:36:37.402,0.0,0.0,0.0,0.0,14.41,4.51,61.0,41.7,8.2,34.5,3750,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.58,4.21,26.48,26.63,24.1,1.09,1.16,42.54,17.99,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,42.22178480874692,9.849744818738383,-0.521784808746915
2023-06-15 15:36:37.703,0.0,0.0,0.0,0.0,14.41,4.51,61.0,41.7,8.2,34.5,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.49,4.16,26.47,26.63,24.1,1.09,1.16,42.54,17.99,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,42.22178480874692,9.849744818738383,-0.521784808746915
2023-06-15 15:36:37.901,0.0,0.0,0.0,0.0,14.39,4.51,61.1,41.7,8.0,34.5,3750,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.49,4.16,26.47,26.63,24.1,1.09,1.16,42.55,17.55,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,42.16081562869795,9.649744818738384,-0.4608156286979437
2023-06-15 15:36:38.201,0.0,0.0,0.0,0.0,14.41,4.5,61.1,41.7,8.0,34.5,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.42,4.09,26.46,26.63,24.1,1.09,1.16,42.61,17.55,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.7214820548786065,42.22178480874692,9.721482054878607,-0.521784808746915
2023-06-15 15:36:38.502,0.0,0.0,0.0,0.0,14.46,4.51,61.1,41.7,8.0,34.5,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.42,4.09,26.46,26.62,24.1,1.09,1.16,42.61,17.66,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,42.373937250590245,9.649744818738384,-0.6739372505902423
2023-06-15 15:36:38.703,0.0,0.0,0.0,0.0,14.39,4.51,61.1,41.7,8.0,34.5,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.35,4.01,26.48,26.62,24.1,1.09,1.16,42.58,18.41,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,42.16081562869795,9.649744818738384,-0.4608156286979437
2023-06-15 15:36:39.003,0.0,0.0,0.0,0.0,14.39,4.5,61.1,41.7,7.9,34.5,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.35,4.01,26.48,26.62,24.1,1.09,1.16,42.51,18.41,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.7214820548786065,42.16081562869795,9.621482054878607,-0.4608156286979437
2023-06-15 15:36:39.302,0.0,0.0,0.0,0.0,14.44,4.49,61.1,41.7,7.9,34.5,3750,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.29,3.95,26.47,26.62,24.1,1.09,1.16,42.51,18.89,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.7933382860546203,42.31312255445761,9.69333828605462,-0.613122554457604
2023-06-15 15:36:39.501,0.0,0.0,0.0,0.0,14.39,4.48,61.1,41.7,7.9,34.5,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.2,3.95,26.47,26.62,24.1,1.09,1.16,42.57,18.65,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,42.16081562869795,9.765313982720864,-0.4608156286979437
2023-06-15 15:36:39.803,0.0,0.0,0.0,0.0,14.41,4.5,61.2,41.6,7.7,34.6,3750,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.2,3.88,26.48,26.62,24.1,1.09,1.16,42.51,18.65,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.7214820548786065,42.22178480874692,9.421482054878606,-0.6217848087469164
2023-06-15 15:36:40.002,0.0,0.0,0.0,0.0,14.41,4.48,61.2,41.6,7.7,34.6,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.13,3.88,26.48,26.62,24.1,1.09,1.16,42.51,18.56,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,42.22178480874692,9.565313982720863,-0.6217848087469164
2023-06-15 15:36:40.303,0.0,0.0,0.0,0.0,14.41,4.47,61.2,41.6,7.7,34.6,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.13,3.78,26.47,26.64,24.1,1.09,1.16,42.53,18.02,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.9374096182633593,42.22178480874692,9.637409618263359,-0.6217848087469164
2023-06-15 15:36:40.603,0.0,0.0,0.0,0.0,14.44,4.48,61.2,41.6,7.7,34.6,3750,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.06,3.78,26.47,26.64,24.1,1.09,1.16,42.49,18.02,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,42.31312255445761,9.565313982720863,-0.7131225544576054
2023-06-15 15:36:40.802,0.0,0.0,0.0,0.0,14.32,4.46,61.3,41.6,7.5,34.6,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.06,3.71,26.48,26.62,24.1,1.09,1.16,42.49,17.99,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.0096256690251835,41.946933855964744,9.509625669025183,-0.3469338559647426
2023-06-15 15:36:41.102,0.0,0.0,0.0,0.0,14.34,4.48,61.3,41.6,7.5,34.6,3750,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.99,3.64,26.48,26.62,24.1,1.09,1.16,42.55,17.92,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,42.00812087266462,9.365313982720863,-0.40812087266461816
2023-06-15 15:36:41.302,0.0,0.0,0.0,0.0,14.34,4.45,61.3,41.6,7.5,34.6,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.99,3.64,26.48,26.61,24.1,1.09,1.16,42.53,17.92,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.081962614331701,42.00812087266462,9.581962614331701,-0.40812087266461816
2023-06-15 15:36:41.601,0.0,0.0,0.0,0.0,14.32,4.44,61.3,41.6,7.5,34.6,3750,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.91,3.57,26.48,26.61,24.1,1.09,1.16,42.53,17.62,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,41.946933855964744,9.654420936515294,-0.3469338559647426
2023-06-15 15:36:41.803,0.0,0.0,0.0,0.0,14.34,4.45,61.3,41.6,7.5,34.6,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.91,3.57,26.47,26.62,24.1,1.09,1.16,42.51,17.6,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.081962614331701,42.00812087266462,9.581962614331701,-0.40812087266461816
2023-06-15 15:36:42.101,0.0,0.0,0.0,0.0,14.32,4.44,61.3,41.6,7.5,34.6,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.84,3.49,26.47,26.62,24.1,1.09,1.16,42.61,17.6,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,41.946933855964744,9.654420936515294,-0.3469338559647426
2023-06-15 15:36:42.403,0.0,0.0,0.0,0.0,14.34,4.44,61.4,41.6,7.4,34.6,3750,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.84,3.49,26.47,26.61,24.1,1.09,1.16,42.61,17.34,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,42.00812087266462,9.554420936515294,-0.40812087266461816
2023-06-15 15:36:42.602,0.0,0.0,0.0,0.0,14.32,4.42,61.4,41.6,7.4,34.6,3750,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.75,3.43,26.47,26.61,24.1,1.09,1.16,42.57,17.28,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.2997036560370248,41.946933855964744,9.699703656037025,-0.3469338559647426
2023-06-15 15:36:42.901,0.0,0.0,0.0,0.0,14.34,4.43,61.4,41.6,7.4,34.6,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.75,3.43,26.48,26.61,24.1,1.09,1.16,42.51,17.28,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.2270011209419067,42.00812087266462,9.627001120941907,-0.40812087266461816
2023-06-15 15:36:43.203,0.0,0.0,0.0,0.0,14.39,4.4,61.4,41.6,7.4,34.6,3750,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.69,3.36,26.48,26.61,24.1,1.09,1.16,42.51,17.44,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.4454777473881677,42.16081562869795,9.845477747388168,-0.5608156286979451
2023-06-15 15:36:43.501,0.0,0.0,0.0,0.0,14.32,4.4,61.5,41.6,7.2,34.6,3750,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.69,3.36,26.46,26.61,24.1,1.09,1.16,42.53,17.82,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.4454777473881677,41.946933855964744,9.645477747388167,-0.3469338559647426
2023-06-15 15:36:43.701,0.0,0.0,0.0,0.0,14.32,4.4,61.5,41.6,7.2,34.6,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.62,3.29,26.48,26.61,24.1,1.09,1.16,42.57,17.82,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.4454777473881677,41.946933855964744,9.645477747388167,-0.3469338559647426
2023-06-15 15:36:43.901,0.0,0.0,0.0,0.0,14.32,4.4,61.5,41.6,7.2,34.6,3750,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.62,3.29,26.48,26.61,24.1,1.09,1.16,42.57,18.0,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.4454777473881677,41.946933855964744,9.645477747388167,-0.3469338559647426
2023-06-15 15:36:44.102,0.0,0.0,0.0,0.0,14.32,4.4,61.5,41.6,7.2,34.6,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.54,3.22,26.49,26.61,24.1,1.09,1.16,42.59,18.3,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.4454777473881677,41.946933855964744,9.645477747388167,-0.3469338559647426
2023-06-15 15:36:44.502,0.0,0.0,0.0,0.0,14.32,4.4,61.5,41.6,7.0,34.6,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.54,3.22,26.49,26.58,24.1,1.09,1.16,42.59,18.3,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.4454777473881677,41.946933855964744,9.445477747388168,-0.3469338559647426
2023-06-15 15:36:44.701,0.0,0.0,0.0,0.0,14.32,4.38,61.5,41.6,7.0,34.6,3750,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.48,3.15,26.48,26.58,24.1,1.09,1.16,42.51,18.29,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.5917471801642478,41.946933855964744,9.591747180164248,-0.3469338559647426
2023-06-15 15:36:44.901,0.0,0.0,0.0,0.0,14.32,4.38,61.5,41.6,7.0,34.6,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.48,3.15,26.48,26.6,24.1,1.09,1.16,42.5,18.29,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.5917471801642478,41.946933855964744,9.591747180164248,-0.3469338559647426
2023-06-15 15:36:45.301,0.0,0.0,0.0,0.0,14.34,4.38,61.6,41.6,6.9,34.6,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.42,3.07,26.48,26.6,24.1,1.09,1.17,42.5,18.48,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.5917471801642478,42.00812087266462,9.491747180164248,-0.40812087266461816
