TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,cond_out,phe_out,cond_air,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-15 15:36:45.503,0.0,0.0,0.0,0.0,14.32,4.38,61.6,41.6,6.9,34.6,3750,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.42,3.07,26.48,26.6,24.1,1.09,1.17,42.57,18.24,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.5917471801642478,41.946933855964744,9.491747180164248,-0.3469338559647426
2023-06-15 15:36:45.701,0.0,0.0,0.0,0.0,14.32,4.37,61.6,41.6,6.9,34.6,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.33,3.01,26.48,26.6,24.1,1.09,1.16,42.56,18.0,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.665068903913891,41.946933855964744,9.565068903913891,-0.3469338559647426
2023-06-15 15:36:46.102,0.0,0.0,0.0,0.0,14.34,4.37,61.6,41.6,6.9,34.6,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.26,3.01,26.48,26.6,24.1,1.09,1.16,42.56,18.0,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.665068903913891,42.00812087266462,9.565068903913891,-0.40812087266461816
2023-06-15 15:36:46.302,0.0,0.0,0.0,0.0,14.32,4.36,61.6,41.6,6.9,34.6,3750,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.26,2.94,26.47,26.6,24.1,1.09,1.16,42.53,17.98,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.738515974622885,41.946933855964744,9.638515974622885,-0.3469338559647426
2023-06-15 15:36:46.602,0.0,0.0,0.0,0.0,14.32,4.38,61.6,41.6,6.9,34.6,3750,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.19,2.94,26.47,26.6,24.1,1.09,1.16,42.53,17.63,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.5917471801642478,41.946933855964744,9.491747180164248,-0.3469338559647426
2023-06-15 15:36:46.901,0.0,0.0,0.0,0.0,14.34,4.36,61.6,41.5,6.7,34.6,3750,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.19,2.85,26.49,26.6,24.1,1.09,1.16,42.53,17.63,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.738515974622885,42.00812087266462,9.438515974622884,-0.5081208726646196
2023-06-15 15:36:47.102,0.0,0.0,0.0,0.0,14.29,4.34,61.6,41.5,6.7,34.6,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.13,2.79,26.49,26.6,24.1,1.09,1.16,42.49,17.65,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,41.85503595346586,9.58578820257004,-0.35503595346585826
2023-06-15 15:36:47.402,0.0,0.0,0.0,0.0,14.32,4.34,61.6,41.5,6.7,34.6,3750,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.13,2.79,26.47,26.59,24.1,1.09,1.16,42.53,17.65,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,41.946933855964744,9.58578820257004,-0.446933855964744
2023-06-15 15:36:47.702,0.0,0.0,0.0,0.0,14.29,4.33,61.6,41.5,6.7,34.6,3750,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.05,2.73,26.47,26.59,24.1,1.09,1.16,42.53,17.75,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.9596143908580075,41.85503595346586,9.659614390858007,-0.35503595346585826
2023-06-15 15:36:47.902,0.0,0.0,0.0,0.0,14.27,4.34,61.7,41.5,6.5,34.6,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.05,2.73,26.49,26.59,24.1,1.09,1.16,42.62,17.67,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,41.79369221322685,9.38578820257004,-0.2936922132268478
2023-06-15 15:36:48.201,0.0,0.0,0.0,0.0,14.29,4.32,61.7,41.5,6.5,34.6,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.98,2.64,26.49,26.59,24.1,1.09,1.16,42.51,18.04,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,41.85503595346586,9.53356798826195,-0.35503595346585826
2023-06-15 15:36:48.501,0.0,0.0,0.0,0.0,14.29,4.34,61.7,41.5,6.5,34.6,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.98,2.64,26.48,26.59,24.1,1.09,1.16,42.51,18.04,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,41.85503595346586,9.38578820257004,-0.35503595346585826
2023-06-15 15:36:48.701,0.0,0.0,0.0,0.0,14.32,4.32,61.7,41.5,6.5,34.6,3750,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.92,2.56,26.48,26.59,24.1,1.09,1.16,42.47,17.8,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,41.946933855964744,9.53356798826195,-0.446933855964744
2023-06-15 15:36:49.003,0.0,0.0,0.0,0.0,14.27,4.3,61.8,41.5,6.3,34.6,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.92,2.56,26.48,26.59,24.1,1.09,1.16,42.53,17.78,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,41.79369221322685,9.481859509330082,-0.2936922132268478
2023-06-15 15:36:49.302,0.0,0.0,0.0,0.0,14.27,4.3,61.8,41.5,6.3,34.6,3750,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.84,2.51,26.47,26.59,24.1,1.09,1.16,42.53,17.78,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,41.79369221322685,9.481859509330082,-0.2936922132268478
2023-06-15 15:36:49.501,0.0,0.0,0.0,0.0,14.24,4.3,61.8,41.5,6.3,34.6,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.84,2.51,26.47,26.59,24.1,1.09,1.16,42.51,17.39,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,41.701558515562624,9.481859509330082,-0.20155851556262405
2023-06-15 15:36:49.803,0.0,0.0,0.0,0.0,14.22,4.29,61.8,41.5,6.3,34.6,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.77,2.43,26.48,26.59,24.1,1.09,1.16,42.48,17.29,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.2561984909669945,41.640057103161666,9.556198490966995,-0.14005710316166642
2023-06-15 15:36:50.002,0.0,0.0,0.0,0.0,14.24,4.26,61.9,41.5,6.3,34.6,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.71,2.43,26.48,26.6,24.1,1.09,1.16,42.48,17.29,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,41.701558515562624,9.779994740685641,-0.20155851556262405
2023-06-15 15:36:50.301,0.0,0.0,0.0,0.0,14.27,4.28,61.9,41.5,6.3,34.6,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.71,2.36,26.47,26.57,24.1,1.09,1.16,42.51,17.24,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.330666997725473,41.79369221322685,9.630666997725474,-0.2936922132268478
2023-06-15 15:36:50.603,0.0,0.0,0.0,0.0,14.24,4.26,61.9,41.5,6.2,34.6,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.64,2.36,26.47,26.57,24.1,1.09,1.16,42.59,17.48,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,41.701558515562624,9.67999474068564,-0.20155851556262405
2023-06-15 15:36:50.803,0.0,0.0,0.0,0.0,14.22,4.28,61.9,41.5,6.2,34.6,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.64,2.3,26.47,26.57,24.1,1.09,1.16,42.59,17.48,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.330666997725473,41.640057103161666,9.530666997725472,-0.14005710316166642
2023-06-15 15:36:51.102,0.0,0.0,0.0,0.0,14.24,4.24,61.9,41.5,6.2,34.6,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.57,2.3,26.47,26.57,24.1,1.09,1.16,42.61,17.85,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.6298470817199586,41.701558515562624,9.829847081719958,-0.20155851556262405
2023-06-15 15:36:51.402,0.0,0.0,0.0,0.0,14.27,4.25,62.0,41.5,6.0,34.6,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.57,2.23,26.47,26.58,24.1,1.09,1.17,42.57,17.91,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.5548550627484587,41.79369221322685,9.554855062748459,-0.2936922132268478
2023-06-15 15:36:51.602,0.0,0.0,0.0,0.0,14.24,4.26,62.0,41.5,6.0,34.6,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.49,2.15,26.47,26.58,24.1,1.09,1.16,42.57,17.91,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,41.701558515562624,9.47999474068564,-0.20155851556262405
2023-06-15 15:36:51.901,0.0,0.0,0.0,0.0,14.24,4.25,62.0,41.5,6.0,34.6,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.49,2.15,26.48,26.56,24.1,1.09,1.16,42.53,17.96,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.5548550627484587,41.701558515562624,9.554855062748459,-0.20155851556262405
2023-06-15 15:36:52.202,0.0,0.0,0.0,0.0,14.24,4.26,62.0,41.5,6.0,34.6,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.43,2.08,26.48,26.56,24.1,1.09,1.16,42.53,18.09,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,41.701558515562624,9.47999474068564,-0.20155851556262405
2023-06-15 15:36:52.401,0.0,0.0,0.0,0.0,14.22,4.24,62.0,41.5,5.9,34.6,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.43,2.08,26.49,26.58,24.1,1.09,1.16,42.5,18.09,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.6298470817199586,41.640057103161666,9.529847081719959,-0.14005710316166642
2023-06-15 15:36:52.702,0.0,0.0,0.0,0.0,14.24,4.24,62.0,41.5,5.9,34.6,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.35,2.03,26.49,26.58,24.1,1.09,1.16,42.5,18.2,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.6298470817199586,41.701558515562624,9.529847081719959,-0.20155851556262405
2023-06-15 15:36:52.901,0.0,0.0,0.0,0.0,14.24,4.24,62.0,41.5,5.9,34.6,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.35,2.03,26.48,26.57,24.1,1.09,1.16,42.46,18.45,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.6298470817199586,41.701558515562624,9.529847081719959,-0.20155851556262405
2023-06-15 15:36:53.201,0.0,0.0,0.0,0.0,14.24,4.21,62.0,41.5,5.9,34.6,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.29,1.96,26.48,26.57,24.1,1.09,1.16,42.46,18.45,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.8556188573152212,41.701558515562624,9.755618857315222,-0.20155851556262405
2023-06-15 15:36:53.502,0.0,0.0,0.0,0.0,14.22,4.21,62.1,41.4,5.7,34.6,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.29,1.96,26.48,26.57,24.1,1.09,1.16,42.53,18.11,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.8556188573152212,41.640057103161666,9.55561885731522,-0.24005710316166784
2023-06-15 15:36:53.702,0.0,0.0,0.0,0.0,14.22,4.24,62.1,41.4,5.7,34.6,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.21,1.87,26.48,26.57,24.1,1.09,1.16,42.58,17.7,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.6298470817199586,41.640057103161666,9.329847081719958,-0.24005710316166784
2023-06-15 15:36:54.002,0.0,0.0,0.0,0.0,14.22,4.22,62.1,41.4,5.7,34.6,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.21,1.87,26.48,26.57,24.1,1.09,1.16,42.58,17.7,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.7802284216227235,41.640057103161666,9.480228421622723,-0.24005710316166784
2023-06-15 15:36:54.302,0.0,0.0,0.0,0.0,14.2,4.2,62.1,41.4,5.7,34.6,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.15,1.82,26.49,26.58,24.1,1.09,1.16,42.54,17.43,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,41.57849235421048,9.631143219504576,-0.17849235421048348
2023-06-15 15:36:54.503,0.0,0.0,0.0,0.0,14.22,4.2,62.1,41.4,5.6,34.6,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.09,1.82,26.49,26.58,24.1,1.09,1.16,42.58,17.46,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,41.640057103161666,9.531143219504576,-0.24005710316166784
2023-06-15 15:36:54.802,0.0,0.0,0.0,0.0,14.2,4.2,62.1,41.4,5.6,34.6,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.09,1.75,26.47,26.58,24.1,1.09,1.16,42.58,17.46,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,41.57849235421048,9.531143219504576,-0.17849235421048348
2023-06-15 15:36:55.101,0.0,0.0,0.0,0.0,14.17,4.2,62.1,41.4,5.6,34.6,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.02,1.75,26.47,26.58,24.1,1.09,1.16,42.56,17.71,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,41.486026138020804,9.531143219504576,-0.08602613802080583
2023-06-15 15:36:55.302,0.0,0.0,0.0,0.0,14.22,4.2,62.1,41.4,5.6,34.6,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.02,1.69,26.47,26.57,24.1,1.09,1.16,42.55,17.89,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,41.640057103161666,9.531143219504576,-0.24005710316166784
2023-06-15 15:36:55.601,0.0,0.0,0.0,0.0,14.2,4.19,62.1,41.4,5.6,34.6,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.95,1.63,26.47,26.57,24.1,1.09,1.16,42.53,17.89,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.006802074864993,41.57849235421048,9.606802074864992,-0.17849235421048348
2023-06-15 15:36:55.901,0.0,0.0,0.0,0.0,14.22,4.2,62.2,41.3,5.4,34.6,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.95,1.63,26.48,26.56,24.1,1.09,1.16,42.53,17.85,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,41.640057103161666,9.331143219504577,-0.34005710316166926
2023-06-15 15:36:56.102,0.0,0.0,0.0,0.0,14.2,4.19,62.2,41.3,5.4,34.6,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.89,1.55,26.48,26.56,24.1,1.09,1.16,42.55,17.73,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.006802074864993,41.57849235421048,9.406802074864993,-0.2784923542104849
2023-06-15 15:36:56.403,0.0,0.0,0.0,0.0,14.15,4.2,62.2,41.3,5.4,34.6,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.89,1.55,26.49,26.56,24.1,1.09,1.16,42.55,17.73,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,41.4243023732443,9.331143219504577,-0.12430237324430493
2023-06-15 15:36:56.601,0.0,0.0,0.0,0.0,14.17,4.18,62.2,41.3,5.4,34.6,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.82,1.49,26.49,26.56,24.1,1.09,1.16,42.55,18.03,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.082595993849168,41.486026138020804,9.482595993849168,-0.18602613802080725
2023-06-15 15:36:57.001,0.0,0.0,0.0,0.0,14.17,4.16,62.3,41.3,5.2,34.6,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.82,1.49,26.48,26.57,24.1,1.09,1.16,42.55,17.81,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,41.486026138020804,9.434591323596191,-0.18602613802080725
2023-06-15 15:36:57.202,0.0,0.0,0.0,0.0,14.2,4.16,62.3,41.3,5.2,34.6,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.76,1.42,26.49,26.57,24.1,1.09,1.16,42.56,17.81,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,41.57849235421048,9.434591323596191,-0.2784923542104849
2023-06-15 15:36:57.402,0.0,0.0,0.0,0.0,14.17,4.17,62.3,41.3,5.2,34.6,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.76,1.42,26.49,26.57,24.1,1.09,1.16,42.56,17.9,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.158525550722061,41.486026138020804,9.35852555072206,-0.18602613802080725
2023-06-15 15:36:57.802,0.0,0.0,0.0,0.0,14.17,4.16,62.3,41.3,5.2,34.6,3800,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.68,1.36,26.48,26.57,24.1,1.09,1.16,42.56,18.11,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,41.486026138020804,9.434591323596191,-0.18602613802080725
2023-06-15 15:36:58.002,0.0,0.0,0.0,0.0,14.22,4.16,62.3,41.3,5.1,34.6,3800,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.68,1.36,26.48,26.56,24.1,1.09,1.16,42.55,18.11,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,41.640057103161666,9.334591323596191,-0.34005710316166926
2023-06-15 15:36:58.201,0.0,0.0,0.0,0.0,14.22,4.16,62.3,41.3,5.1,34.6,3800,0,22.5,39.5,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.62,1.29,26.49,26.57,24.1,1.09,1.16,42.55,17.77,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,41.640057103161666,9.334591323596191,-0.34005710316166926
2023-06-15 15:36:58.602,0.0,0.0,0.0,0.0,14.2,4.13,62.3,41.3,5.1,34.6,3800,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.55,1.29,26.49,26.57,24.1,1.09,1.16,42.54,17.79,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.463611777801702,41.57849235421048,9.563611777801702,-0.2784923542104849
2023-06-15 15:36:58.802,0.0,0.0,0.0,0.0,14.17,4.13,62.3,41.3,5.1,34.6,3800,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.55,1.22,26.48,26.57,24.1,1.09,1.16,42.51,17.79,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.463611777801702,41.486026138020804,9.563611777801702,-0.18602613802080725
2023-06-15 15:36:59.202,0.0,0.0,0.0,0.0,14.15,4.12,62.3,41.3,5.1,34.6,3800,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.48,1.15,26.48,26.57,24.1,1.09,1.16,42.51,17.89,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.540228273991602,41.4243023732443,9.640228273991601,-0.12430237324430493
2023-06-15 15:36:59.402,0.0,0.0,0.0,0.0,14.2,4.13,62.4,41.3,5.0,34.6,3800,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.48,1.15,26.49,26.58,24.1,1.09,1.16,42.54,18.02,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.463611777801702,41.57849235421048,9.463611777801702,-0.2784923542104849
2023-06-15 15:36:59.603,0.0,0.0,0.0,0.0,14.2,4.11,62.4,41.3,5.0,34.6,3800,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.41,1.08,26.49,26.58,24.1,1.09,1.16,42.5,18.02,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.616983935700716,41.57849235421048,9.616983935700716,-0.2784923542104849
2023-06-15 15:36:59.903,0.0,0.0,0.0,0.0,14.15,4.11,62.4,41.3,5.0,34.7,3850,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.41,1.08,26.48,26.58,24.1,1.09,1.16,42.5,18.29,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.616983935700716,41.4243023732443,9.616983935700716,-0.12430237324430493
2023-06-15 15:37:00.202,0.0,0.0,0.0,0.0,14.2,4.13,62.4,41.3,5.0,34.7,3850,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.37,1.02,26.48,26.58,24.1,1.09,1.16,42.53,18.13,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.463611777801702,41.57849235421048,9.463611777801702,-0.2784923542104849
2023-06-15 15:37:00.401,0.0,0.0,0.0,0.0,14.17,4.09,62.5,41.2,4.8,34.7,3800,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.37,1.02,26.48,26.57,24.1,1.09,1.16,42.58,18.13,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,41.486026138020804,9.570915167577358,-0.28602613802080157
2023-06-15 15:37:00.702,0.0,0.0,0.0,0.0,14.2,4.12,62.5,41.2,4.8,34.7,3800,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.27,0.96,26.48,26.57,24.1,1.09,1.16,42.58,17.75,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.540228273991602,41.57849235421048,9.340228273991602,-0.3784923542104792
2023-06-15 15:37:01.002,0.0,0.0,0.0,0.0,14.2,4.11,62.5,41.2,4.8,34.7,3800,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.27,0.96,26.47,26.58,24.1,1.09,1.16,42.53,17.59,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.616983935700716,41.57849235421048,9.416983935700717,-0.3784923542104792
2023-06-15 15:37:01.201,0.0,0.0,0.0,0.0,14.2,4.09,62.5,41.2,4.8,34.7,3800,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.21,0.89,26.49,26.58,24.1,1.09,1.16,42.61,17.59,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,41.57849235421048,9.570915167577358,-0.3784923542104792
2023-06-15 15:37:01.503,0.0,0.0,0.0,0.0,14.22,4.09,62.5,41.2,4.6,34.7,3800,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.21,0.89,26.49,26.58,24.1,1.09,1.16,42.61,17.73,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,41.640057103161666,9.370915167577357,-0.4400571031616636
2023-06-15 15:37:01.802,0.0,0.0,0.0,0.0,14.2,4.11,62.5,41.2,4.6,34.7,3800,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.14,0.83,26.48,26.58,24.1,1.09,1.16,42.58,18.32,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.616983935700716,41.57849235421048,9.216983935700716,-0.3784923542104792
2023-06-15 15:37:02.002,0.0,0.0,0.0,0.0,14.2,4.09,62.5,41.2,4.6,34.7,3850,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.14,0.83,26.48,26.58,24.1,1.09,1.16,42.63,18.32,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,41.57849235421048,9.370915167577357,-0.3784923542104792
2023-06-15 15:37:02.301,0.0,0.0,0.0,0.0,14.2,4.09,62.5,41.2,4.6,34.7,3800,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.09,0.77,26.49,26.58,24.1,1.09,1.16,42.63,18.11,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,41.57849235421048,9.370915167577357,-0.3784923542104792
2023-06-15 15:37:02.602,0.0,0.0,0.0,0.0,14.22,4.08,62.6,41.2,4.5,34.6,3850,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.03,0.77,26.49,26.59,24.1,1.09,1.16,42.57,18.14,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.848091953989353,41.640057103161666,9.348091953989353,-0.4400571031616636
2023-06-15 15:37:02.803,0.0,0.0,0.0,0.0,14.22,4.08,62.6,41.2,4.5,34.6,3800,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.03,0.68,26.48,26.59,24.1,1.09,1.16,42.55,18.14,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.848091953989353,41.640057103161666,9.348091953989353,-0.4400571031616636
2023-06-15 15:37:03.002,0.0,0.0,0.0,0.0,14.22,4.08,62.6,41.2,4.5,34.6,3850,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.96,0.68,26.48,26.59,24.1,1.09,1.16,42.55,18.07,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.848091953989353,41.640057103161666,9.348091953989353,-0.4400571031616636
2023-06-15 15:37:03.302,0.0,0.0,0.0,0.0,14.22,4.05,62.6,41.2,4.5,34.6,3850,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.96,0.64,26.49,26.59,24.1,1.09,1.16,42.6,17.91,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.080474380349301,41.640057103161666,9.580474380349301,-0.4400571031616636
2023-06-15 15:37:03.502,0.0,0.0,0.0,0.0,14.22,4.07,62.6,41.1,4.5,34.7,3850,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.89,0.64,26.49,26.59,24.1,1.09,1.16,42.6,17.91,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.925410338485847,41.640057103161666,9.425410338485847,-0.540057103161665
2023-06-15 15:37:03.803,0.0,0.0,0.0,0.0,14.22,4.08,62.6,41.1,4.5,34.7,3850,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.89,0.57,26.49,26.57,24.1,1.09,1.16,42.62,18.41,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.848091953989353,41.640057103161666,9.348091953989353,-0.540057103161665
2023-06-15 15:37:04.001,0.0,0.0,0.0,0.0,14.2,4.04,62.7,41.1,4.3,34.7,3850,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.81,0.57,26.49,26.57,24.1,1.09,1.16,42.56,18.41,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.158221287707988,41.57849235421048,9.458221287707989,-0.47849235421048064
2023-06-15 15:37:04.302,0.0,0.0,0.0,0.0,14.2,4.05,62.7,41.1,4.3,34.7,3850,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.81,0.49,26.49,26.58,24.1,1.09,1.16,42.56,18.81,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.080474380349301,41.57849235421048,9.380474380349302,-0.47849235421048064
2023-06-15 15:37:04.602,0.0,0.0,0.0,0.0,14.12,4.03,62.7,41.1,4.3,34.7,3850,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.76,0.49,26.49,26.58,24.1,1.09,1.16,42.48,19.32,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.236112293215797,41.33159690668157,9.536112293215798,-0.23159690668156685
2023-06-15 15:37:04.801,0.0,0.0,0.0,0.0,14.2,4.04,62.7,41.1,4.3,34.7,3850,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.76,0.43,26.5,26.59,24.1,1.09,1.16,42.55,19.21,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.158221287707988,41.57849235421048,9.458221287707989,-0.47849235421048064
2023-06-15 15:37:05.103,0.0,0.0,0.0,0.0,14.17,4.04,62.8,41.1,4.2,34.7,3850,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.69,0.38,26.5,26.59,24.1,1.09,1.16,42.55,19.21,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.158221287707988,41.486026138020804,9.358221287707988,-0.386026138020803
2023-06-15 15:37:05.402,0.0,0.0,0.0,0.0,14.22,4.04,62.8,41.1,4.2,34.7,3850,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.69,0.38,26.48,26.59,24.1,1.09,1.16,42.59,19.46,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.158221287707988,41.640057103161666,9.358221287707988,-0.540057103161665
2023-06-15 15:37:05.703,0.0,0.0,0.0,0.0,14.22,4.0,62.8,41.1,4.2,34.7,3850,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.65,0.29,26.48,26.59,24.1,1.09,1.16,42.61,19.06,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.470656279396337,41.640057103161666,9.670656279396336,-0.540057103161665
2023-06-15 15:37:05.902,0.0,0.0,0.0,0.0,14.2,4.03,62.8,41.1,4.0,34.7,3850,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.65,0.29,26.49,26.59,24.1,1.09,1.16,42.61,19.06,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.236112293215797,41.57849235421048,9.236112293215797,-0.47849235421048064
2023-06-15 15:37:06.202,0.0,0.0,0.0,0.0,14.2,4.04,62.8,41.1,4.0,34.7,3850,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.57,0.25,26.49,26.59,24.1,1.09,1.16,42.54,19.04,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.158221287707988,41.57849235421048,9.158221287707988,-0.47849235421048064
2023-06-15 15:37:06.501,0.0,0.0,0.0,0.0,14.2,4.03,62.8,41.1,4.0,34.7,3850,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.57,0.25,26.49,26.59,24.1,1.09,1.16,42.54,18.86,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.236112293215797,41.57849235421048,9.236112293215797,-0.47849235421048064
2023-06-15 15:37:06.802,0.0,0.0,0.0,0.0,14.17,4.01,62.8,41.1,4.0,34.7,3850,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.5,0.18,26.49,26.6,24.1,1.09,1.16,42.58,18.86,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.392329146546615,41.486026138020804,9.392329146546615,-0.386026138020803
2023-06-15 15:37:07.001,0.0,0.0,0.0,0.0,14.2,4.01,62.9,41.0,3.8,34.7,3850,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.45,0.18,26.49,26.6,24.1,1.09,1.16,42.58,18.86,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.392329146546615,41.57849235421048,9.192329146546616,-0.5784923542104821
2023-06-15 15:37:07.302,0.0,0.0,0.0,0.0,14.2,3.99,62.9,41.0,3.8,34.7,3850,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.45,0.1,26.5,26.58,24.1,1.09,1.16,42.58,18.65,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.549130080533359,41.57849235421048,9.34913008053336,-0.5784923542104821
2023-06-15 15:37:07.602,0.0,0.0,0.0,0.0,14.17,3.98,62.9,41.0,3.8,34.7,3850,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.38,0.1,26.5,26.58,24.1,1.09,1.16,42.55,18.65,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.6277512037547694,41.486026138020804,9.42775120375477,-0.4860261380208044
2023-06-15 15:37:07.802,0.0,0.0,0.0,0.0,14.22,3.98,62.9,41.0,3.8,34.7,3850,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.38,0.05,26.5,26.59,24.1,1.09,1.16,42.55,18.46,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.6277512037547694,41.640057103161666,9.42775120375477,-0.6400571031616664
2023-06-15 15:37:08.102,0.0,0.0,0.0,0.0,14.17,4.0,62.9,41.0,3.8,34.7,3850,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.32,0.0,26.5,26.59,24.1,1.09,1.16,42.53,18.33,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.470656279396337,41.486026138020804,9.270656279396338,-0.4860261380208044
2023-06-15 15:37:08.401,0.0,0.0,0.0,0.0,14.15,3.99,63.0,41.0,3.8,34.7,3850,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.32,0.0,26.49,26.58,24.1,1.09,1.16,42.57,18.33,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.549130080533359,41.4243023732443,9.34913008053336,-0.4243023732443021
2023-06-15 15:37:08.602,0.0,0.0,0.0,0.0,14.15,3.97,63.0,41.0,3.8,34.7,3850,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.24,-0.07,26.49,26.58,24.1,1.09,1.16,42.57,18.35,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.706520307448784,41.4243023732443,9.506520307448785,-0.4243023732443021
2023-06-15 15:37:08.902,0.0,0.0,0.0,0.0,14.15,3.96,63.0,41.0,3.8,34.7,3850,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.24,-0.07,26.49,26.57,24.1,1.09,1.16,42.51,18.72,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.785438054638917,41.4243023732443,9.585438054638917,-0.4243023732443021
2023-06-15 15:37:09.202,0.0,0.0,0.0,0.0,14.15,3.96,63.0,41.0,3.8,34.7,3850,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.19,-0.14,26.49,26.57,24.1,1.09,1.16,42.53,18.72,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.785438054638917,41.4243023732443,9.585438054638917,-0.4243023732443021
2023-06-15 15:37:09.402,0.0,0.0,0.0,0.0,14.1,3.96,63.0,41.0,3.6,34.7,3850,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.19,-0.14,26.49,26.58,24.1,1.09,1.16,42.53,18.58,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.785438054638917,41.26971315501612,9.385438054638916,-0.26971315501612025
2023-06-15 15:37:09.703,0.0,0.0,0.0,0.0,14.12,3.96,63.0,41.0,3.6,34.7,3850,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.12,-0.22,26.48,26.58,24.1,1.09,1.16,42.55,18.64,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.785438054638917,41.33159690668157,9.385438054638916,-0.33159690668156827
2023-06-15 15:37:09.902,0.0,0.0,0.0,0.0,14.15,3.96,63.0,41.0,3.6,34.7,3850,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.12,-0.22,26.48,26.58,24.1,1.09,1.16,42.58,18.64,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.785438054638917,41.4243023732443,9.385438054638916,-0.4243023732443021
2023-06-15 15:37:10.101,0.0,0.0,0.0,0.0,14.1,3.96,63.0,41.0,3.6,34.7,3850,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.07,-0.27,26.49,26.58,24.1,1.09,1.16,42.58,18.68,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.785438054638917,41.26971315501612,9.385438054638916,-0.26971315501612025
2023-06-15 15:37:10.502,0.0,0.0,0.0,0.0,14.12,3.93,63.1,41.0,3.4,34.7,3850,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.07,-0.27,26.49,26.58,24.1,1.09,1.16,42.58,18.42,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.023089857888294,41.33159690668157,9.423089857888295,-0.33159690668156827
2023-06-15 15:37:10.702,0.0,0.0,0.0,0.0,14.1,3.96,63.1,41.0,3.4,34.7,3850,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.0,-0.34,26.49,26.58,24.1,1.09,1.16,42.53,18.42,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.785438054638917,41.26971315501612,9.185438054638917,-0.26971315501612025
2023-06-15 15:37:10.902,0.0,0.0,0.0,0.0,14.1,3.93,63.1,41.0,3.4,34.7,3850,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.0,-0.34,26.49,26.58,24.1,1.09,1.16,42.53,18.61,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.023089857888294,41.26971315501612,9.423089857888295,-0.26971315501612025
2023-06-15 15:37:11.302,0.0,0.0,0.0,0.0,14.12,3.92,63.1,41.0,3.4,34.7,3850,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.06,-0.4,26.49,26.58,24.1,1.09,1.16,42.53,18.38,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.102608903571365,41.33159690668157,9.502608903571366,-0.33159690668156827
2023-06-15 15:37:11.502,0.0,0.0,0.0,0.0,14.12,3.92,63.1,41.0,3.3,34.7,3850,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.13,-0.4,26.49,26.58,24.1,1.09,1.16,42.58,18.38,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.102608903571365,41.33159690668157,9.402608903571366,-0.33159690668156827
2023-06-15 15:37:11.701,0.0,0.0,0.0,0.0,14.1,3.91,63.1,41.0,3.3,34.7,3850,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.13,-0.46,26.49,26.57,24.1,1.09,1.16,42.58,18.43,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.182279978973554,41.26971315501612,9.482279978973555,-0.26971315501612025
2023-06-15 15:37:12.102,0.0,0.0,0.0,0.0,14.08,3.91,63.1,41.0,3.3,34.7,3850,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.18,-0.46,26.49,26.57,24.1,1.09,1.16,42.56,18.34,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.182279978973554,41.20776513455951,9.482279978973555,-0.20776513455950862
2023-06-15 15:37:12.302,0.0,0.0,0.0,0.0,14.1,3.92,63.1,41.0,3.3,34.7,3850,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.18,-0.53,26.5,26.58,24.1,1.09,1.16,42.56,18.34,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.102608903571365,41.26971315501612,9.402608903571366,-0.26971315501612025
2023-06-15 15:37:12.502,0.0,0.0,0.0,0.0,14.12,3.92,63.2,41.0,3.3,34.7,3850,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.24,-0.53,26.5,26.58,24.1,1.09,1.16,42.56,17.86,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.102608903571365,41.33159690668157,9.402608903571366,-0.33159690668156827
2023-06-15 15:37:12.902,0.0,0.0,0.0,0.0,14.12,3.92,63.2,41.0,3.1,34.7,3850,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.24,-0.58,26.5,26.57,24.1,1.09,1.16,42.5,17.59,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.102608903571365,41.33159690668157,9.202608903571365,-0.33159690668156827
2023-06-15 15:37:13.202,0.0,0.0,0.0,0.0,14.1,3.91,63.2,41.0,3.1,34.7,3850,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.31,-0.65,26.5,26.57,24.1,1.09,1.16,42.54,17.59,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.182279978973554,41.26971315501612,9.282279978973554,-0.26971315501612025
2023-06-15 15:37:13.502,0.0,0.0,0.0,0.0,14.12,3.89,63.2,40.9,3.1,34.7,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.31,-0.65,26.5,26.58,24.1,1.09,1.16,42.54,17.02,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.342080991047737,41.33159690668157,9.442080991047737,-0.4315969066815697
2023-06-15 15:37:13.701,0.0,0.0,0.0,0.0,14.1,3.91,63.2,40.9,3.1,34.7,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.36,-0.7,26.49,26.58,24.1,1.09,1.16,42.54,16.83,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.182279978973554,41.26971315501612,9.282279978973554,-0.3697131550161217
2023-06-15 15:37:14.002,0.0,0.0,0.0,0.0,14.1,3.9,63.3,40.9,3.0,34.7,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.36,-0.7,26.49,26.57,24.1,1.09,1.17,42.59,16.83,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.26210377588319,41.26971315501612,9.26210377588319,-0.3697131550161217
2023-06-15 15:37:14.301,0.0,0.0,0.0,0.0,14.1,3.92,63.3,40.9,3.0,34.7,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.44,-0.76,26.5,26.57,24.1,1.09,1.16,42.59,16.5,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.102608903571365,41.26971315501612,9.102608903571365,-0.3697131550161217
2023-06-15 15:37:14.501,0.0,0.0,0.0,0.0,14.12,3.88,63.3,40.9,3.0,34.7,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.44,-0.76,26.5,26.57,24.1,1.09,1.16,42.53,16.89,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.422212326221768,41.33159690668157,9.422212326221768,-0.4315969066815697
2023-06-15 15:37:14.801,0.0,0.0,0.0,0.0,14.1,3.88,63.3,40.9,3.0,34.7,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.5,-0.83,26.5,26.57,24.1,1.09,1.16,42.59,16.89,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.422212326221768,41.26971315501612,9.422212326221768,-0.3697131550161217
2023-06-15 15:37:15.101,0.0,0.0,0.0,0.0,14.12,3.89,63.3,40.9,2.8,34.7,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.56,-0.83,26.5,26.58,24.1,1.09,1.16,42.59,17.59,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.342080991047737,41.33159690668157,9.142080991047738,-0.4315969066815697
2023-06-15 15:37:15.301,0.0,0.0,0.0,0.0,14.1,3.87,63.3,40.9,2.8,34.7,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.56,-0.88,26.5,26.56,24.1,1.09,1.16,42.55,18.03,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.502498488215679,41.26971315501612,9.30249848821568,-0.3697131550161217
2023-06-15 15:37:15.602,0.0,0.0,0.0,0.0,14.05,3.85,63.3,40.9,2.8,34.7,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.62,-0.88,26.5,26.56,24.1,1.09,1.16,42.57,18.03,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.663538145483642,41.11472225515388,9.463538145483643,-0.21472225515388033
2023-06-15 15:37:16.003,0.0,0.0,0.0,0.0,14.08,3.85,63.4,40.9,2.6,34.8,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.62,-0.97,26.5,26.56,24.1,1.09,1.16,42.57,17.95,56.1,0.0,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-6.663538145483642,41.20776513455951,9.263538145483642,-0.30776513455951005
2023-06-15 15:37:16.102,0.0,0.0,0.0,0.0,14.1,3.87,63.4,40.9,2.6,34.8,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.67,-1.02,26.5,26.56,24.1,1.09,1.16,42.58,17.32,56.27,0.0,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-6.502498488215679,41.26971315501612,9.102498488215678,-0.3697131550161217
2023-06-15 15:37:16.501,0.0,0.0,0.0,0.0,14.08,3.86,63.4,40.9,2.6,34.8,3850,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.67,-1.02,26.49,26.57,24.1,1.09,1.16,42.53,17.25,56.27,0.0,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-6.582940188945656,41.20776513455951,9.182940188945656,-0.30776513455951005
2023-06-15 15:37:16.702,0.0,0.0,0.0,0.0,14.08,3.85,63.4,40.9,2.6,34.8,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.74,-1.08,26.51,26.57,24.1,1.09,1.16,42.51,17.25,56.27,56.54,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-6.663538145483642,41.20776513455951,9.263538145483642,-0.30776513455951005
2023-06-15 15:37:17.001,0.0,0.0,0.0,0.0,14.1,3.84,63.5,40.8,2.5,34.7,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.74,-1.08,26.51,26.57,24.1,1.09,1.16,42.51,17.05,56.08,56.54,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-6.744293080109685,41.26971315501612,9.244293080109685,-0.4697131550161231
2023-06-15 15:37:17.302,0.0,0.0,0.0,0.0,14.12,3.85,63.5,40.8,2.5,34.7,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.79,-1.14,26.5,26.57,24.1,1.09,1.16,42.57,17.24,56.08,149.2,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-6.663538145483642,41.33159690668157,9.163538145483642,-0.5315969066815711
2023-06-15 15:37:17.501,0.0,0.0,0.0,0.0,14.08,3.85,63.5,40.8,2.5,34.7,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.79,-1.14,26.5,26.56,24.1,1.09,1.16,42.59,17.24,56.08,196.3,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-6.663538145483642,41.20776513455951,9.163538145483642,-0.40776513455951147
2023-06-15 15:37:17.801,0.0,0.0,0.0,0.0,14.08,3.84,63.5,40.8,2.5,34.7,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.87,-1.2,26.49,26.56,24.1,1.09,1.16,42.59,17.36,56.28,233.93,29.13,1,51.724137931034484,0.0,51.724137931034484,-0.0,-6.744293080109685,41.20776513455951,9.244293080109685,-0.40776513455951147
2023-06-15 15:37:18.001,0.0,0.0,0.0,0.0,14.08,3.83,63.5,40.8,2.5,34.7,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.87,-1.2,26.49,26.57,24.1,1.09,1.16,42.46,17.15,56.28,233.07,317.53,1,51.724137931034484,0.0,51.724137931034484,-0.0,-6.82520572036168,41.20776513455951,9.32520572036168,-0.40776513455951147
2023-06-15 15:37:18.301,0.0,0.0,0.0,0.0,14.08,3.81,63.5,40.8,2.5,34.7,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.92,-1.25,26.5,26.57,24.1,1.09,1.16,42.57,17.15,56.28,232.97,898.32,1,51.724137931034484,0.0,51.724137931034484,-0.0,-6.987507054503453,41.20776513455951,9.487507054503453,-0.40776513455951147
2023-06-15 15:37:18.601,0.0,0.0,0.0,0.0,14.08,3.82,63.5,40.8,2.4,34.7,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.97,-1.25,26.5,26.57,24.1,1.09,1.16,42.57,16.92,56.08,232.17,1188.5,1,51.724137931034484,0.0,51.724137931034484,-0.0,-6.906276799088687,41.20776513455951,9.306276799088687,-0.40776513455951147
2023-06-15 15:37:18.801,0.0,0.0,0.0,0.0,14.08,3.82,63.5,40.8,2.4,34.7,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.97,-1.32,26.5,26.57,24.1,1.09,1.16,42.64,16.77,56.08,231.44,1449.6,1,51.724137931034484,0.0,51.724137931034484,-0.0,-6.906276799088687,41.20776513455951,9.306276799088687,-0.40776513455951147
2023-06-15 15:37:19.101,0.0,0.0,0.0,0.0,14.08,3.8,63.5,40.8,2.4,34.7,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-1.32,26.5,26.57,24.1,1.09,1.16,42.56,16.77,56.08,231.42,1453.16,1,51.724137931034484,0.0,51.724137931034484,-0.0,-7.068897230236473,41.20776513455951,9.468897230236474,-0.40776513455951147
2023-06-15 15:37:19.401,0.0,0.0,0.0,0.0,14.12,3.8,63.5,40.8,2.4,34.7,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-1.38,26.5,26.55,24.1,1.09,1.16,42.56,16.76,56.07,231.42,1454.54,1,51.724137931034484,0.0,51.724137931034484,-0.0,-7.068897230236473,41.33159690668157,9.468897230236474,-0.5315969066815711
2023-06-15 15:37:19.602,0.0,0.0,0.0,0.0,14.05,3.81,63.6,40.8,2.3,34.7,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-1.44,26.5,26.55,24.1,1.09,1.16,42.54,16.82,56.07,231.42,1455.97,1,51.724137931034484,0.0,51.724137931034484,-0.0,-6.987507054503453,41.11472225515388,9.287507054503454,-0.31472225515388175
2023-06-15 15:37:19.902,0.0,0.0,0.0,0.0,14.05,3.8,63.6,40.8,2.3,34.7,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-1.44,26.51,26.57,24.1,1.09,1.16,42.6,16.82,56.07,231.43,1455.76,1,51.724137931034484,0.0,51.724137931034484,0.0,-7.068897230236473,41.11472225515388,9.368897230236474,-0.31472225515388175
2023-06-15 15:37:20.202,0.0,0.0,0.0,0.0,14.08,3.79,63.6,40.8,2.3,34.7,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-1.51,26.51,26.57,24.1,1.09,1.16,42.6,16.99,56.26,231.42,1456.35,1,51.724137931034484,0.0,51.724137931034484,0.0,-7.150448075389022,41.20776513455951,9.450448075389023,-0.40776513455951147
2023-06-15 15:37:20.401,0.0,0.0,0.0,0.0,14.08,3.78,63.6,40.8,2.3,34.7,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-1.51,26.51,26.57,24.1,1.09,1.16,42.57,16.8,56.26,231.42,1455.53,1,51.724137931034484,0.0,51.724137931034484,0.0,-7.232160344590056,41.20776513455951,9.532160344590057,-0.40776513455951147
2023-06-15 15:37:20.701,0.0,0.0,0.0,0.0,14.08,3.79,63.6,40.8,2.1,34.7,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-1.57,26.51,26.57,24.1,1.09,1.16,42.59,16.8,56.26,231.37,1456.28,1,51.724137931034484,0.0,51.724137931034484,-0.0,-7.150448075389022,41.20776513455951,9.250448075389022,-0.40776513455951147
2023-06-15 15:37:21.001,0.0,0.0,0.0,0.0,14.08,3.78,63.6,40.8,2.1,34.7,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-1.57,26.5,26.57,24.1,1.09,1.16,42.59,17.27,56.08,231.36,1457.31,1,51.732623587157654,0.0,51.732623587157654,0.0,-7.232160344590056,41.20776513455951,9.332160344590056,-0.40776513455951147
2023-06-15 15:37:21.202,0.0,0.0,0.0,0.0,14.08,3.8,63.6,40.8,2.1,34.7,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-1.62,26.5,26.57,24.1,1.09,1.16,42.56,17.68,56.08,231.37,1458.79,1,51.741055416803285,0.0,51.741055416803285,-0.0,-7.068897230236473,41.20776513455951,9.168897230236473,-0.40776513455951147
