TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,cond_out,phe_out,cond_air,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-15 15:37:21.603,0.0,0.0,0.0,0.0,14.08,3.78,63.7,40.8,2.1,34.7,3900,0,22.5,39.5,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.3,-1.62,26.5,26.56,24.1,1.09,1.16,42.59,17.8,56.08,231.4,1461.65,1,51.75729530887357,0.0,51.75729530887357,-0.0,-7.232160344590056,41.20776513455951,9.332160344590056,-0.40776513455951147
2023-06-15 15:37:22.002,0.0,0.0,0.0,0.0,14.05,3.79,63.7,40.8,1.9,34.7,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.3,-1.7,26.51,26.58,24.1,1.09,1.16,42.48,17.8,56.27,231.51,1462.78,1,51.772467994551576,0.0,51.772467994551576,-0.0,-7.150448075389022,41.11472225515388,9.050448075389022,-0.31472225515388175
2023-06-15 15:37:22.401,0.0,0.0,0.0,0.0,14.0,3.78,63.7,40.8,1.9,34.7,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-1.76,26.51,26.55,24.1,1.09,1.16,42.49,18.18,56.27,231.6,1463.11,1,51.78730433326712,0.0,51.78730433326712,-0.0,-7.232160344590056,40.95932720515253,9.132160344590057,-0.15932720515253607
2023-06-15 15:37:22.802,0.0,0.0,0.0,0.0,14.0,3.76,63.7,40.7,1.9,34.7,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-1.81,26.5,26.55,24.1,1.09,1.16,42.58,18.1,56.07,231.69,1462.8,1,51.80211486112348,0.0,51.80211486112348,0.0,-7.39607220161696,40.95932720515253,9.29607220161696,-0.2593272051525304
2023-06-15 15:37:23.202,0.0,0.0,0.0,0.0,14.03,3.76,63.8,40.7,1.8,34.7,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-1.87,26.5,26.56,24.1,1.09,1.16,42.58,18.39,56.07,231.69,1464.43,1,51.81685611342422,0.0,51.81685611342422,-0.0,-7.39607220161696,41.05261287222453,9.19607220161696,-0.3526128722245261
2023-06-15 15:37:23.603,0.0,0.0,0.0,0.0,14.03,3.77,63.8,40.7,1.8,34.7,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-1.87,26.5,26.54,24.1,1.09,1.16,42.58,18.14,56.07,231.68,1464.29,1,51.83112831253282,0.0,51.83112831253282,0.0,-7.31403479804959,41.05261287222453,9.114034798049591,-0.3526128722245261
2023-06-15 15:37:24.003,0.0,0.0,0.0,0.0,14.0,3.73,63.8,40.7,1.6,34.7,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-1.93,26.51,26.55,24.1,1.09,1.16,42.54,18.49,56.07,231.7,1467.93,1,51.84500050662987,0.0,51.84500050662987,-0.0,-7.643169857236103,40.95932720515253,9.243169857236103,-0.2593272051525304
2023-06-15 15:37:24.403,0.0,0.0,0.0,0.0,14.0,3.76,63.8,40.7,1.6,34.7,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-1.99,26.51,26.56,24.1,1.09,1.16,42.52,18.5,56.27,231.74,1471.62,1,51.85748007317775,0.0,51.85748007317775,-0.0,-7.39607220161696,40.95932720515253,8.99607220161696,-0.2593272051525304
2023-06-15 15:37:24.803,0.0,0.0,0.0,0.0,14.03,3.77,63.8,40.7,1.6,34.7,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.05,26.52,26.56,24.1,1.09,1.16,42.54,18.09,56.27,231.77,1475.39,1,51.86845313759559,0.0,51.86845313759559,-0.0,-7.31403479804959,41.05261287222453,8.91403479804959,-0.3526128722245261
2023-06-15 15:37:25.202,0.0,0.0,0.0,0.0,14.05,3.75,63.9,40.6,1.5,34.7,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.09,26.52,26.55,24.1,1.09,1.16,42.57,17.74,56.07,231.76,1474.99,1,51.87831440264696,0.0,51.87831440264696,0.0,-7.478273326836359,41.11472225515388,8.978273326836359,-0.5147222551538775
2023-06-15 15:37:25.603,0.0,0.0,0.0,0.0,14.03,3.75,63.9,40.6,1.5,34.7,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.09,26.52,26.55,24.1,1.09,1.16,42.59,17.32,56.07,231.74,1474.78,1,51.88836126878255,0.0,51.88836126878255,0.0,-7.478273326836359,41.05261287222453,8.978273326836359,-0.4526128722245275
2023-06-15 15:37:26.002,0.0,0.0,0.0,0.0,14.0,3.74,64.0,40.6,1.4,34.7,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.13,26.51,26.54,24.1,1.09,1.16,42.57,17.49,56.24,231.76,1474.96,1,51.898413040738035,0.0,51.898413040738035,-0.0,-7.560638951006069,40.95932720515253,8.96063895100607,-0.3593272051525318
2023-06-15 15:37:26.401,0.0,0.0,0.0,0.0,14.0,3.71,64.0,40.6,1.4,34.7,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.17,26.51,26.55,24.1,1.09,1.16,42.55,17.51,56.24,231.8,1475.41,1,51.90835237282984,0.0,51.90835237282984,-0.0,-7.808730677731717,40.95932720515253,9.208730677731717,-0.3593272051525318
2023-06-15 15:37:26.802,0.0,0.0,0.0,0.0,14.0,3.74,64.0,40.6,1.4,34.7,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.22,26.5,26.55,24.1,1.09,1.16,42.56,17.24,56.08,231.83,1475.91,1,51.91815933924668,0.0,51.91815933924668,-0.0,-7.560638951006069,40.95932720515253,8.96063895100607,-0.3593272051525318
2023-06-15 15:37:27.217,0.0,0.0,0.0,0.0,14.05,3.75,64.0,40.6,1.4,34.7,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.26,26.5,26.54,24.1,1.09,1.16,42.57,17.43,56.08,231.79,1475.31,1,51.928287321612764,0.0,51.928287321612764,0.0,-7.478273326836359,41.11472225515388,8.878273326836359,-0.5147222551538775
2023-06-15 15:37:27.616,0.0,0.0,0.0,0.0,14.0,3.71,64.0,40.6,1.2,34.7,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.26,26.5,26.55,24.1,1.09,1.16,42.56,17.81,56.11,231.73,1474.69,1,51.9382795439481,0.0,51.9382795439481,0.0,-7.808730677731717,40.95932720515253,9.008730677731716,-0.3593272051525318
2023-06-15 15:37:28.016,0.0,0.0,0.0,0.0,13.98,3.73,64.0,40.6,1.2,34.7,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.27,26.52,26.54,24.1,1.09,1.16,42.58,18.04,56.11,231.7,1474.26,1,51.94848436106675,0.0,51.94848436106675,0.0,-7.643169857236103,40.897055465519145,8.843169857236102,-0.2970554655191435
2023-06-15 15:37:28.416,0.0,0.0,0.0,0.0,14.0,3.72,64.0,40.6,1.2,34.7,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.3,26.5,26.56,24.1,1.09,1.16,42.54,18.11,56.23,231.71,1474.16,1,51.95881466883175,0.0,51.95881466883175,0.0,-7.725866834507258,40.95932720515253,8.925866834507257,-0.3593272051525318
2023-06-15 15:37:28.802,0.0,0.0,0.0,0.0,14.0,3.72,64.1,40.6,1.1,34.7,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.34,26.51,26.56,24.1,1.09,1.16,42.56,17.49,56.23,231.79,1475.37,1,51.96865732756846,0.0,51.96865732756846,-0.0,-7.725866834507258,40.95932720515253,8.825866834507258,-0.3593272051525318
2023-06-15 15:37:29.201,0.0,0.0,0.0,0.0,14.0,3.72,64.1,40.6,1.1,34.7,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.36,26.51,26.55,24.1,1.09,1.16,42.58,17.06,56.09,231.83,1476.13,1,51.978413022828036,0.0,51.978413022828036,-0.0,-7.725866834507258,40.95932720515253,8.825866834507258,-0.3593272051525318
2023-06-15 15:37:29.601,0.0,0.0,0.0,0.0,13.98,3.7,64.1,40.6,1.0,34.7,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.36,26.5,26.55,24.1,1.09,1.16,42.58,17.13,56.09,231.84,1476.17,1,51.987953173956804,0.0,51.987953173956804,-0.0,-7.891762187813924,40.897055465519145,8.891762187813924,-0.2970554655191435
2023-06-15 15:37:30.001,0.0,0.0,0.0,0.0,13.98,3.71,64.1,40.6,1.0,34.7,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.37,26.5,26.55,24.1,1.09,1.16,42.58,17.38,56.3,231.82,1475.88,1,51.99752596171373,0.0,51.99752596171373,0.0,-7.808730677731717,40.897055465519145,8.808730677731717,-0.2970554655191435
2023-06-15 15:37:30.401,0.0,0.0,0.0,0.0,14.03,3.71,64.1,40.6,1.0,34.7,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.4,26.5,26.53,24.1,1.09,1.16,42.57,17.48,56.3,231.79,1475.51,1,52.00720812967295,0.0,52.00720812967295,0.0,-7.808730677731717,41.05261287222453,8.808730677731717,-0.4526128722245275
2023-06-15 15:37:30.802,0.0,0.0,0.0,0.0,14.03,3.71,64.2,40.5,0.8,34.7,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.42,26.51,26.53,24.1,1.09,1.16,42.56,17.24,56.08,231.78,1474.95,1,52.017072882525866,0.0,52.017072882525866,0.0,-7.808730677731717,41.05261287222453,8.608730677731717,-0.5526128722245289
2023-06-15 15:37:31.201,0.0,0.0,0.0,0.0,13.98,3.68,64.2,40.5,0.8,34.7,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.43,26.51,26.54,24.1,1.09,1.16,42.56,17.24,56.08,231.78,1475.01,1,52.02708346038335,0.0,52.02708346038335,-0.0,-8.058331442500787,40.897055465519145,8.858331442500788,-0.39705546551914495
2023-06-15 15:37:31.603,0.0,0.0,0.0,0.0,14.03,3.69,64.2,40.5,0.8,34.7,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.43,26.5,26.54,24.1,1.09,1.16,42.49,17.52,56.23,231.78,1474.92,1,52.03711765282386,0.0,52.03711765282386,0.0,-7.974962171712377,41.05261287222453,8.774962171712378,-0.5526128722245289
2023-06-15 15:37:32.001,0.0,0.0,0.0,0.0,13.98,3.69,64.3,40.5,0.7,34.7,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.45,26.51,26.54,24.1,1.09,1.16,42.53,17.71,56.23,231.77,1475.06,1,52.04709148706667,0.0,52.04709148706667,-0.0,-7.974962171712377,40.897055465519145,8.674962171712377,-0.39705546551914495
2023-06-15 15:37:32.401,0.0,0.0,0.0,0.0,14.03,3.67,64.3,40.5,0.7,34.7,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.47,26.51,26.55,24.1,1.09,1.16,42.58,17.46,56.09,231.77,1474.81,1,52.05710869932167,0.0,52.05710869932167,0.0,-8.141870819433223,41.05261287222453,8.841870819433222,-0.5526128722245289
2023-06-15 15:37:32.801,0.0,0.0,0.0,0.0,13.93,3.67,64.3,40.5,0.7,34.6,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.48,26.5,26.55,24.1,1.09,1.16,42.58,17.59,56.09,231.73,1474.18,1,52.06724311777108,0.0,52.06724311777108,0.0,-8.141870819433223,40.741090411606535,8.841870819433222,-0.24109041160653533
2023-06-15 15:37:33.202,0.0,0.0,0.0,0.0,13.98,3.66,64.3,40.5,0.6,34.6,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.49,26.5,26.55,24.1,1.09,1.16,42.6,17.59,56.1,231.7,1473.59,1,52.077653475551536,0.0,52.077653475551536,0.0,-8.225581128006638,40.897055465519145,8.825581128006638,-0.39705546551914495
2023-06-15 15:37:33.602,0.0,0.0,0.0,0.0,13.93,3.66,64.3,40.5,0.6,34.6,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.49,26.51,26.54,24.1,1.09,1.16,42.61,17.68,56.25,231.68,1473.58,1,52.0882235333585,0.0,52.0882235333585,0.0,-8.225581128006638,40.741090411606535,8.825581128006638,-0.24109041160653533
2023-06-15 15:37:34.002,0.0,0.0,0.0,0.0,13.91,3.66,64.4,40.5,0.5,34.7,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.51,26.5,26.55,24.1,1.09,1.16,42.51,17.47,56.25,231.7,1473.56,1,52.0987778337907,0.0,52.0987778337907,0.0,-8.225581128006638,40.67858968345092,8.725581128006638,-0.17858968345092308
2023-06-15 15:37:34.402,0.0,0.0,0.0,0.0,13.93,3.66,64.4,40.5,0.5,34.7,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.51,26.51,26.53,24.1,1.09,1.16,42.47,17.64,56.09,231.75,1474.04,1,52.109312414011875,0.0,52.109312414011875,-0.0,-8.225581128006638,40.741090411606535,8.725581128006638,-0.24109041160653533
2023-06-15 15:37:34.803,0.0,0.0,0.0,0.0,13.93,3.66,64.4,40.5,0.5,34.7,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.53,26.51,26.53,24.1,1.09,1.16,42.58,17.95,56.09,231.8,1474.93,1,52.11963133275501,0.0,52.11963133275501,-0.0,-8.225581128006638,40.741090411606535,8.725581128006638,-0.24109041160653533
2023-06-15 15:37:35.203,0.0,0.0,0.0,0.0,13.93,3.63,64.5,40.4,0.4,34.7,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.55,26.51,26.53,24.1,1.09,1.16,42.6,18.19,56.3,231.84,1475.63,1,52.1295913346242,0.0,52.1295913346242,-0.0,-8.477745993565236,40.741090411606535,8.877745993565236,-0.34109041160653675
2023-06-15 15:37:35.602,0.0,0.0,0.0,0.0,13.91,3.64,64.5,40.4,0.4,34.7,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.55,26.5,26.54,24.1,1.09,1.16,42.57,18.25,56.3,231.86,1475.84,1,52.13929413205854,0.0,52.13929413205854,-0.0,-8.393517873672408,40.67858968345092,8.793517873672409,-0.2785896834509245
2023-06-15 15:37:36.001,0.0,0.0,0.0,0.0,13.91,3.63,64.5,40.3,0.4,34.7,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.55,26.5,26.53,24.1,1.09,1.16,42.51,18.26,56.12,231.85,1475.67,1,52.14894669534676,0.0,52.14894669534676,0.0,-8.477745993565236,40.67858968345092,8.877745993565236,-0.3785896834509259
2023-06-15 15:37:36.402,0.0,0.0,0.0,0.0,13.88,3.62,64.5,40.3,0.4,34.7,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.56,26.5,26.54,24.1,1.09,1.16,42.49,17.81,56.12,231.78,1474.7,1,52.15879006173365,0.0,52.15879006173365,0.0,-8.562148410833629,40.58471518272887,8.96214841083363,-0.2847151827288741
2023-06-15 15:37:36.802,0.0,0.0,0.0,0.0,13.93,3.62,64.5,40.3,0.3,34.7,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.56,26.5,26.54,24.1,1.09,1.16,42.57,17.13,56.09,231.71,1473.88,1,52.16899325718157,0.0,52.16899325718157,0.0,-8.562148410833629,40.741090411606535,8.86214841083363,-0.44109041160653817
2023-06-15 15:37:37.201,0.0,0.0,0.0,0.0,13.91,3.63,64.5,40.3,0.3,34.7,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.57,26.5,26.54,24.1,1.09,1.16,42.56,16.81,56.09,231.7,1473.64,1,52.17945637852899,0.0,52.17945637852899,0.0,-8.477745993565236,40.67858968345092,8.777745993565237,-0.3785896834509259
2023-06-15 15:37:37.601,0.0,0.0,0.0,0.0,13.88,3.59,64.6,40.3,0.1,34.7,3950,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.57,26.5,26.53,24.1,1.09,1.16,42.56,17.06,56.29,231.72,1473.38,1,52.19001306927434,0.0,52.19001306927434,0.0,-8.816410057249925,40.58471518272887,8.916410057249925,-0.2847151827288741
2023-06-15 15:37:38.002,0.0,0.0,0.0,0.0,13.91,3.59,64.6,40.3,0.1,34.7,3950,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.6,26.51,26.54,24.1,1.09,1.16,42.54,17.73,56.29,231.74,1474.05,1,52.200635700240056,0.0,52.200635700240056,-0.0,-8.816410057249925,40.67858968345092,8.916410057249925,-0.3785896834509259
2023-06-15 15:37:38.402,0.0,0.0,0.0,0.0,13.88,3.61,64.6,40.3,0.1,34.7,3950,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.6,26.51,26.55,24.1,1.09,1.16,42.53,17.79,56.07,231.75,1474.85,1,52.21093390722505,0.0,52.21093390722505,-0.0,-8.646725983183444,40.58471518272887,8.746725983183444,-0.2847151827288741
2023-06-15 15:37:38.803,0.0,0.0,0.0,0.0,13.88,3.6,64.6,40.3,0.0,34.6,3950,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.59,26.52,26.55,24.1,1.09,1.16,42.53,17.77,56.07,231.76,1475.54,1,52.220946367437755,0.0,52.220946367437755,-0.0,-8.731479574965931,40.58471518272887,8.731479574965931,-0.2847151827288741
2023-06-15 15:37:39.203,0.0,0.0,0.0,0.0,13.91,3.59,64.6,40.3,0.0,34.6,3950,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.61,26.52,26.54,24.1,1.09,1.16,42.54,17.78,56.27,231.79,1475.85,1,52.23069301466456,0.0,52.23069301466456,-0.0,-8.816410057249925,40.67858968345092,8.816410057249925,-0.3785896834509259
2023-06-15 15:37:39.602,0.0,0.0,0.0,0.0,13.86,3.59,64.7,40.3,0.0,34.6,3950,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.61,26.52,26.53,24.1,1.08,1.16,42.59,18.37,56.27,231.84,1476.18,1,52.24029512089959,0.0,52.24029512089959,-0.0,-8.816410057249925,40.52204967116785,8.816410057249925,-0.22204967116785213
2023-06-15 15:37:40.003,0.0,0.0,0.0,0.0,13.86,3.59,64.7,40.3,0.0,34.6,3950,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.62,26.54,26.54,24.1,1.09,1.16,42.59,18.35,56.09,231.86,1476.42,1,52.249814712736516,0.0,52.249814712736516,-0.0,-8.816410057249925,40.52204967116785,8.816410057249925,-0.22204967116785213
2023-06-15 15:37:40.402,0.0,0.0,0.0,0.0,13.88,3.57,64.7,40.3,0.0,34.6,3950,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.62,26.51,26.56,24.1,1.09,1.16,42.53,18.16,56.09,231.85,1476.51,1,52.25922112804165,0.0,52.25922112804165,-0.0,-8.986805211604349,40.58471518272887,8.986805211604349,-0.2847151827288741
2023-06-15 15:37:40.802,0.0,0.0,0.0,0.0,13.88,3.57,64.8,40.2,0.0,34.6,3950,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.63,26.51,26.56,24.1,1.09,1.16,42.54,18.03,56.11,231.87,1476.84,1,52.26857729963532,0.0,52.26857729963532,-0.0,-8.986805211604349,40.58471518272887,8.986805211604349,-0.3847151827288684
2023-06-15 15:37:41.202,0.0,0.0,0.0,0.0,13.86,3.57,64.8,40.2,-0.1,34.6,3950,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.62,26.51,26.54,24.1,1.09,1.16,42.54,18.49,56.11,231.91,1477.31,1,52.27780029105893,0.0,52.27780029105893,-0.0,-8.986805211604349,40.52204967116785,8.886805211604349,-0.32204967116784644
2023-06-15 15:37:41.601,0.0,0.0,0.0,0.0,13.86,3.57,64.8,40.2,-0.1,34.6,3950,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.62,26.5,26.56,24.1,1.09,1.16,42.47,18.56,56.1,231.98,1477.88,1,52.28680708661309,0.0,52.28680708661309,-0.0,-8.986805211604349,40.52204967116785,8.886805211604349,-0.32204967116784644
2023-06-15 15:37:41.902,0.0,0.0,0.0,0.0,13.86,3.55,64.8,40.2,-0.1,34.6,3950,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.62,26.52,26.54,24.1,1.09,1.16,42.53,18.57,56.1,231.96,1477.55,1,52.29350088576307,0.0,52.29350088576307,0.0,-9.15791855184932,40.52204967116785,9.05791855184932,-0.32204967116784644
2023-06-15 15:37:42.302,0.0,0.0,0.0,0.0,13.86,3.54,64.8,40.2,-0.2,34.6,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.62,26.52,26.54,24.1,1.09,1.16,42.58,18.02,56.1,231.94,1477.28,1,52.30250826039306,0.0,52.30250826039306,0.0,-9.243746792773948,40.52204967116785,9.043746792773948,-0.32204967116784644
2023-06-15 15:37:42.603,0.0,0.0,0.0,0.0,13.84,3.55,64.8,40.2,-0.2,34.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.63,26.52,26.54,24.1,1.09,1.16,42.55,17.89,56.09,231.93,1477.15,1,52.309355229091565,0.0,52.309355229091565,0.0,-9.15791855184932,40.459317958880774,8.957918551849321,-0.25931795888077147
2023-06-15 15:37:43.001,0.0,0.0,0.0,0.0,13.81,3.54,64.9,40.1,-0.3,34.6,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.63,26.52,26.55,24.1,1.09,1.16,42.58,17.89,56.09,231.92,1477.17,1,52.31844315334074,0.0,52.31844315334074,-0.0,-9.243746792773948,40.36509590254428,8.943746792773947,-0.2650959025442816
2023-06-15 15:37:43.401,0.0,0.0,0.0,0.0,13.81,3.55,64.9,40.1,-0.3,34.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.64,26.51,26.54,24.1,1.09,1.16,42.53,17.52,56.29,231.89,1476.48,1,52.32764987618915,0.0,52.32764987618915,0.0,-9.15791855184932,40.36509590254428,8.85791855184932,-0.2650959025442816
2023-06-15 15:37:43.801,0.0,0.0,0.0,0.0,13.79,3.52,64.9,40.1,-0.3,34.6,3950,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.67,26.53,26.54,24.1,1.09,1.16,42.58,17.44,56.29,231.85,1475.86,1,52.33712079685681,0.0,52.33712079685681,0.0,-9.415950980784373,40.30219796426479,9.115950980784373,-0.20219796426479064
2023-06-15 15:37:44.201,0.0,0.0,0.0,0.0,13.84,3.51,65.0,40.1,-0.3,34.6,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.65,26.53,26.53,24.1,1.09,1.16,42.5,17.69,56.08,231.82,1475.41,1,52.34681255010597,0.0,52.34681255010597,0.0,-9.502328775446756,40.459317958880774,9.202328775446755,-0.3593179588807729
2023-06-15 15:37:44.602,0.0,0.0,0.0,0.0,13.79,3.51,65.0,40.1,-0.3,34.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.65,26.52,26.54,24.1,1.09,1.16,42.47,17.74,56.08,231.72,1473.92,1,52.356821180658265,0.0,52.356821180658265,0.0,-9.502328775446756,40.30219796426479,9.202328775446755,-0.20219796426479064
2023-06-15 15:37:45.001,0.0,0.0,0.0,0.0,13.84,3.52,65.1,40.1,-0.4,34.6,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.66,26.52,26.56,24.1,1.09,1.16,42.54,17.71,56.1,231.63,1472.95,1,52.367337714083114,0.0,52.367337714083114,0.0,-9.415950980784373,40.459317958880774,9.015950980784373,-0.3593179588807729
2023-06-15 15:37:45.403,0.0,0.0,0.0,0.0,13.84,3.52,65.1,40.1,-0.4,34.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.65,26.51,26.53,24.1,1.09,1.16,42.55,17.09,56.1,231.66,1473.38,1,52.37814844002477,0.0,52.37814844002477,-0.0,-9.415950980784373,40.459317958880774,9.015950980784373,-0.3593179588807729
2023-06-15 15:37:45.801,0.0,0.0,0.0,0.0,13.81,3.51,65.1,40.1,-0.4,34.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.66,26.53,26.53,24.1,1.09,1.16,42.54,16.99,56.27,231.64,1472.95,1,52.388791585752884,0.0,52.388791585752884,0.0,-9.502328775446756,40.36509590254428,9.102328775446756,-0.2650959025442816
2023-06-15 15:37:46.202,0.0,0.0,0.0,0.0,13.81,3.48,65.1,40.0,-0.4,34.6,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.67,26.53,26.56,24.1,1.09,1.16,42.54,16.91,56.27,231.62,1472.63,1,52.399684613580625,0.0,52.399684613580625,0.0,-9.762576202784828,40.36509590254428,9.362576202784828,-0.36509590254428304
2023-06-15 15:37:46.603,0.0,0.0,0.0,0.0,13.76,3.49,65.1,40.0,-0.4,34.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.67,26.52,26.56,24.1,1.09,1.17,42.59,17.32,56.1,231.59,1472.2,1,52.41068119340174,0.0,52.41068119340174,0.0,-9.67564044035771,40.20772578861738,9.27564044035771,-0.2077257886173811
2023-06-15 15:37:47.002,0.0,0.0,0.0,0.0,13.72,3.51,65.1,40.0,-0.4,34.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.67,26.52,26.55,24.1,1.09,1.16,42.56,17.65,56.1,231.56,1471.75,1,52.421814341952725,0.0,52.421814341952725,0.0,-9.502328775446756,40.08152817242353,9.102328775446756,-0.08152817242353194
2023-06-15 15:37:47.402,0.0,0.0,0.0,0.0,13.79,3.51,65.1,40.0,-0.4,34.6,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.67,26.52,26.55,24.1,1.09,1.16,42.53,17.93,56.28,231.44,1470.32,1,52.43326872740739,0.0,52.43326872740739,0.0,-9.502328775446756,40.30219796426479,9.102328775446756,-0.30219796426479206
2023-06-15 15:37:47.802,0.0,0.0,0.0,0.0,13.76,3.47,65.2,40.0,-0.3,34.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.67,26.52,26.55,24.1,1.09,1.16,42.51,17.68,56.28,231.36,1469.19,1,52.44525384491199,0.0,52.44525384491199,0.0,-9.849699859319571,40.20772578861738,9.54969985931957,-0.2077257886173811
2023-06-15 15:37:48.217,0.0,0.0,0.0,0.0,13.76,3.48,65.2,40.0,-0.3,34.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.67,26.52,26.56,24.1,1.09,1.16,42.53,17.6,56.12,231.3,1468.23,1,52.45824037466996,0.0,52.45824037466996,0.0,-9.762576202784828,40.20772578861738,9.462576202784827,-0.2077257886173811
2023-06-15 15:37:48.601,0.0,0.0,0.0,0.0,13.74,3.48,65.3,40.0,-0.3,34.6,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.67,26.53,26.55,24.1,1.09,1.16,42.48,17.41,56.12,231.32,1468.44,1,52.47044083662026,0.0,52.47044083662026,-0.0,-9.762576202784828,40.144660581473374,9.462576202784827,-0.14466058147337435
2023-06-15 15:37:48.902,0.0,0.0,0.0,0.0,13.76,3.48,65.3,40.0,-0.3,34.6,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.68,26.52,26.55,24.1,1.09,1.16,42.53,17.65,56.19,231.3,1468.3,1,52.47994400613302,0.0,52.47994400613302,0.0,-9.762576202784828,40.20772578861738,9.462576202784827,-0.2077257886173811
2023-06-15 15:37:49.303,0.0,0.0,0.0,0.0,13.79,3.48,65.3,40.0,-0.3,34.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.69,26.51,26.55,24.1,1.09,1.16,42.53,17.44,56.19,231.29,1467.82,1,52.49269803763384,0.0,52.49269803763384,0.0,-9.762576202784828,40.30219796426479,9.462576202784827,-0.30219796426479206
2023-06-15 15:37:49.603,0.0,0.0,0.0,0.0,13.76,3.47,65.3,39.9,-0.2,34.6,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.69,26.51,26.56,24.1,1.09,1.16,42.57,17.38,56.26,231.28,1467.67,1,52.502378468368,0.0,52.502378468368,0.0,-9.849699859319571,40.20772578861738,9.649699859319572,-0.30772578861738253
2023-06-15 15:37:50.002,0.0,0.0,0.0,0.0,13.76,3.47,65.3,39.9,-0.2,34.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.69,26.53,26.57,24.1,1.09,1.16,42.58,17.48,56.26,231.26,1467.06,1,52.515323083167026,0.0,52.515323083167026,0.0,-9.849699859319571,40.20772578861738,9.649699859319572,-0.30772578861738253
2023-06-15 15:37:50.403,0.0,0.0,0.0,0.0,13.76,3.47,65.3,39.9,-0.2,34.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.68,26.53,26.55,24.1,1.09,1.16,42.56,17.17,56.08,231.23,1466.58,1,52.52859891486639,0.0,52.52859891486639,0.0,-9.849699859319571,40.20772578861738,9.649699859319572,-0.30772578861738253
2023-06-15 15:37:50.803,0.0,0.0,0.0,0.0,13.72,3.46,65.4,39.9,-0.2,34.6,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.69,26.53,26.55,24.1,1.09,1.16,42.47,17.35,56.08,231.17,1465.94,1,52.54198169193263,0.0,52.54198169193263,0.0,-9.937012375188033,40.08152817242353,9.737012375188034,-0.18152817242353336
2023-06-15 15:37:51.201,0.0,0.0,0.0,0.0,13.72,3.45,65.4,39.9,-0.2,34.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.68,26.53,26.55,24.1,1.09,1.16,42.56,16.96,56.28,231.18,1466.23,1,52.55556046191449,0.0,52.55556046191449,-0.0,-10.024514723422499,40.08152817242353,9.8245147234225,-0.18152817242353336
2023-06-15 15:37:51.603,0.0,0.0,0.0,0.0,13.74,3.47,65.4,39.9,-0.2,34.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.68,26.55,26.56,24.1,1.09,1.16,42.57,17.05,56.28,231.25,1467.41,1,52.56900579020733,0.0,52.56900579020733,-0.0,-9.849699859319571,40.144660581473374,9.649699859319572,-0.24466058147337577
2023-06-15 15:37:52.001,0.0,0.0,0.0,0.0,13.69,3.45,65.4,39.9,-0.2,34.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.68,26.53,26.56,24.1,1.09,1.16,42.53,17.33,56.12,231.33,1468.61,1,52.581860942747525,0.0,52.581860942747525,-0.0,-10.024514723422499,39.98670318490878,9.8245147234225,-0.08670318490877804
2023-06-15 15:37:52.403,0.0,0.0,0.0,0.0,13.69,3.45,65.5,39.8,-0.1,34.6,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.69,26.53,26.57,24.1,1.09,1.16,42.53,17.44,56.12,231.31,1468.58,1,52.59447788126224,0.0,52.59447788126224,0.0,-10.024514723422499,39.98670318490878,9.924514723422499,-0.18670318490877946
2023-06-15 15:37:52.803,0.0,0.0,0.0,0.0,13.69,3.47,65.5,39.8,-0.1,34.6,4000,0,22.5,39.5,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.68,26.54,26.57,24.1,1.09,1.16,42.46,17.93,56.27,231.29,1468.49,1,52.607059697675645,0.0,52.607059697675645,0.0,-9.849699859319571,39.98670318490878,9.749699859319572,-0.18670318490877946
2023-06-15 15:37:53.202,0.0,0.0,0.0,0.0,13.69,3.44,65.6,39.8,0.0,34.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.54,-2.69,26.54,26.57,24.1,1.09,1.16,42.55,17.76,56.27,231.26,1468.17,1,52.619665999410095,0.0,52.619665999410095,0.0,-10.112207884947736,39.98670318490878,10.112207884947736,-0.18670318490877946
2023-06-15 15:37:53.602,0.0,0.0,0.0,0.0,13.69,3.45,65.6,39.8,0.0,34.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.69,26.55,26.55,24.1,1.09,1.16,42.54,17.84,56.19,231.26,1468.18,1,52.632404057700576,0.0,52.632404057700576,-0.0,-10.024514723422499,39.98670318490878,10.024514723422499,-0.18670318490877946
2023-06-15 15:37:54.001,0.0,0.0,0.0,0.0,13.72,3.46,65.6,39.8,0.0,34.6,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.69,26.55,26.56,24.1,1.09,1.16,42.51,17.45,56.19,231.3,1468.72,1,52.64504795530075,0.0,52.64504795530075,-0.0,-9.937012375188033,40.08152817242353,9.937012375188033,-0.2815281724235348
2023-06-15 15:37:54.403,0.0,0.0,0.0,0.0,13.69,3.45,65.7,39.8,0.0,34.6,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.7,26.55,26.56,24.1,1.09,1.16,42.51,17.02,56.11,231.34,1469.09,1,52.65756795422071,0.0,52.65756795422071,-0.0,-10.024514723422499,39.98670318490878,10.024514723422499,-0.18670318490877946
2023-06-15 15:37:54.802,0.0,0.0,0.0,0.0,13.67,3.47,65.7,39.8,0.0,34.6,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.68,26.54,26.56,24.1,1.09,1.16,42.6,16.74,56.11,231.35,1469.15,1,52.66990069229358,0.0,52.66990069229358,-0.0,-9.849699859319571,39.923402029235945,9.849699859319571,-0.12340202923594745
2023-06-15 15:37:55.203,0.0,0.0,0.0,0.0,13.72,3.47,65.8,39.7,0.0,34.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.68,26.54,26.57,24.1,1.09,1.16,42.65,16.94,56.28,231.34,1469.01,1,52.68228447543853,0.0,52.68228447543853,0.0,-9.849699859319571,40.08152817242353,9.849699859319571,-0.3815281724235291
2023-06-15 15:37:55.616,0.0,0.0,0.0,0.0,13.69,3.47,65.8,39.7,0.1,34.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.68,26.55,26.55,24.1,1.09,1.16,42.51,17.55,56.28,231.35,1469.01,1,52.6950844348716,0.0,52.6950844348716,0.0,-9.849699859319571,39.98670318490878,9.949699859319571,-0.2867031849087738
2023-06-15 15:37:56.002,0.0,0.0,0.0,0.0,13.69,3.45,65.8,39.7,0.1,34.6,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.7,26.56,26.56,24.1,1.09,1.16,42.53,17.83,56.11,231.35,1469.2,1,52.70701389703744,0.0,52.70701389703744,-0.0,-10.024514723422499,39.98670318490878,10.124514723422498,-0.2867031849087738
2023-06-15 15:37:56.415,0.0,0.0,0.0,0.0,13.69,3.46,65.8,39.7,0.1,34.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.68,26.54,26.57,24.1,1.09,1.16,42.56,17.7,56.11,231.34,1468.91,1,52.719816109209,0.0,52.719816109209,0.0,-9.937012375188033,39.98670318490878,10.037012375188032,-0.2867031849087738
2023-06-15 15:37:56.801,0.0,0.0,0.0,0.0,13.67,3.46,65.8,39.7,0.1,34.6,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.7,26.55,26.57,24.1,1.09,1.16,42.57,17.14,56.3,231.3,1468.32,1,52.731860236508794,0.0,52.731860236508794,0.0,-9.937012375188033,39.923402029235945,10.037012375188032,-0.22340202923594177
2023-06-15 15:37:57.202,0.0,0.0,0.0,0.0,13.72,3.45,65.8,39.7,0.1,34.6,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.69,26.55,26.57,24.1,1.09,1.16,42.53,17.29,56.3,231.31,1468.41,1,52.74456133598323,0.0,52.74456133598323,-0.0,-10.024514723422499,40.08152817242353,10.124514723422498,-0.3815281724235291
2023-06-15 15:37:57.602,0.0,0.0,0.0,0.0,13.67,3.46,65.9,39.6,0.2,34.6,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.69,26.55,26.57,24.1,1.09,1.16,42.49,17.55,56.11,231.35,1468.8,1,52.75714765107388,0.0,52.75714765107388,-0.0,-9.937012375188033,39.923402029235945,10.137012375188032,-0.3234020292359432
2023-06-15 15:37:58.002,0.0,0.0,0.0,0.0,13.74,3.45,65.9,39.6,0.2,34.6,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.69,26.55,26.57,24.1,1.09,1.16,42.51,17.76,56.11,231.38,1469.06,1,52.76960324036831,0.0,52.76960324036831,-0.0,-10.024514723422499,40.144660581473374,10.224514723422498,-0.5446605814733729
2023-06-15 15:37:58.402,0.0,0.0,0.0,0.0,13.72,3.45,65.9,39.6,0.2,34.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.7,26.55,26.56,24.1,1.09,1.16,42.51,17.23,56.11,231.38,1468.97,1,52.78200558248515,0.0,52.78200558248515,0.0,-10.024514723422499,40.08152817242353,10.224514723422498,-0.4815281724235305
2023-06-15 15:37:58.801,0.0,0.0,0.0,0.0,13.69,3.45,66.0,39.6,0.3,34.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.69,26.56,26.56,24.1,1.09,1.16,42.55,16.51,56.11,231.39,1469.04,1,52.794376163566064,0.0,52.794376163566064,-0.0,-10.024514723422499,39.98670318490878,10.3245147234225,-0.3867031849087752
2023-06-15 15:37:59.201,0.0,0.0,0.0,0.0,13.74,3.45,66.0,39.6,0.3,34.6,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.69,26.56,26.57,24.1,1.09,1.16,42.52,16.82,56.26,231.42,1469.47,1,52.80671049435373,0.0,52.80671049435373,-0.0,-10.024514723422499,40.144660581473374,10.3245147234225,-0.5446605814733729
2023-06-15 15:37:59.603,0.0,0.0,0.0,0.0,13.72,3.47,66.1,39.6,0.3,34.5,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.69,26.55,26.57,24.1,1.09,1.16,42.53,17.55,56.26,231.46,1470.08,1,52.81892158235308,0.0,52.81892158235308,-0.0,-9.849699859319571,40.08152817242353,10.149699859319572,-0.4815281724235305
2023-06-15 15:38:00.002,0.0,0.0,0.0,0.0,13.69,3.44,66.1,39.6,0.3,34.5,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.69,26.54,26.56,24.1,1.09,1.16,42.55,17.84,56.11,231.49,1470.45,1,52.830832316615535,0.0,52.830832316615535,-0.0,-10.112207884947736,39.98670318490878,10.412207884947737,-0.3867031849087752
2023-06-15 15:38:00.401,0.0,0.0,0.0,0.0,13.72,3.44,66.1,39.6,0.4,34.5,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.69,26.55,26.56,24.1,1.09,1.16,42.54,17.77,56.11,231.47,1470.49,1,52.84262421805615,0.0,52.84262421805615,-0.0,-10.112207884947736,40.08152817242353,10.512207884947737,-0.4815281724235305
2023-06-15 15:38:00.801,0.0,0.0,0.0,0.0,13.72,3.43,66.1,39.6,0.4,34.5,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.69,26.55,26.56,24.1,1.09,1.16,42.52,17.25,56.26,231.46,1470.22,1,52.85445598864074,0.0,52.85445598864074,0.0,-10.200092848668703,40.08152817242353,10.600092848668703,-0.4815281724235305
2023-06-15 15:38:01.202,0.0,0.0,0.0,0.0,13.69,3.43,66.1,39.6,0.5,34.5,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.69,26.55,26.56,24.1,1.09,1.16,42.53,17.47,56.26,231.46,1469.91,1,52.86640488864417,0.0,52.86640488864417,0.0,-10.200092848668703,39.98670318490878,10.700092848668703,-0.3867031849087752
2023-06-15 15:38:01.601,0.0,0.0,0.0,0.0,13.67,3.44,66.1,39.6,0.5,34.5,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.69,26.54,26.57,24.1,1.09,1.16,42.51,17.94,56.12,231.45,1469.51,1,52.87847492190355,0.0,52.87847492190355,0.0,-10.112207884947736,39.923402029235945,10.612207884947736,-0.3234020292359432
2023-06-15 15:38:02.001,0.0,0.0,0.0,0.0,13.69,3.44,66.1,39.6,0.5,34.5,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.69,26.56,26.57,24.1,1.09,1.16,42.55,17.79,56.12,231.42,1469.26,1,52.890689153554376,0.0,52.890689153554376,0.0,-10.112207884947736,39.98670318490878,10.612207884947736,-0.3867031849087752
2023-06-15 15:38:02.401,0.0,0.0,0.0,0.0,13.69,3.44,66.3,39.5,0.6,34.5,4000,0,22.5,39.5,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.69,26.56,26.56,24.1,1.09,1.16,42.51,18.09,56.11,231.42,1469.31,1,52.902984217383796,0.0,52.902984217383796,-0.0,-10.112207884947736,39.98670318490878,10.712207884947736,-0.4867031849087766
2023-06-15 15:38:02.801,0.0,0.0,0.0,0.0,13.67,3.43,66.3,39.5,0.6,34.5,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.69,26.57,26.56,24.1,1.09,1.16,42.55,17.72,56.11,231.44,1469.65,1,52.915218623084954,0.0,52.915218623084954,-0.0,-10.200092848668703,39.923402029235945,10.800092848668703,-0.4234020292359446
2023-06-15 15:38:03.202,0.0,0.0,0.0,0.0,13.69,3.46,66.3,39.5,0.6,34.5,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.69,26.57,26.56,24.1,1.09,1.16,42.56,18.18,56.27,231.46,1469.78,1,52.92737994678968,0.0,52.92737994678968,-0.0,-9.937012375188033,39.98670318490878,10.537012375188032,-0.4867031849087766
2023-06-15 15:38:03.601,0.0,0.0,0.0,0.0,13.72,3.44,66.3,39.5,0.6,34.5,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.69,26.55,26.57,24.1,1.09,1.16,42.48,18.0,56.27,231.49,1470.18,1,52.93939992362016,0.0,52.93939992362016,-0.0,-10.112207884947736,40.08152817242353,10.712207884947736,-0.5815281724235319
2023-06-15 15:38:04.002,0.0,0.0,0.0,0.0,13.69,3.44,66.3,39.5,0.6,34.5,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.68,26.56,26.56,24.1,1.09,1.16,42.54,17.96,56.11,231.5,1470.26,1,52.951337874493525,0.0,52.951337874493525,-0.0,-10.112207884947736,39.98670318490878,10.712207884947736,-0.4867031849087766
2023-06-15 15:38:04.401,0.0,0.0,0.0,0.0,13.69,3.44,66.4,39.5,0.6,34.5,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.69,26.55,26.55,24.1,1.09,1.16,42.57,17.89,56.11,231.5,1470.33,1,52.96320621613732,0.0,52.96320621613732,-0.0,-10.112207884947736,39.98670318490878,10.712207884947736,-0.4867031849087766
2023-06-15 15:38:04.802,0.0,0.0,0.0,0.0,13.69,3.45,66.4,39.5,0.7,34.5,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.69,26.54,26.55,24.1,1.09,1.16,42.56,17.77,56.32,231.48,1470.29,1,52.975094616155545,0.0,52.975094616155545,0.0,-10.024514723422499,39.98670318490878,10.724514723422498,-0.4867031849087766
2023-06-15 15:38:05.201,0.0,0.0,0.0,0.0,13.67,3.44,66.4,39.5,0.7,34.5,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.68,26.54,26.55,24.1,1.09,1.16,42.49,17.99,56.32,231.47,1470.09,1,52.986970666596804,0.0,52.986970666596804,0.0,-10.112207884947736,39.923402029235945,10.812207884947735,-0.4234020292359446
2023-06-15 15:38:05.601,0.0,0.0,0.0,0.0,13.67,3.44,66.5,39.5,0.8,34.5,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.68,26.55,26.56,24.1,1.09,1.16,42.5,18.04,56.1,231.48,1469.95,1,52.99895816956273,0.0,52.99895816956273,0.0,-10.112207884947736,39.923402029235945,10.912207884947737,-0.4234020292359446
2023-06-15 15:38:06.001,0.0,0.0,0.0,0.0,13.67,3.45,66.5,39.5,0.8,34.5,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.68,26.55,26.56,24.1,1.09,1.16,42.59,18.1,56.1,231.46,1469.73,1,53.01100766586772,0.0,53.01100766586772,0.0,-10.024514723422499,39.923402029235945,10.8245147234225,-0.4234020292359446
2023-06-15 15:38:06.403,0.0,0.0,0.0,0.0,13.72,3.43,66.5,39.5,0.8,34.5,4050,0,22.5,39.5,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.67,26.57,26.57,24.1,1.09,1.16,42.55,18.09,56.14,231.44,1469.63,1,53.02317161625377,0.0,53.02317161625377,0.0,-10.200092848668703,40.08152817242353,11.000092848668704,-0.5815281724235319
2023-06-15 15:38:06.803,0.0,0.0,0.0,0.0,13.67,3.44,66.6,39.4,0.9,34.5,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.67,26.57,26.57,24.1,1.09,1.16,42.55,17.72,56.14,231.39,1469.24,1,53.0353719800543,0.0,53.0353719800543,0.0,-10.112207884947736,39.923402029235945,11.012207884947737,-0.523402029235946
2023-06-15 15:38:07.202,0.0,0.0,0.0,0.0,13.67,3.43,66.6,39.4,0.9,34.5,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.67,26.57,26.55,24.1,1.09,1.16,42.54,17.65,56.12,231.34,1468.69,1,53.04768920715563,0.0,53.04768920715563,0.0,-10.200092848668703,39.923402029235945,11.100092848668703,-0.523402029235946
2023-06-15 15:38:07.603,0.0,0.0,0.0,0.0,13.69,3.45,66.7,39.4,1.0,34.5,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.67,26.57,26.56,24.1,1.09,1.16,42.46,17.32,56.12,231.32,1468.37,1,53.06026423934214,0.0,53.06026423934214,0.0,-10.024514723422499,39.98670318490878,11.024514723422499,-0.586703184908778
2023-06-15 15:38:08.002,0.0,0.0,0.0,0.0,13.72,3.44,66.7,39.4,1.0,34.5,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.68,26.58,26.55,24.1,1.09,1.16,42.52,17.64,56.12,231.32,1468.75,1,53.07286720701688,0.0,53.07286720701688,-0.0,-10.112207884947736,40.08152817242353,11.112207884947736,-0.6815281724235334
2023-06-15 15:38:08.402,0.0,0.0,0.0,0.0,13.69,3.46,66.7,39.4,1.0,34.5,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.67,26.57,26.56,24.1,1.09,1.16,42.55,18.19,56.12,231.35,1469.4,1,53.08529870765441,0.0,53.08529870765441,-0.0,-9.937012375188033,39.98670318490878,10.937012375188033,-0.586703184908778
2023-06-15 15:38:08.802,0.0,0.0,0.0,0.0,13.72,3.45,66.8,39.3,1.0,34.5,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.68,26.57,26.56,24.1,1.09,1.16,42.53,18.15,56.29,231.38,1469.7,1,53.097499839355876,0.0,53.097499839355876,-0.0,-10.024514723422499,40.08152817242353,11.024514723422499,-0.7815281724235348
2023-06-15 15:38:09.201,0.0,0.0,0.0,0.0,13.72,3.44,66.8,39.3,1.0,34.5,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.67,26.57,26.56,24.1,1.09,1.16,42.54,18.19,56.29,231.37,1469.73,1,53.10958640907519,0.0,53.10958640907519,-0.0,-10.112207884947736,40.08152817242353,11.112207884947736,-0.7815281724235348
2023-06-15 15:38:09.617,0.0,0.0,0.0,0.0,13.69,3.43,66.8,39.3,1.0,34.5,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.67,26.57,26.56,24.1,1.09,1.16,42.54,17.89,56.1,231.33,1469.3,1,53.12228793066972,0.0,53.12228793066972,0.0,-10.200092848668703,39.98670318490878,11.200092848668703,-0.6867031849087795
2023-06-15 15:38:10.016,0.0,0.0,0.0,0.0,13.72,3.43,66.8,39.3,1.0,34.5,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.68,26.57,26.56,24.1,1.09,1.16,42.54,17.97,56.1,231.31,1468.99,1,53.13460356406445,0.0,53.13460356406445,0.0,-10.200092848668703,40.08152817242353,11.200092848668703,-0.7815281724235348
2023-06-15 15:38:10.416,0.0,0.0,0.0,0.0,13.67,3.44,66.8,39.3,1.1,34.5,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.67,26.56,26.55,24.1,1.09,1.16,42.53,18.33,56.25,231.32,1468.9,1,53.14701554141754,0.0,53.14701554141754,0.0,-10.112207884947736,39.923402029235945,11.212207884947736,-0.6234020292359475
