TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,cond_out,phe_out,cond_air,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-15 15:38:10.703,0.0,0.0,0.0,0.0,13.69,3.43,66.8,39.3,1.1,34.5,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.68,26.57,26.55,24.1,1.09,1.16,42.48,18.13,56.25,231.31,1468.64,1,53.15598155968899,0.0,53.15598155968899,0.0,-10.200092848668703,39.98670318490878,11.300092848668703,-0.6867031849087795
2023-06-15 15:38:11.201,0.0,0.0,0.0,0.0,13.69,3.43,67.0,39.3,1.1,34.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.67,26.57,26.55,24.1,1.09,1.16,42.46,17.73,56.14,231.28,1468.47,1,53.17160403041119,0.0,53.17160403041119,0.0,-10.200092848668703,39.98670318490878,11.300092848668703,-0.6867031849087795
2023-06-15 15:38:11.601,0.0,0.0,0.0,0.0,13.72,3.43,67.0,39.3,1.1,34.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.67,26.58,26.55,24.1,1.09,1.16,42.53,17.41,56.14,231.3,1468.63,1,53.18418449526066,0.0,53.18418449526066,-0.0,-10.200092848668703,40.08152817242353,11.300092848668703,-0.7815281724235348
2023-06-15 15:38:12.002,0.0,0.0,0.0,0.0,13.76,3.44,67.0,39.3,1.1,34.5,4000,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.66,26.58,26.55,24.1,1.09,1.17,42.57,17.25,56.14,231.32,1468.8,1,53.19676899989837,0.0,53.19676899989837,-0.0,-10.112207884947736,40.20772578861738,11.212207884947736,-0.907725788617384
2023-06-15 15:38:12.402,0.0,0.0,0.0,0.0,13.72,3.43,67.0,39.3,1.2,34.5,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.66,26.57,26.55,24.1,1.09,1.16,42.51,17.15,56.14,231.33,1469.24,1,53.209184859721596,0.0,53.209184859721596,-0.0,-10.200092848668703,40.08152817242353,11.400092848668702,-0.7815281724235348
2023-06-15 15:38:12.801,0.0,0.0,0.0,0.0,13.74,3.43,67.0,39.3,1.2,34.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.66,26.57,26.55,24.1,1.09,1.16,42.51,16.96,56.29,231.32,1469.2,1,53.22147519378417,0.0,53.22147519378417,0.0,-10.200092848668703,40.144660581473374,11.400092848668702,-0.8446605814733772
2023-06-15 15:38:13.202,0.0,0.0,0.0,0.0,13.74,3.43,67.1,39.3,1.2,34.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.68,26.57,26.56,24.1,1.09,1.16,42.53,17.12,56.29,231.29,1468.75,1,53.23385952956432,0.0,53.23385952956432,0.0,-10.200092848668703,40.144660581473374,11.400092848668702,-0.8446605814733772
2023-06-15 15:38:13.603,0.0,0.0,0.0,0.0,13.69,3.44,67.1,39.3,1.3,34.5,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.68,26.57,26.57,24.1,1.09,1.16,42.53,17.54,56.16,231.27,1468.49,1,53.2464106909036,0.0,53.2464106909036,0.0,-10.112207884947736,39.98670318490878,11.412207884947737,-0.6867031849087795
2023-06-15 15:38:14.002,0.0,0.0,0.0,0.0,13.74,3.45,67.1,39.3,1.3,34.5,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.66,26.58,26.56,24.1,1.09,1.16,42.55,17.77,56.16,231.27,1468.54,1,53.2590017468428,0.0,53.2590017468428,-0.0,-10.024514723422499,40.144660581473374,11.3245147234225,-0.8446605814733772
2023-06-15 15:38:14.402,0.0,0.0,0.0,0.0,13.74,3.42,67.1,39.3,1.3,34.5,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.67,26.58,26.56,24.1,1.09,1.16,42.49,18.1,56.31,231.27,1468.52,1,53.27157639868492,0.0,53.27157639868492,0.0,-10.288170611558655,40.144660581473374,11.588170611558656,-0.8446605814733772
2023-06-15 15:38:14.802,0.0,0.0,0.0,0.0,13.74,3.46,67.2,39.3,1.3,34.5,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.67,26.57,26.56,24.1,1.09,1.16,42.48,17.98,56.31,231.27,1468.59,1,53.284156640448515,0.0,53.284156640448515,-0.0,-9.937012375188033,40.144660581473374,11.237012375188034,-0.8446605814733772
2023-06-15 15:38:15.201,0.0,0.0,0.0,0.0,13.74,3.44,67.2,39.3,1.3,34.4,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.66,26.57,26.57,24.1,1.09,1.16,42.53,18.18,56.12,231.29,1469.08,1,53.29665604862207,0.0,53.29665604862207,-0.0,-10.112207884947736,40.144660581473374,11.412207884947737,-0.8446605814733772
2023-06-15 15:38:15.602,0.0,0.0,0.0,0.0,13.69,3.43,67.3,39.3,1.4,34.4,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.66,26.57,26.56,24.1,1.09,1.16,42.51,17.85,56.12,231.32,1469.4,1,53.3090008635425,0.0,53.3090008635425,-0.0,-10.200092848668703,39.98670318490878,11.600092848668703,-0.6867031849087795
2023-06-15 15:38:16.003,0.0,0.0,0.0,0.0,13.74,3.44,67.3,39.3,1.4,34.4,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.65,26.58,26.56,24.1,1.09,1.16,42.55,18.19,56.12,231.33,1469.69,1,53.321243842878296,0.0,53.321243842878296,-0.0,-10.112207884947736,40.144660581473374,11.512207884947737,-0.8446605814733772
2023-06-15 15:38:16.402,0.0,0.0,0.0,0.0,13.69,3.43,67.3,39.3,1.4,34.4,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.66,26.57,26.56,24.1,1.09,1.16,42.51,17.84,56.12,231.32,1469.38,1,53.33337129075284,0.0,53.33337129075284,0.0,-10.200092848668703,39.98670318490878,11.600092848668703,-0.6867031849087795
2023-06-15 15:38:16.802,0.0,0.0,0.0,0.0,13.69,3.43,67.4,39.2,1.4,34.5,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.67,26.58,26.56,24.1,1.09,1.16,42.49,17.59,56.3,231.29,1469.11,1,53.34565971844907,0.0,53.34565971844907,0.0,-10.200092848668703,39.98670318490878,11.600092848668703,-0.7867031849087738
2023-06-15 15:38:17.202,0.0,0.0,0.0,0.0,13.72,3.44,67.4,39.2,1.4,34.5,4000,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.65,26.58,26.56,24.1,1.09,1.16,42.55,17.03,56.3,231.21,1471.14,1,53.35780184094901,0.0,53.35780184094901,-0.0,-10.112207884947736,40.08152817242353,11.512207884947737,-0.8815281724235291
2023-06-15 15:38:17.602,0.0,0.0,0.0,0.0,13.74,3.43,67.5,39.2,1.4,34.5,4000,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.65,26.57,26.55,24.1,1.09,1.16,42.54,17.13,56.15,231.15,1474.89,1,53.36898618129487,0.0,53.36898618129487,-0.0,-10.200092848668703,40.144660581473374,11.600092848668703,-0.9446605814733715
2023-06-15 15:38:18.001,0.0,0.0,0.0,0.0,13.74,3.43,67.5,39.2,1.4,34.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.64,26.59,26.57,24.1,1.09,1.16,42.48,16.93,56.15,231.15,1476.91,1,53.3788002346253,0.0,53.3788002346253,-0.0,-10.200092848668703,40.144660581473374,11.600092848668703,-0.9446605814733715
2023-06-15 15:38:18.401,0.0,0.0,0.0,0.0,13.74,3.42,67.5,39.2,1.5,34.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.65,26.57,26.56,24.1,1.09,1.16,42.49,17.11,56.3,231.18,1476.85,1,53.38804837369914,0.0,53.38804837369914,0.0,-10.288170611558655,40.144660581473374,11.788170611558655,-0.9446605814733715
2023-06-15 15:38:18.802,0.0,0.0,0.0,0.0,13.72,3.42,67.6,39.1,1.5,34.5,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.64,26.57,26.56,24.1,1.09,1.16,42.54,17.4,56.3,231.19,1477.42,1,53.39727476358409,0.0,53.39727476358409,-0.0,-10.288170611558655,40.08152817242353,11.788170611558655,-0.9815281724235305
2023-06-15 15:38:19.202,0.0,0.0,0.0,0.0,13.74,3.43,67.6,39.1,1.5,34.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.64,26.57,26.56,24.1,1.09,1.16,42.52,17.5,56.14,231.18,1478.38,1,53.406204657607034,0.0,53.406204657607034,-0.0,-10.200092848668703,40.144660581473374,11.700092848668703,-1.044660581473373
2023-06-15 15:38:19.601,0.0,0.0,0.0,0.0,13.74,3.43,67.6,39.1,1.5,34.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.64,26.56,26.58,24.1,1.09,1.16,42.49,17.37,56.14,231.13,1479.39,1,53.41473281597849,0.0,53.41473281597849,-0.0,-10.200092848668703,40.144660581473374,11.700092848668703,-1.044660581473373
2023-06-15 15:38:20.001,0.0,0.0,0.0,0.0,13.72,3.43,67.6,39.1,1.5,34.4,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.65,26.58,26.58,24.1,1.09,1.16,42.53,17.39,56.15,231.08,1479.59,1,53.422964530241444,0.0,53.422964530241444,-0.0,-10.200092848668703,40.08152817242353,11.700092848668703,-0.9815281724235305
2023-06-15 15:38:20.401,0.0,0.0,0.0,0.0,13.69,3.42,67.6,39.1,1.6,34.4,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.64,26.57,26.57,24.1,1.09,1.16,42.5,17.81,56.15,231.09,1479.87,1,53.43109218286033,0.0,53.43109218286033,-0.0,-10.288170611558655,39.98670318490878,11.888170611558655,-0.8867031849087752
2023-06-15 15:38:20.802,0.0,0.0,0.0,0.0,13.74,3.43,67.6,39.1,1.6,34.4,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.65,26.57,26.57,24.1,1.09,1.16,42.46,17.99,56.14,231.12,1478.54,1,53.43930296164986,0.0,53.43930296164986,0.0,-10.200092848668703,40.144660581473374,11.800092848668703,-1.044660581473373
2023-06-15 15:38:21.202,0.0,0.0,0.0,0.0,13.72,3.43,67.8,39.1,1.6,34.4,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.64,26.57,26.58,24.1,1.09,1.16,42.46,17.8,56.11,231.15,1478.01,1,53.44792737251277,0.0,53.44792737251277,0.0,-10.200092848668703,40.08152817242353,11.800092848668703,-0.9815281724235305
2023-06-15 15:38:21.602,0.0,0.0,0.0,0.0,13.72,3.43,67.8,39.1,1.6,34.4,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.64,26.58,26.56,24.1,1.09,1.16,42.49,17.3,56.11,231.21,1477.26,1,53.456812910544826,0.0,53.456812910544826,0.0,-10.200092848668703,40.08152817242353,11.800092848668703,-0.9815281724235305
2023-06-15 15:38:22.002,0.0,0.0,0.0,0.0,13.69,3.43,67.8,39.1,1.6,34.4,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.65,26.58,26.57,24.1,1.09,1.16,42.57,17.56,56.29,231.27,1475.67,1,53.466066583960014,0.0,53.466066583960014,0.0,-10.200092848668703,39.98670318490878,11.800092848668703,-0.8867031849087752
2023-06-15 15:38:22.402,0.0,0.0,0.0,0.0,13.69,3.43,67.8,39.1,1.6,34.4,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.64,26.56,26.57,24.1,1.09,1.16,42.54,17.49,56.29,231.29,1474.49,1,53.47591875618931,0.0,53.47591875618931,0.0,-10.200092848668703,39.98670318490878,11.800092848668703,-0.8867031849087752
2023-06-15 15:38:22.802,0.0,0.0,0.0,0.0,13.72,3.42,67.8,39.1,1.6,34.4,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.64,26.58,26.57,24.1,1.09,1.16,42.53,17.4,56.13,231.25,1474.87,1,53.48607124121662,0.0,53.48607124121662,-0.0,-10.288170611558655,40.08152817242353,11.888170611558655,-0.9815281724235305
2023-06-15 15:38:23.201,0.0,0.0,0.0,0.0,13.67,3.42,67.9,39.1,1.6,34.4,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.63,26.58,26.56,24.1,1.09,1.16,42.53,17.11,56.13,231.2,1475.38,1,53.49606521028038,0.0,53.49606521028038,-0.0,-10.288170611558655,39.923402029235945,11.888170611558655,-0.8234020292359432
2023-06-15 15:38:23.616,0.0,0.0,0.0,0.0,13.69,3.43,67.9,39.1,1.6,34.4,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.63,26.57,26.56,24.1,1.09,1.16,42.5,17.13,56.14,231.22,1474.21,1,53.50652307469125,0.0,53.50652307469125,0.0,-10.200092848668703,39.98670318490878,11.800092848668703,-0.8867031849087752
2023-06-15 15:38:24.002,0.0,0.0,0.0,0.0,13.69,3.41,67.9,39.1,1.7,34.4,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.65,26.57,26.58,24.1,1.09,1.16,42.5,17.08,56.14,231.27,1474.61,1,53.516424007213075,0.0,53.516424007213075,-0.0,-10.376442178748903,39.98670318490878,12.076442178748902,-0.8867031849087752
2023-06-15 15:38:24.415,0.0,0.0,0.0,0.0,13.72,3.42,67.9,39.1,1.7,34.4,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.64,26.58,26.58,24.1,1.09,1.16,42.51,17.06,56.13,231.27,1474.39,1,53.526978368236975,0.0,53.526978368236975,0.0,-10.288170611558655,40.08152817242353,11.988170611558655,-0.9815281724235305
2023-06-15 15:38:24.815,0.0,0.0,0.0,0.0,13.69,3.4,68.0,39.1,1.7,34.4,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.64,26.58,26.58,24.1,1.09,1.16,42.53,17.21,56.13,231.24,1474.91,1,53.537103698239285,0.0,53.537103698239285,0.0,-10.464908563620895,39.98670318490878,12.164908563620894,-0.8867031849087752
2023-06-15 15:38:25.201,0.0,0.0,0.0,0.0,13.69,3.42,68.0,39.1,1.7,34.4,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.65,26.58,26.58,24.1,1.09,1.16,42.51,17.42,56.13,231.25,1474.88,1,53.54678606925006,0.0,53.54678606925006,0.0,-10.288170611558655,39.98670318490878,11.988170611558655,-0.8867031849087752
2023-06-15 15:38:25.601,0.0,0.0,0.0,0.0,13.72,3.41,68.0,39.1,1.7,34.4,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.65,26.57,26.58,24.1,1.09,1.16,42.51,17.69,56.13,231.31,1474.85,1,53.55685321279759,0.0,53.55685321279759,0.0,-10.376442178748903,40.08152817242353,12.076442178748902,-0.9815281724235305
2023-06-15 15:38:26.001,0.0,0.0,0.0,0.0,13.69,3.42,68.1,39.1,1.8,34.4,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.64,26.57,26.57,24.1,1.09,1.16,42.45,17.33,56.31,231.34,1474.81,1,53.56689737128015,0.0,53.56689737128015,0.0,-10.288170611558655,39.98670318490878,12.088170611558656,-0.8867031849087752
2023-06-15 15:38:26.402,0.0,0.0,0.0,0.0,13.72,3.42,68.1,39.1,1.8,34.4,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.64,26.58,26.57,24.1,1.09,1.16,42.44,16.83,56.31,231.32,1473.85,1,53.57709935110803,0.0,53.57709935110803,0.0,-10.288170611558655,40.08152817242353,12.088170611558656,-0.9815281724235305
2023-06-15 15:38:26.803,0.0,0.0,0.0,0.0,13.69,3.4,68.2,39.1,1.8,34.4,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.64,26.57,26.57,24.1,1.09,1.16,42.46,17.1,56.12,231.28,1474.61,1,53.58750369510169,0.0,53.58750369510169,-0.0,-10.464908563620895,39.98670318490878,12.264908563620896,-0.8867031849087752
2023-06-15 15:38:27.201,0.0,0.0,0.0,0.0,13.69,3.41,68.2,39.1,1.8,34.4,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.64,26.57,26.58,24.1,1.09,1.17,42.58,17.39,56.12,231.26,1475.89,1,53.59748971447463,0.0,53.59748971447463,-0.0,-10.376442178748903,39.98670318490878,12.176442178748903,-0.8867031849087752
2023-06-15 15:38:27.602,0.0,0.0,0.0,0.0,13.67,3.42,68.2,39.1,1.8,34.4,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.64,26.58,26.59,24.1,1.09,1.16,42.58,17.33,56.22,231.29,1475.96,1,53.6071601692986,0.0,53.6071601692986,-0.0,-10.288170611558655,39.923402029235945,12.088170611558656,-0.8234020292359432
2023-06-15 15:38:28.002,0.0,0.0,0.0,0.0,13.67,3.42,68.2,39.1,1.8,34.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.62,26.58,26.58,24.1,1.09,1.16,42.51,17.24,56.22,231.31,1475.38,1,53.61681522761579,0.0,53.61681522761579,0.0,-10.288170611558655,39.923402029235945,12.088170611558656,-0.8234020292359432
2023-06-15 15:38:28.402,0.0,0.0,0.0,0.0,13.69,3.4,68.3,39.1,1.8,34.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.63,26.58,26.6,24.1,1.09,1.16,42.51,17.3,56.31,231.29,1474.97,1,53.6267118650579,0.0,53.6267118650579,0.0,-10.464908563620895,39.98670318490878,12.264908563620896,-0.8867031849087752
2023-06-15 15:38:28.803,0.0,0.0,0.0,0.0,13.72,3.4,68.3,39.1,1.8,34.3,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.61,26.6,26.6,24.1,1.09,1.16,42.51,17.44,56.31,231.25,1475.89,1,53.6366496001124,0.0,53.6366496001124,-0.0,-10.464908563620895,40.08152817242353,12.264908563620896,-0.9815281724235305
2023-06-15 15:38:29.201,0.0,0.0,0.0,0.0,13.67,3.4,68.4,39.0,1.8,34.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.63,26.6,26.57,24.1,1.09,1.16,42.48,17.55,56.13,231.27,1475.94,1,53.64624767060276,0.0,53.64624767060276,-0.0,-10.464908563620895,39.923402029235945,12.264908563620896,-0.9234020292359446
2023-06-15 15:38:29.602,0.0,0.0,0.0,0.0,13.74,3.41,68.4,39.0,1.8,34.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.63,26.58,26.59,24.1,1.09,1.16,42.52,17.15,56.13,231.28,1474.99,1,53.655996634099445,0.0,53.655996634099445,0.0,-10.376442178748903,40.144660581473374,12.176442178748903,-1.1446605814733744
2023-06-15 15:38:30.002,0.0,0.0,0.0,0.0,13.67,3.4,68.4,39.0,1.8,34.3,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.62,26.58,26.58,24.1,1.09,1.16,42.54,17.21,56.22,231.27,1475.15,1,53.66597512505289,0.0,53.66597512505289,-0.0,-10.464908563620895,39.923402029235945,12.264908563620896,-0.9234020292359446
2023-06-15 15:38:30.401,0.0,0.0,0.0,0.0,13.69,3.4,68.5,39.0,1.9,34.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.61,26.59,26.59,24.1,1.09,1.16,42.51,16.95,56.22,231.31,1474.22,1,53.67598598211284,0.0,53.67598598211284,0.0,-10.464908563620895,39.98670318490878,12.364908563620896,-0.9867031849087766
2023-06-15 15:38:30.801,0.0,0.0,0.0,0.0,13.69,3.37,68.5,39.0,1.9,34.3,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.62,26.58,26.59,24.1,1.09,1.16,42.51,16.94,56.13,231.37,1473.14,1,53.686410434369996,0.0,53.686410434369996,0.0,-10.731486883826904,39.98670318490878,12.631486883826904,-0.9867031849087766
2023-06-15 15:38:31.202,0.0,0.0,0.0,0.0,13.69,3.41,68.6,39.0,1.9,34.3,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.6,26.58,26.59,24.1,1.09,1.16,42.44,17.13,56.13,231.36,1472.19,1,53.69726502333398,0.0,53.69726502333398,0.0,-10.376442178748903,39.98670318490878,12.276442178748903,-0.9867031849087766
2023-06-15 15:38:31.602,0.0,0.0,0.0,0.0,13.74,3.4,68.6,39.0,1.9,34.3,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.6,26.59,26.59,24.1,1.09,1.16,42.45,17.33,56.27,231.3,1472.62,1,53.708357578582714,0.0,53.708357578582714,-0.0,-10.464908563620895,40.144660581473374,12.364908563620896,-1.1446605814733744
2023-06-15 15:38:32.001,0.0,0.0,0.0,0.0,13.69,3.4,68.6,39.0,1.9,34.3,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.61,26.58,26.59,24.1,1.09,1.16,42.52,17.58,56.27,231.22,1478.23,1,53.718711206877174,0.0,53.718711206877174,-0.0,-10.464908563620895,39.98670318490878,12.364908563620896,-0.9867031849087766
2023-06-15 15:38:32.402,0.0,0.0,0.0,0.0,13.67,3.4,68.6,39.0,1.9,34.3,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.59,26.59,26.58,24.1,1.09,1.16,42.55,17.51,56.13,231.15,1485.87,1,53.726681232652616,0.0,53.726681232652616,-0.0,-10.464908563620895,39.923402029235945,12.364908563620896,-0.9234020292359446
2023-06-15 15:38:32.802,0.0,0.0,0.0,0.0,13.69,3.41,68.6,39.0,2.0,34.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.61,26.58,26.58,24.1,1.09,1.16,42.55,17.54,56.13,231.08,1492.66,1,53.731649339070266,0.0,53.731649339070266,-0.0,-10.376442178748903,39.98670318490878,12.376442178748903,-0.9867031849087766
2023-06-15 15:38:33.201,0.0,0.0,0.0,0.0,13.67,3.39,68.6,39.0,2.0,34.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.61,26.58,26.6,24.1,1.09,1.16,42.49,17.58,56.15,231.04,1493.31,1,53.734516613612115,0.0,53.734516613612115,-0.0,-10.553570787897286,39.923402029235945,12.553570787897286,-0.9234020292359446
2023-06-15 15:38:33.601,0.0,0.0,0.0,0.0,13.69,3.41,68.6,39.0,2.0,34.3,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.61,26.58,26.6,24.1,1.09,1.16,42.55,17.81,56.15,231.01,1492.63,1,53.73726108183616,0.0,53.73726108183616,0.0,-10.376442178748903,39.98670318490878,12.376442178748903,-0.9867031849087766
2023-06-15 15:38:34.002,0.0,0.0,0.0,0.0,13.64,3.4,68.8,39.0,2.0,34.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.61,26.58,26.6,24.1,1.09,1.16,42.51,17.89,56.16,231.02,1491.39,1,53.74033423498147,0.0,53.74033423498147,0.0,-10.464908563620895,39.828323122371785,12.464908563620895,-0.8283231223717848
2023-06-15 15:38:34.401,0.0,0.0,0.0,0.0,13.69,3.4,68.8,39.0,2.0,34.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.6,26.58,26.61,24.1,1.09,1.16,42.54,17.77,56.16,231.01,1490.25,1,53.74388765747063,0.0,53.74388765747063,0.0,-10.464908563620895,39.98670318490878,12.464908563620895,-0.9867031849087766
2023-06-15 15:38:34.803,0.0,0.0,0.0,0.0,13.67,3.41,68.8,39.0,2.0,34.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.6,26.58,26.61,24.1,1.09,1.17,42.53,17.63,56.15,230.98,1491.8,1,53.74764802036994,0.0,53.74764802036994,-0.0,-10.376442178748903,39.923402029235945,12.376442178748903,-0.9234020292359446
2023-06-15 15:38:35.203,0.0,0.0,0.0,0.0,13.62,3.4,68.8,39.0,2.0,34.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.59,26.58,26.61,24.1,1.09,1.16,42.51,17.6,56.15,230.98,1494.85,1,53.75062247544042,0.0,53.75062247544042,-0.0,-10.464908563620895,39.764852151666105,12.464908563620895,-0.7648521516661049
2023-06-15 15:38:35.602,0.0,0.0,0.0,0.0,13.67,3.39,68.8,39.0,2.0,34.3,4050,0,22.5,39.5,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.59,26.57,26.61,24.1,1.09,1.16,42.5,18.09,56.34,230.99,1495.89,1,53.752575653235844,0.0,53.752575653235844,-0.0,-10.553570787897286,39.923402029235945,12.553570787897286,-0.9234020292359446
2023-06-15 15:38:36.001,0.0,0.0,0.0,0.0,13.69,3.39,68.9,39.0,2.0,34.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.58,26.59,26.61,24.1,1.09,1.16,42.51,17.8,56.34,231.0,1496.03,1,53.75420102699035,0.0,53.75420102699035,-0.0,-10.553570787897286,39.98670318490878,12.553570787897286,-0.9867031849087766
2023-06-15 15:38:36.402,0.0,0.0,0.0,0.0,13.64,3.39,68.9,39.0,2.0,34.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.59,26.59,26.6,24.1,1.09,1.17,42.46,17.96,56.16,231.0,1494.68,1,53.75592836644882,0.0,53.75592836644882,0.0,-10.553570787897286,39.828323122371785,12.553570787897286,-0.8283231223717848
2023-06-15 15:38:36.802,0.0,0.0,0.0,0.0,13.64,3.4,68.9,39.0,2.0,34.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.58,26.59,26.6,24.1,1.09,1.16,42.51,18.0,56.16,230.98,1493.57,1,53.75816585979695,0.0,53.75816585979695,0.0,-10.464908563620895,39.828323122371785,12.464908563620895,-0.8283231223717848
2023-06-15 15:38:37.201,0.0,0.0,0.0,0.0,13.62,3.41,69.0,39.0,2.0,34.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.59,26.59,26.6,24.1,1.09,1.16,42.51,18.26,56.16,230.99,1493.7,1,53.76072283145661,0.0,53.76072283145661,-0.0,-10.376442178748903,39.764852151666105,12.376442178748903,-0.7648521516661049
2023-06-15 15:38:37.602,0.0,0.0,0.0,0.0,13.67,3.4,69.0,39.0,2.0,34.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.59,26.6,26.6,24.1,1.09,1.16,42.49,17.9,56.16,231.0,1493.04,1,53.76330958368534,0.0,53.76330958368534,0.0,-10.464908563620895,39.923402029235945,12.464908563620895,-0.9234020292359446
2023-06-15 15:38:38.001,0.0,0.0,0.0,0.0,13.67,3.41,69.0,39.0,2.0,34.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.59,26.58,26.61,24.1,1.09,1.16,42.5,17.17,56.15,231.01,1491.97,1,53.766196277527754,0.0,53.766196277527754,0.0,-10.376442178748903,39.923402029235945,12.376442178748903,-0.9234020292359446
2023-06-15 15:38:38.415,0.0,0.0,0.0,0.0,13.72,3.4,69.1,39.0,2.1,34.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.59,26.58,26.61,24.1,1.09,1.16,42.53,17.04,56.15,231.02,1491.86,1,53.769546900742,0.0,53.769546900742,0.0,-10.464908563620895,40.08152817242353,12.564908563620895,-1.081528172423532
2023-06-15 15:38:38.816,0.0,0.0,0.0,0.0,13.64,3.39,69.1,39.0,2.1,34.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.58,26.59,26.61,24.1,1.09,1.17,42.51,17.17,56.15,231.03,1493.23,1,53.77251093621725,0.0,53.77251093621725,0.0,-10.553570787897286,39.828323122371785,12.653570787897285,-0.8283231223717848
2023-06-15 15:38:39.103,0.0,0.0,0.0,0.0,13.69,3.41,69.1,39.0,2.1,34.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.58,26.59,26.61,24.1,1.09,1.16,42.51,17.44,56.15,231.04,1490.76,1,53.77471036395544,0.0,53.77471036395544,0.0,-10.376442178748903,39.98670318490878,12.476442178748902,-0.9867031849087766
2023-06-15 15:38:39.601,0.0,0.0,0.0,0.0,13.67,3.41,69.1,39.0,2.1,34.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.58,26.59,26.61,24.1,1.09,1.16,42.48,17.6,56.32,231.05,1489.87,1,53.77939990389818,0.0,53.77939990389818,0.0,-10.376442178748903,39.923402029235945,12.476442178748902,-0.9234020292359446
2023-06-15 15:38:40.002,0.0,0.0,0.0,0.0,13.67,3.4,69.1,39.0,2.1,34.3,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.59,26.59,26.61,24.1,1.09,1.16,42.53,17.58,56.32,231.04,1489.63,1,53.78348554671282,0.0,53.78348554671282,0.0,-10.464908563620895,39.923402029235945,12.564908563620895,-0.9234020292359446
2023-06-15 15:38:40.401,0.0,0.0,0.0,0.0,13.67,3.39,69.3,38.9,2.1,34.3,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.58,26.61,26.63,24.1,1.09,1.16,42.49,17.29,56.14,231.0,1491.68,1,53.78742427119726,0.0,53.78742427119726,-0.0,-10.553570787897286,39.923402029235945,12.653570787897285,-1.023402029235946
2023-06-15 15:38:40.801,0.0,0.0,0.0,0.0,13.69,3.41,69.3,38.9,2.1,34.3,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.57,26.6,26.63,24.1,1.09,1.16,42.49,16.96,56.14,231.0,1491.76,1,53.79074205777639,0.0,53.79074205777639,-0.0,-10.376442178748903,39.98670318490878,12.476442178748902,-1.086703184908778
2023-06-15 15:38:41.203,0.0,0.0,0.0,0.0,13.67,3.39,69.3,38.9,2.1,34.3,4050,0,22.5,39.5,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.59,26.6,26.61,24.1,1.09,1.16,42.51,16.9,56.14,231.0,1492.93,1,53.793935463490435,0.0,53.793935463490435,-0.0,-10.553570787897286,39.923402029235945,12.653570787897285,-1.023402029235946
2023-06-15 15:38:41.602,0.0,0.0,0.0,0.0,13.69,3.39,69.3,38.9,2.1,34.3,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.59,26.6,26.62,24.1,1.09,1.16,42.53,17.05,56.14,231.03,1493.81,1,53.79667162844653,0.0,53.79667162844653,-0.0,-10.553570787897286,39.98670318490878,12.653570787897285,-1.086703184908778
2023-06-15 15:38:42.001,0.0,0.0,0.0,0.0,13.74,3.4,69.3,38.9,2.1,34.3,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.57,26.6,26.62,24.1,1.09,1.16,42.49,17.16,56.32,231.05,1492.52,1,53.79926785666461,0.0,53.79926785666461,0.0,-10.464908563620895,40.144660581473374,12.564908563620895,-1.2446605814733758
2023-06-15 15:38:42.401,0.0,0.0,0.0,0.0,13.67,3.42,69.3,38.9,2.1,34.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.57,26.6,26.64,24.1,1.09,1.16,42.48,16.69,56.32,231.01,1491.29,1,53.80238055293318,0.0,53.80238055293318,0.0,-10.288170611558655,39.923402029235945,12.388170611558655,-1.023402029235946
2023-06-15 15:38:42.801,0.0,0.0,0.0,0.0,13.69,3.39,69.5,38.9,2.1,34.3,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.57,26.61,26.64,24.1,1.09,1.16,42.49,16.78,56.14,230.99,1490.81,1,53.8059144907045,0.0,53.8059144907045,0.0,-10.553570787897286,39.98670318490878,12.653570787897285,-1.086703184908778
2023-06-15 15:38:43.201,0.0,0.0,0.0,0.0,13.69,3.39,69.5,38.9,2.1,34.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.58,26.61,26.63,24.1,1.09,1.17,42.49,17.17,56.14,231.05,1490.25,1,53.80964436216351,0.0,53.80964436216351,0.0,-10.553570787897286,39.98670318490878,12.653570787897285,-1.086703184908778
2023-06-15 15:38:43.602,0.0,0.0,0.0,0.0,13.67,3.42,69.5,38.9,2.1,34.3,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.58,26.61,26.64,24.1,1.09,1.16,42.46,17.81,56.32,231.11,1489.85,1,53.81359085910317,0.0,53.81359085910317,0.0,-10.288170611558655,39.923402029235945,12.388170611558655,-1.023402029235946
2023-06-15 15:38:44.001,0.0,0.0,0.0,0.0,13.69,3.4,69.5,38.9,2.1,34.3,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.56,26.62,26.63,24.1,1.09,1.16,42.48,17.99,56.32,231.16,1490.5,1,53.81758056811091,0.0,53.81758056811091,-0.0,-10.464908563620895,39.98670318490878,12.564908563620895,-1.086703184908778
2023-06-15 15:38:44.402,0.0,0.0,0.0,0.0,13.69,3.39,69.5,38.9,2.1,34.3,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.57,26.61,26.63,24.1,1.09,1.16,42.53,17.68,56.14,231.09,1491.96,1,53.82124093875167,0.0,53.82124093875167,-0.0,-10.553570787897286,39.98670318490878,12.653570787897285,-1.086703184908778
2023-06-15 15:38:44.802,0.0,0.0,0.0,0.0,13.72,3.42,69.6,38.9,2.1,34.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.57,26.59,26.63,24.1,1.09,1.16,42.53,16.94,56.14,231.05,1494.66,1,53.8241858607411,0.0,53.8241858607411,-0.0,-10.288170611558655,40.08152817242353,12.388170611558655,-1.1815281724235334
2023-06-15 15:38:45.203,0.0,0.0,0.0,0.0,13.72,3.39,69.6,38.9,2.1,34.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.57,26.59,26.64,24.1,1.09,1.16,42.51,16.38,56.18,231.04,1494.34,1,53.826355247490376,0.0,53.826355247490376,0.0,-10.553570787897286,40.08152817242353,12.653570787897285,-1.1815281724235334
2023-06-15 15:38:45.602,0.0,0.0,0.0,0.0,13.67,3.4,69.6,38.9,2.1,34.3,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.57,26.62,26.65,24.1,1.09,1.16,42.49,16.32,56.18,231.22,1494.21,1,53.82863141401526,0.0,53.82863141401526,0.0,-10.464908563620895,39.923402029235945,12.564908563620895,-1.023402029235946
2023-06-15 15:38:46.002,0.0,0.0,0.0,0.0,13.69,3.41,69.7,38.8,2.1,34.3,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.55,26.6,26.63,24.1,1.09,1.16,42.48,16.79,56.14,231.4,1494.24,1,53.830940302228896,0.0,53.830940302228896,-0.0,-10.376442178748903,39.98670318490878,12.476442178748902,-1.1867031849087795
2023-06-15 15:38:46.401,0.0,0.0,0.0,0.0,13.67,3.4,69.7,38.8,2.2,34.3,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.56,26.6,26.64,24.1,1.09,1.16,42.48,17.08,56.14,231.49,1496.07,1,53.83305918683288,0.0,53.83305918683288,-0.0,-10.464908563620895,39.923402029235945,12.664908563620894,-1.1234020292359475
2023-06-15 15:38:46.802,0.0,0.0,0.0,0.0,13.64,3.4,69.7,38.8,2.2,34.3,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.58,26.59,26.64,24.1,1.09,1.16,42.53,16.98,56.15,231.45,1497.8,1,53.83446176655289,0.0,53.83446176655289,-0.0,-10.464908563620895,39.828323122371785,12.664908563620894,-1.0283231223717877
2023-06-15 15:38:47.201,0.0,0.0,0.0,0.0,13.67,3.39,69.8,38.8,2.2,34.3,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.54,26.59,26.66,24.1,1.09,1.16,42.48,16.89,56.15,231.41,1499.15,1,53.83520606361623,0.0,53.83520606361623,-0.0,-10.553570787897286,39.923402029235945,12.753570787897285,-1.1234020292359475
2023-06-15 15:38:47.602,0.0,0.0,0.0,0.0,13.69,3.4,69.8,38.8,2.2,34.3,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.54,26.61,26.65,24.1,1.09,1.16,42.51,16.96,56.36,231.41,1498.94,1,53.83556754114624,0.0,53.83556754114624,0.0,-10.464908563620895,39.98670318490878,12.664908563620894,-1.1867031849087795
2023-06-15 15:38:48.002,0.0,0.0,0.0,0.0,13.69,3.39,69.8,38.8,2.2,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.56,26.63,26.66,24.1,1.09,1.17,42.51,17.28,56.36,231.44,1499.06,1,53.83597949086185,0.0,53.83597949086185,-0.0,-10.553570787897286,39.98670318490878,12.753570787897285,-1.1867031849087795
2023-06-15 15:38:48.403,0.0,0.0,0.0,0.0,13.69,3.39,69.9,38.8,2.2,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.56,26.6,26.65,24.1,1.09,1.16,42.5,17.82,56.16,231.46,1498.89,1,53.83637433750149,0.0,53.83637433750149,0.0,-10.553570787897286,39.98670318490878,12.753570787897285,-1.1867031849087795
2023-06-15 15:38:48.803,0.0,0.0,0.0,0.0,13.67,3.39,69.9,38.8,2.2,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.56,26.6,26.65,24.1,1.09,1.16,42.48,17.96,56.16,231.45,1497.15,1,53.83699334662434,0.0,53.83699334662434,0.0,-10.553570787897286,39.923402029235945,12.753570787897285,-1.1234020292359475
2023-06-15 15:38:49.203,0.0,0.0,0.0,0.0,13.67,3.39,70.0,38.8,2.2,34.3,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.54,26.6,26.66,24.1,1.09,1.16,42.46,17.95,56.26,231.44,1497.77,1,53.83807061135765,0.0,53.83807061135765,-0.0,-10.553570787897286,39.923402029235945,12.753570787897285,-1.1234020292359475
2023-06-15 15:38:49.602,0.0,0.0,0.0,0.0,13.67,3.39,70.0,38.8,2.2,34.3,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.54,26.61,26.66,24.1,1.09,1.16,42.45,17.55,56.26,231.45,1499.81,1,53.83875859696146,0.0,53.83875859696146,-0.0,-10.553570787897286,39.923402029235945,12.753570787897285,-1.1234020292359475
2023-06-15 15:38:50.002,0.0,0.0,0.0,0.0,13.72,3.39,70.0,38.8,2.2,34.3,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.55,26.61,26.67,24.1,1.09,1.16,42.47,17.63,56.16,231.45,1501.19,1,53.83869599096533,-0.0,53.83869599096533,-0.0,-10.553570787897286,40.08152817242353,12.753570787897285,-1.2815281724235348
2023-06-15 15:38:50.402,0.0,0.0,0.0,0.0,13.69,3.39,70.0,38.8,2.3,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.32,-2.55,26.6,26.68,24.1,1.09,1.16,42.47,17.82,56.16,231.43,1500.5,1,53.83828809149261,-0.0,53.83828809149261,0.0,-10.553570787897286,39.98670318490878,12.853570787897286,-1.1867031849087795
2023-06-15 15:38:50.802,0.0,0.0,0.0,0.0,13.72,3.39,70.0,38.8,2.3,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.32,-2.54,26.62,26.68,24.1,1.09,1.16,42.49,17.69,56.15,231.41,1500.08,1,53.838130329990335,-0.0,53.838130329990335,0.0,-10.553570787897286,40.08152817242353,12.853570787897286,-1.2815281724235348
2023-06-15 15:38:51.217,0.0,0.0,0.0,0.0,13.67,3.39,70.0,38.8,2.3,34.2,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.31,-2.54,26.62,26.67,24.1,1.09,1.16,42.49,17.54,56.15,231.4,1499.51,1,53.838220264706564,0.0,53.838220264706564,0.0,-10.553570787897286,39.923402029235945,12.853570787897286,-1.1234020292359475
2023-06-15 15:38:51.617,0.0,0.0,0.0,0.0,13.69,3.39,70.0,38.8,2.3,34.3,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.32,-2.54,26.6,26.68,24.1,1.09,1.16,42.5,17.29,56.35,231.43,1498.32,1,53.838671902964066,0.0,53.838671902964066,0.0,-10.553570787897286,39.98670318490878,12.853570787897286,-1.1867031849087795
2023-06-15 15:38:52.016,0.0,0.0,0.0,0.0,13.67,3.39,70.1,38.8,2.3,34.3,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.32,-2.54,26.61,26.67,24.1,1.09,1.17,42.48,17.24,56.35,231.43,1499.52,1,53.83908556579824,0.0,53.83908556579824,0.0,-10.553570787897286,39.923402029235945,12.853570787897286,-1.1234020292359475
2023-06-15 15:38:52.416,0.0,0.0,0.0,0.0,13.69,3.38,70.1,38.8,2.3,34.2,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.53,26.61,26.69,24.1,1.09,1.16,42.47,17.38,56.15,231.45,1500.27,1,53.83911780615087,-0.0,53.83911780615087,0.0,-10.642429881736348,39.98670318490878,12.942429881736349,-1.1867031849087795
2023-06-15 15:38:52.815,0.0,0.0,0.0,0.0,13.69,3.39,70.2,38.8,2.3,34.2,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.54,26.62,26.69,24.1,1.09,1.16,42.47,17.36,56.15,231.45,1502.04,1,53.83863336521383,-0.0,53.83863336521383,0.0,-10.553570787897286,39.98670318490878,12.853570787897286,-1.1867031849087795
2023-06-15 15:38:53.103,0.0,0.0,0.0,0.0,13.67,3.39,70.2,38.8,2.3,34.2,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.31,-2.54,26.62,26.7,24.1,1.09,1.16,42.51,17.68,56.33,231.47,1502.11,1,53.83803931534525,-0.0,53.83803931534525,-0.0,-10.553570787897286,39.923402029235945,12.853570787897286,-1.1234020292359475
2023-06-15 15:38:53.601,0.0,0.0,0.0,0.0,13.67,3.39,70.2,38.8,2.3,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.54,26.62,26.69,24.1,1.09,1.16,42.49,17.34,56.33,231.52,1499.02,1,53.837292766244374,0.0,53.837292766244374,0.0,-10.553570787897286,39.923402029235945,12.853570787897286,-1.1234020292359475
2023-06-15 15:38:54.002,0.0,0.0,0.0,0.0,13.72,3.41,70.3,38.8,2.3,34.3,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.53,26.62,26.7,24.1,1.09,1.16,42.45,17.24,56.15,231.52,1495.27,1,53.83806485704419,0.0,53.83806485704419,0.0,-10.376442178748903,40.08152817242353,12.676442178748903,-1.2815281724235348
2023-06-15 15:38:54.402,0.0,0.0,0.0,0.0,13.69,3.39,70.3,38.8,2.3,34.3,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.32,-2.53,26.63,26.7,24.1,1.09,1.16,42.46,17.37,56.15,231.47,1494.59,1,53.840024478332964,0.0,53.840024478332964,0.0,-10.553570787897286,39.98670318490878,12.853570787897286,-1.1867031849087795
2023-06-15 15:38:54.802,0.0,0.0,0.0,0.0,13.69,3.39,70.4,38.8,2.3,34.3,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.31,-2.53,26.62,26.7,24.1,1.09,1.16,42.48,17.69,56.16,231.44,1494.32,1,53.84221917962787,0.0,53.84221917962787,0.0,-10.553570787897286,39.98670318490878,12.853570787897286,-1.1867031849087795
2023-06-15 15:38:55.201,0.0,0.0,0.0,0.0,13.67,3.39,70.4,38.8,2.3,34.3,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.31,-2.53,26.62,26.7,24.1,1.09,1.16,42.49,18.02,56.16,231.42,1495.58,1,53.84435846067664,0.0,53.84435846067664,-0.0,-10.553570787897286,39.923402029235945,12.853570787897286,-1.1234020292359475
2023-06-15 15:38:55.601,0.0,0.0,0.0,0.0,13.64,3.38,70.4,38.8,2.3,34.3,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.29,-2.53,26.63,26.7,24.1,1.09,1.16,42.43,17.89,56.33,231.46,1495.04,1,53.84617726224657,0.0,53.84617726224657,0.0,-10.642429881736348,39.828323122371785,12.942429881736349,-1.0283231223717877
2023-06-15 15:38:56.002,0.0,0.0,0.0,0.0,13.67,3.39,70.5,38.8,2.3,34.3,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.29,-2.53,26.62,26.71,24.1,1.09,1.16,42.41,17.61,56.33,231.52,1495.28,1,53.84814326509233,0.0,53.84814326509233,-0.0,-10.553570787897286,39.923402029235945,12.853570787897286,-1.1234020292359475
2023-06-15 15:38:56.401,0.0,0.0,0.0,0.0,13.67,3.39,70.5,38.8,2.3,34.3,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.3,-2.53,26.62,26.71,24.1,1.09,1.16,42.41,17.45,56.14,231.56,1494.27,1,53.85012889986989,0.0,53.85012889986989,0.0,-10.553570787897286,39.923402029235945,12.853570787897286,-1.1234020292359475
2023-06-15 15:38:56.802,0.0,0.0,0.0,0.0,13.69,3.4,70.5,38.8,2.3,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.29,-2.52,26.64,26.71,24.1,1.09,1.16,42.46,17.39,56.14,231.56,1493.17,1,53.852531131372416,0.0,53.852531131372416,0.0,-10.464908563620895,39.98670318490878,12.764908563620896,-1.1867031849087795
2023-06-15 15:38:57.202,0.0,0.0,0.0,0.0,13.69,3.4,70.5,38.8,2.3,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.29,-2.53,26.64,26.71,24.1,1.09,1.16,42.49,17.48,56.32,231.58,1492.63,1,53.85531773071286,0.0,53.85531773071286,0.0,-10.464908563620895,39.98670318490878,12.764908563620896,-1.1867031849087795
2023-06-15 15:38:57.602,0.0,0.0,0.0,0.0,13.69,3.39,70.5,38.8,2.3,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.53,26.62,26.73,24.1,1.09,1.16,42.48,17.51,56.32,231.59,1495.3,1,53.85800207024096,0.0,53.85800207024096,-0.0,-10.553570787897286,39.98670318490878,12.853570787897286,-1.1867031849087795
2023-06-15 15:38:58.001,0.0,0.0,0.0,0.0,13.69,3.39,70.5,38.8,2.3,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.53,26.62,26.73,24.1,1.1,1.16,42.49,17.79,56.16,231.55,1497.73,1,53.85963843379019,0.0,53.85963843379019,-0.0,-10.553570787897286,39.98670318490878,12.853570787897286,-1.1867031849087795
2023-06-15 15:38:58.404,0.0,0.0,0.0,0.0,13.62,3.38,70.6,38.8,2.3,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.28,-2.53,26.62,26.73,24.1,1.09,1.16,42.49,17.73,56.16,231.54,1497.33,1,53.860592200036024,0.0,53.860592200036024,0.0,-10.642429881736348,39.764852151666105,12.942429881736349,-0.9648521516661077
2023-06-15 15:38:58.803,0.0,0.0,0.0,0.0,13.64,3.39,70.6,38.8,2.3,34.2,4050,0,22.5,39.5,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.52,26.61,26.73,24.1,1.09,1.16,42.49,17.51,56.18,231.55,1496.08,1,53.861785981879216,0.0,53.861785981879216,0.0,-10.553570787897286,39.828323122371785,12.853570787897286,-1.0283231223717877
2023-06-15 15:38:59.201,0.0,0.0,0.0,0.0,13.67,3.39,70.6,38.8,2.3,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.53,26.61,26.74,24.1,1.09,1.16,42.52,17.38,56.18,231.52,1496.91,1,53.863264387452574,0.0,53.863264387452574,-0.0,-10.553570787897286,39.923402029235945,12.853570787897286,-1.1234020292359475
2023-06-15 15:38:59.601,0.0,0.0,0.0,0.0,13.67,3.39,70.7,38.7,2.3,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.28,-2.53,26.61,26.73,24.1,1.09,1.16,42.52,17.52,56.36,231.5,1496.87,1,53.86450486919639,0.0,53.86450486919639,0.0,-10.553570787897286,39.923402029235945,12.853570787897286,-1.2234020292359418
