TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,cond_out,phe_out,cond_air,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-15 15:39:00.003,0.0,0.0,0.0,0.0,13.67,3.38,70.7,38.7,2.3,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.28,-2.52,26.63,26.75,24.1,1.09,1.16,42.6,17.81,56.36,231.48,1497.26,1,53.86572224691865,0.0,53.86572224691865,-0.0,-10.642429881736348,39.923402029235945,12.942429881736349,-1.2234020292359418
2023-06-15 15:39:00.402,0.0,0.0,0.0,0.0,13.67,3.39,70.7,38.7,2.3,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.52,26.61,26.74,24.1,1.09,1.16,42.59,17.55,56.18,231.31,1492.77,1,53.867257901511174,0.0,53.867257901511174,0.0,-10.553570787897286,39.923402029235945,12.853570787897286,-1.2234020292359418
2023-06-15 15:39:00.802,0.0,0.0,0.0,0.0,13.67,3.38,70.8,38.7,2.3,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.53,26.64,26.74,24.1,1.09,1.16,42.6,17.55,56.18,231.06,1488.94,1,53.870537064061146,0.0,53.870537064061146,0.0,-10.642429881736348,39.923402029235945,12.942429881736349,-1.2234020292359418
2023-06-15 15:39:01.202,0.0,0.0,0.0,0.0,13.67,3.38,70.8,38.7,2.3,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.52,26.64,26.75,24.1,1.09,1.16,42.6,17.2,56.36,230.86,1487.85,1,53.87506705915449,0.0,53.87506705915449,0.0,-10.642429881736348,39.923402029235945,12.942429881736349,-1.2234020292359418
2023-06-15 15:39:01.601,0.0,0.0,0.0,0.0,13.67,3.39,70.8,38.7,2.3,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.52,26.64,26.77,24.1,1.09,1.16,42.58,17.17,56.36,230.86,1488.76,1,53.87983216515301,0.0,53.87983216515301,-0.0,-10.553570787897286,39.923402029235945,12.853570787897286,-1.2234020292359418
2023-06-15 15:39:02.003,0.0,0.0,0.0,0.0,13.64,3.38,70.8,38.7,2.4,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.52,26.64,26.76,24.1,1.09,1.16,42.62,16.8,56.17,230.88,1484.28,1,53.884802502295955,0.0,53.884802502295955,0.0,-10.642429881736348,39.828323122371785,13.042429881736348,-1.128323122371782
2023-06-15 15:39:02.401,0.0,0.0,0.0,0.0,13.64,3.38,70.8,38.7,2.4,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.52,26.64,26.77,24.1,1.09,1.16,42.59,16.77,56.17,230.88,1478.38,1,53.8916524969983,0.0,53.8916524969983,0.0,-10.642429881736348,39.828323122371785,13.042429881736348,-1.128323122371782
2023-06-15 15:39:02.803,0.0,0.0,0.0,0.0,13.67,3.38,70.9,38.7,2.4,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.5,26.64,26.77,24.1,1.09,1.16,42.58,16.56,56.18,230.87,1474.12,1,53.90075977100133,0.0,53.90075977100133,0.0,-10.642429881736348,39.923402029235945,13.042429881736348,-1.2234020292359418
2023-06-15 15:39:03.202,0.0,0.0,0.0,0.0,13.64,3.39,70.9,38.7,2.4,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.28,-2.5,26.64,26.78,24.1,1.09,1.16,42.58,16.66,56.18,230.85,1474.51,1,53.91106849829911,0.0,53.91106849829911,-0.0,-10.553570787897286,39.828323122371785,12.953570787897286,-1.128323122371782
2023-06-15 15:39:03.603,0.0,0.0,0.0,0.0,13.64,3.38,70.9,38.7,2.4,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.5,26.65,26.78,24.1,1.09,1.16,42.56,16.98,56.37,230.84,1475.86,1,53.92113497729539,0.0,53.92113497729539,-0.0,-10.642429881736348,39.828323122371785,13.042429881736348,-1.128323122371782
2023-06-15 15:39:04.002,0.0,0.0,0.0,0.0,13.64,3.38,71.0,38.7,2.4,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.5,26.64,26.77,24.1,1.09,1.16,42.58,17.3,56.37,230.8,1476.85,1,53.93068659620283,0.0,53.93068659620283,-0.0,-10.642429881736348,39.828323122371785,13.042429881736348,-1.128323122371782
2023-06-15 15:39:04.402,0.0,0.0,0.0,0.0,13.69,3.37,71.0,38.7,2.4,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.51,26.65,26.78,24.1,1.09,1.16,42.58,17.32,56.18,230.79,1476.44,1,53.939975017726404,0.0,53.939975017726404,0.0,-10.731486883826904,39.98670318490878,13.131486883826904,-1.2867031849087738
2023-06-15 15:39:04.802,0.0,0.0,0.0,0.0,13.64,3.38,71.1,38.7,2.4,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.52,26.64,26.78,24.1,1.09,1.16,42.56,17.0,56.18,230.85,1476.82,1,53.94936792701004,0.0,53.94936792701004,-0.0,-10.642429881736348,39.828323122371785,13.042429881736348,-1.128323122371782
2023-06-15 15:39:05.202,0.0,0.0,0.0,0.0,13.62,3.38,71.1,38.7,2.4,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.51,26.64,26.76,24.1,1.09,1.16,42.54,16.95,56.36,230.92,1479.82,1,53.958330563356846,0.0,53.958330563356846,-0.0,-10.642429881736348,39.764852151666105,13.042429881736348,-1.064852151666102
2023-06-15 15:39:05.602,0.0,0.0,0.0,0.0,13.67,3.38,71.1,38.7,2.4,34.2,4050,0,22.5,39.5,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.51,26.65,26.78,24.1,1.09,1.16,42.59,17.32,56.36,230.98,1484.09,1,53.9655446311402,0.0,53.9655446311402,0.0,-10.642429881736348,39.923402029235945,13.042429881736348,-1.2234020292359418
2023-06-15 15:39:06.016,0.0,0.0,0.0,0.0,13.67,3.39,71.1,38.7,2.4,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.52,26.65,26.79,24.1,1.09,1.16,42.58,17.24,56.14,231.05,1487.82,1,53.971340151078664,0.0,53.971340151078664,0.0,-10.553570787897286,39.923402029235945,12.953570787897286,-1.2234020292359418
2023-06-15 15:39:06.415,0.0,0.0,0.0,0.0,13.64,3.37,71.1,38.6,2.4,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.51,26.66,26.79,24.1,1.09,1.16,42.51,17.19,56.14,231.18,1490.96,1,53.97553107691523,0.0,53.97553107691523,0.0,-10.731486883826904,39.828323122371785,13.131486883826904,-1.2283231223717834
2023-06-15 15:39:06.801,0.0,0.0,0.0,0.0,13.64,3.35,71.1,38.6,2.4,34.2,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.51,26.63,26.79,24.1,1.09,1.16,42.54,16.85,56.22,231.36,1491.8,1,53.97893463047739,0.0,53.97893463047739,-0.0,-10.910198810750046,39.828323122371785,13.310198810750046,-1.2283231223717834
2023-06-15 15:39:07.216,0.0,0.0,0.0,0.0,13.62,3.37,71.1,38.6,2.4,34.2,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.49,26.63,26.79,24.1,1.09,1.16,42.54,17.03,56.22,231.52,1491.42,1,53.98241413261171,0.0,53.98241413261171,0.0,-10.731486883826904,39.764852151666105,13.131486883826904,-1.1648521516661035
2023-06-15 15:39:07.602,0.0,0.0,0.0,0.0,13.64,3.39,71.3,38.6,2.4,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.49,26.64,26.8,24.1,1.09,1.16,42.54,17.35,56.34,231.55,1492.26,1,53.98564390100714,0.0,53.98564390100714,-0.0,-10.553570787897286,39.828323122371785,12.953570787897286,-1.2283231223717834
2023-06-15 15:39:08.001,0.0,0.0,0.0,0.0,13.64,3.39,71.3,38.6,2.4,34.2,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.5,26.64,26.81,24.1,1.09,1.16,42.57,17.34,56.18,231.58,1491.15,1,53.98884645366426,0.0,53.98884645366426,0.0,-10.553570787897286,39.828323122371785,12.953570787897286,-1.2283231223717834
2023-06-15 15:39:08.403,0.0,0.0,0.0,0.0,13.67,3.39,71.3,38.6,2.4,34.2,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.29,-2.5,26.64,26.81,24.1,1.09,1.16,42.53,17.48,56.18,231.58,1490.91,1,53.992423653664545,0.0,53.992423653664545,0.0,-10.553570787897286,39.923402029235945,12.953570787897286,-1.3234020292359432
2023-06-15 15:39:08.801,0.0,0.0,0.0,0.0,13.64,3.37,71.3,38.6,2.4,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.49,26.63,26.81,24.1,1.09,1.16,42.51,17.17,56.37,231.56,1492.75,1,53.99585775407072,0.0,53.99585775407072,-0.0,-10.731486883826904,39.828323122371785,13.131486883826904,-1.2283231223717834
2023-06-15 15:39:09.203,0.0,0.0,0.0,0.0,13.64,3.37,71.3,38.6,2.4,34.2,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.5,26.63,26.81,24.1,1.09,1.16,42.56,16.96,56.37,231.57,1493.12,1,53.99873376197335,0.0,53.99873376197335,-0.0,-10.731486883826904,39.828323122371785,13.131486883826904,-1.2283231223717834
2023-06-15 15:39:09.601,0.0,0.0,0.0,0.0,13.67,3.38,71.3,38.6,2.4,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.5,26.64,26.81,24.1,1.09,1.16,42.53,16.8,56.17,231.6,1493.93,1,54.00139592920061,0.0,54.00139592920061,-0.0,-10.642429881736348,39.923402029235945,13.042429881736348,-1.3234020292359432
2023-06-15 15:39:10.002,0.0,0.0,0.0,0.0,13.69,3.37,71.4,38.6,2.5,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.5,26.63,26.81,24.1,1.1,1.16,42.54,16.5,56.17,231.64,1496.32,1,54.003588683588475,0.0,54.003588683588475,-0.0,-10.731486883826904,39.98670318490878,13.231486883826904,-1.3867031849087752
2023-06-15 15:39:10.401,0.0,0.0,0.0,0.0,13.67,3.37,71.4,38.6,2.5,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.5,26.63,26.82,24.1,1.09,1.16,42.53,16.87,56.33,231.66,1497.48,1,54.00494506029364,0.0,54.00494506029364,-0.0,-10.731486883826904,39.923402029235945,13.231486883826904,-1.3234020292359432
2023-06-15 15:39:10.802,0.0,0.0,0.0,0.0,13.64,3.38,71.5,38.6,2.5,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-2.5,26.64,26.82,24.1,1.09,1.16,42.51,16.78,56.33,231.69,1495.62,1,54.006143109848466,0.0,54.006143109848466,0.0,-10.642429881736348,39.828323122371785,13.142429881736348,-1.2283231223717834
2023-06-15 15:39:11.201,0.0,0.0,0.0,0.0,13.67,3.39,71.5,38.6,2.5,34.2,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-2.5,26.64,26.82,24.1,1.09,1.16,42.52,16.94,56.21,231.72,1494.92,1,54.00796048464534,0.0,54.00796048464534,0.0,-10.553570787897286,39.923402029235945,13.053570787897286,-1.3234020292359432
2023-06-15 15:39:11.603,0.0,0.0,0.0,0.0,13.62,3.37,71.5,38.6,2.5,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.5,26.64,26.82,24.1,1.09,1.16,42.53,17.02,56.21,231.72,1494.63,1,54.01002434451339,0.0,54.01002434451339,0.0,-10.731486883826904,39.764852151666105,13.231486883826904,-1.1648521516661035
2023-06-15 15:39:12.002,0.0,0.0,0.0,0.0,13.62,3.37,71.6,38.6,2.5,34.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.49,26.64,26.81,24.1,1.09,1.16,42.54,17.45,56.16,231.69,1499.82,1,54.011653421437714,0.0,54.011653421437714,-0.0,-10.731486883826904,39.764852151666105,13.231486883826904,-1.1648521516661035
2023-06-15 15:39:12.402,0.0,0.0,0.0,0.0,13.69,3.37,71.6,38.6,2.5,34.2,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.49,26.64,26.82,24.1,1.09,1.16,42.58,17.77,56.16,231.7,1502.86,1,54.01142190722701,-0.0,54.01142190722701,-0.0,-10.731486883826904,39.98670318490878,13.231486883826904,-1.3867031849087752
2023-06-15 15:39:12.801,0.0,0.0,0.0,0.0,13.67,3.37,71.6,38.6,2.5,34.2,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.49,26.64,26.82,24.1,1.09,1.16,42.56,17.67,56.34,231.67,1507.07,1,54.00985767190215,-0.0,54.00985767190215,-0.0,-10.731486883826904,39.923402029235945,13.231486883826904,-1.3234020292359432
2023-06-15 15:39:13.202,0.0,0.0,0.0,0.0,13.67,3.38,71.6,38.6,2.5,34.2,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.28,-2.5,26.64,26.84,24.1,1.09,1.16,42.51,17.49,56.34,231.61,1507.55,1,54.0069744841623,-0.0,54.0069744841623,-0.0,-10.642429881736348,39.923402029235945,13.142429881736348,-1.3234020292359432
2023-06-15 15:39:13.603,0.0,0.0,0.0,0.0,13.67,3.38,71.6,38.6,2.5,34.2,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.5,26.63,26.83,24.1,1.09,1.16,42.48,17.65,56.17,231.61,1506.81,1,54.00402771991727,-0.0,54.00402771991727,0.0,-10.642429881736348,39.923402029235945,13.142429881736348,-1.3234020292359432
2023-06-15 15:39:14.001,0.0,0.0,0.0,0.0,13.69,3.38,71.7,38.6,2.5,34.2,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.48,26.63,26.83,24.1,1.09,1.16,42.51,17.88,56.17,231.6,1504.84,1,54.00150698534963,-0.0,54.00150698534963,0.0,-10.642429881736348,39.98670318490878,13.142429881736348,-1.3867031849087752
2023-06-15 15:39:14.401,0.0,0.0,0.0,0.0,13.69,3.38,71.7,38.6,2.5,34.2,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.47,26.65,26.83,24.1,1.09,1.16,42.51,18.11,56.35,231.56,1502.59,1,53.99979544765469,-0.0,53.99979544765469,0.0,-10.642429881736348,39.98670318490878,13.142429881736348,-1.3867031849087752
2023-06-15 15:39:14.801,0.0,0.0,0.0,0.0,13.72,3.38,71.7,38.6,2.5,34.2,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.49,26.64,26.83,24.1,1.09,1.16,42.47,18.06,56.35,231.55,1499.84,1,53.999031594049896,0.0,53.999031594049896,0.0,-10.642429881736348,40.08152817242353,13.142429881736348,-1.4815281724235305
2023-06-15 15:39:15.201,0.0,0.0,0.0,0.0,13.69,3.37,71.7,38.6,2.5,34.2,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.47,26.64,26.83,24.1,1.09,1.16,42.49,18.17,56.19,231.57,1498.43,1,53.99923559978004,0.0,53.99923559978004,0.0,-10.731486883826904,39.98670318490878,13.231486883826904,-1.3867031849087752
2023-06-15 15:39:15.601,0.0,0.0,0.0,0.0,13.67,3.37,71.8,38.6,2.5,34.2,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-2.47,26.64,26.84,24.1,1.09,1.16,42.56,17.73,56.19,231.57,1499.89,1,53.99971980003352,0.0,53.99971980003352,-0.0,-10.731486883826904,39.923402029235945,13.231486883826904,-1.3234020292359432
2023-06-15 15:39:16.001,0.0,0.0,0.0,0.0,13.69,3.37,71.8,38.6,2.5,34.2,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-2.48,26.64,26.85,24.1,1.09,1.16,42.56,17.6,56.16,231.57,1500.94,1,53.999660299942434,-0.0,53.999660299942434,-0.0,-10.731486883826904,39.98670318490878,13.231486883826904,-1.3867031849087752
2023-06-15 15:39:16.401,0.0,0.0,0.0,0.0,13.72,3.37,71.8,38.6,2.5,34.2,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.47,26.65,26.86,24.1,1.09,1.16,42.53,17.31,56.16,231.64,1501.52,1,53.99922530404802,-0.0,53.99922530404802,-0.0,-10.731486883826904,40.08152817242353,13.231486883826904,-1.4815281724235305
2023-06-15 15:39:16.801,0.0,0.0,0.0,0.0,13.67,3.38,71.8,38.6,2.5,34.2,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.48,26.65,26.86,24.1,1.09,1.16,42.48,17.66,56.34,231.7,1502.12,1,53.99855889129395,-0.0,53.99855889129395,-0.0,-10.642429881736348,39.923402029235945,13.142429881736348,-1.3234020292359432
2023-06-15 15:39:17.202,0.0,0.0,0.0,0.0,13.67,3.35,71.8,38.6,2.5,34.2,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.46,26.65,26.85,24.1,1.09,1.16,42.49,17.6,56.34,231.71,1502.66,1,53.99765324941391,-0.0,53.99765324941391,-0.0,-10.910198810750046,39.923402029235945,13.410198810750046,-1.3234020292359432
2023-06-15 15:39:17.602,0.0,0.0,0.0,0.0,13.64,3.35,72.0,38.6,2.5,34.2,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.46,26.65,26.86,24.1,1.09,1.16,42.57,17.59,56.18,231.7,1501.68,1,53.99668757290596,-0.0,53.99668757290596,0.0,-10.910198810750046,39.828323122371785,13.410198810750046,-1.2283231223717834
2023-06-15 15:39:18.002,0.0,0.0,0.0,0.0,13.69,3.35,72.0,38.6,2.5,34.2,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.46,26.65,26.86,24.1,1.09,1.16,42.57,17.79,56.18,231.71,1500.33,1,53.99615257752175,-0.0,53.99615257752175,0.0,-10.910198810750046,39.98670318490878,13.410198810750046,-1.3867031849087752
2023-06-15 15:39:18.403,0.0,0.0,0.0,0.0,13.69,3.35,72.0,38.6,2.5,34.2,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.48,26.64,26.87,24.1,1.09,1.16,42.53,17.79,56.36,231.71,1498.39,1,53.996217005255176,0.0,53.996217005255176,0.0,-10.910198810750046,39.98670318490878,13.410198810750046,-1.3867031849087752
2023-06-15 15:39:18.802,0.0,0.0,0.0,0.0,13.69,3.35,72.0,38.6,2.5,34.2,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.45,26.63,26.87,24.1,1.09,1.16,42.53,17.66,56.36,231.71,1496.52,1,53.9970475601625,0.0,53.9970475601625,0.0,-10.910198810750046,39.98670318490878,13.410198810750046,-1.3867031849087752
2023-06-15 15:39:19.202,0.0,0.0,0.0,0.0,13.69,3.37,72.0,38.6,2.5,34.2,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.46,26.63,26.86,24.1,1.09,1.16,42.53,17.59,56.17,231.69,1495.89,1,53.998500346767855,0.0,53.998500346767855,0.0,-10.731486883826904,39.98670318490878,13.231486883826904,-1.3867031849087752
2023-06-15 15:39:19.617,0.0,0.0,0.0,0.0,13.69,3.35,72.0,38.6,2.5,34.1,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.46,26.64,26.86,24.1,1.09,1.16,42.47,17.51,56.17,231.73,1492.58,1,54.0009201556849,0.0,54.0009201556849,0.0,-10.910198810750046,39.98670318490878,13.410198810750046,-1.3867031849087752
2023-06-15 15:39:20.002,0.0,0.0,0.0,0.0,13.67,3.37,72.1,38.6,2.5,34.1,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.46,26.64,26.88,24.1,1.09,1.16,42.48,17.52,56.2,231.78,1491.16,1,54.00391947528596,0.0,54.00391947528596,0.0,-10.731486883826904,39.923402029235945,13.231486883826904,-1.3234020292359432
2023-06-15 15:39:20.401,0.0,0.0,0.0,0.0,13.67,3.35,72.1,38.6,2.5,34.2,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-2.45,26.66,26.88,24.1,1.09,1.16,42.53,17.59,56.2,231.79,1493.16,1,54.00725116281267,0.0,54.00725116281267,-0.0,-10.910198810750046,39.923402029235945,13.410198810750046,-1.3234020292359432
2023-06-15 15:39:20.815,0.0,0.0,0.0,0.0,13.67,3.35,72.1,38.6,2.5,34.2,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.45,26.65,26.88,24.1,1.09,1.16,42.51,17.95,56.36,231.7,1493.58,1,54.00999450093027,0.0,54.00999450093027,0.0,-10.910198810750046,39.923402029235945,13.410198810750046,-1.3234020292359432
2023-06-15 15:39:21.103,0.0,0.0,0.0,0.0,13.72,3.37,72.1,38.6,2.5,34.2,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.46,26.65,26.87,24.1,1.09,1.16,42.53,17.75,56.36,231.46,1489.26,1,54.01228167739149,0.0,54.01228167739149,0.0,-10.731486883826904,40.08152817242353,13.231486883826904,-1.4815281724235305
2023-06-15 15:39:21.614,0.0,0.0,0.0,0.0,13.67,3.37,72.1,38.6,2.5,34.2,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.46,26.66,26.87,24.1,1.09,1.16,42.46,17.33,56.19,231.36,1486.19,1,54.01841994482752,0.0,54.01841994482752,0.0,-10.731486883826904,39.923402029235945,13.231486883826904,-1.3234020292359432
2023-06-15 15:39:22.001,0.0,0.0,0.0,0.0,13.67,3.37,72.3,38.6,2.5,34.1,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.45,26.65,26.86,24.1,1.09,1.16,42.51,17.11,56.19,231.48,1486.35,1,54.02374701523538,0.0,54.02374701523538,-0.0,-10.731486883826904,39.923402029235945,13.231486883826904,-1.3234020292359432
2023-06-15 15:39:22.401,0.0,0.0,0.0,0.0,13.67,3.37,72.3,38.6,2.5,34.1,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-2.44,26.63,26.87,24.1,1.09,1.16,42.53,17.14,56.36,231.61,1487.79,1,54.02906759384628,0.0,54.02906759384628,-0.0,-10.731486883826904,39.923402029235945,13.231486883826904,-1.3234020292359432
2023-06-15 15:39:22.801,0.0,0.0,0.0,0.0,13.67,3.37,72.3,38.6,2.5,34.1,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-2.44,26.65,26.87,24.1,1.09,1.17,42.52,17.24,56.36,231.63,1488.13,1,54.03391208976741,0.0,54.03391208976741,-0.0,-10.731486883826904,39.923402029235945,13.231486883826904,-1.3234020292359432
2023-06-15 15:39:23.201,0.0,0.0,0.0,0.0,13.62,3.35,72.3,38.6,2.5,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.44,26.65,26.87,24.1,1.09,1.16,42.52,17.24,56.18,231.69,1488.33,1,54.03863703765149,0.0,54.03863703765149,-0.0,-10.910198810750046,39.764852151666105,13.410198810750046,-1.1648521516661035
2023-06-15 15:39:23.601,0.0,0.0,0.0,0.0,13.67,3.35,72.3,38.6,2.5,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-2.44,26.65,26.87,24.1,1.09,1.16,42.5,17.44,56.18,231.74,1488.92,1,54.04324978309627,0.0,54.04324978309627,-0.0,-10.910198810750046,39.923402029235945,13.410198810750046,-1.3234020292359432
2023-06-15 15:39:24.001,0.0,0.0,0.0,0.0,13.64,3.35,72.3,38.6,2.5,34.1,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-2.44,26.66,26.86,24.1,1.09,1.16,42.53,17.32,56.21,231.75,1488.81,1,54.04769694624896,0.0,54.04769694624896,0.0,-10.910198810750046,39.828323122371785,13.410198810750046,-1.2283231223717834
2023-06-15 15:39:24.401,0.0,0.0,0.0,0.0,13.67,3.35,72.4,38.6,2.5,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.43,26.65,26.87,24.1,1.09,1.16,42.51,17.49,56.21,231.73,1488.37,1,54.05221500290151,0.0,54.05221500290151,0.0,-10.910198810750046,39.923402029235945,13.410198810750046,-1.3234020292359432
2023-06-15 15:39:24.802,0.0,0.0,0.0,0.0,13.64,3.35,72.4,38.6,2.5,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.43,26.66,26.87,24.1,1.09,1.16,42.51,17.29,56.35,231.67,1490.13,1,54.056695013875924,0.0,54.056695013875924,-0.0,-10.910198810750046,39.828323122371785,13.410198810750046,-1.2283231223717834
2023-06-15 15:39:25.202,0.0,0.0,0.0,0.0,13.64,3.35,72.4,38.6,2.5,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-2.42,26.66,26.87,24.1,1.09,1.16,42.46,17.93,56.35,231.65,1490.32,1,54.0606240960836,0.0,54.0606240960836,-0.0,-10.910198810750046,39.828323122371785,13.410198810750046,-1.2283231223717834
2023-06-15 15:39:25.602,0.0,0.0,0.0,0.0,13.64,3.35,72.5,38.6,2.5,34.1,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-2.42,26.67,26.86,24.1,1.09,1.16,42.44,18.05,56.21,231.65,1490.22,1,54.06450850105759,0.0,54.06450850105759,0.0,-10.910198810750046,39.828323122371785,13.410198810750046,-1.2283231223717834
2023-06-15 15:39:26.001,0.0,0.0,0.0,0.0,13.67,3.33,72.5,38.6,2.5,34.1,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-2.43,26.65,26.87,24.1,1.09,1.16,42.51,18.29,56.21,231.64,1490.26,1,54.06840781504151,0.0,54.06840781504151,-0.0,-11.089715052485303,39.923402029235945,13.589715052485303,-1.3234020292359432
2023-06-15 15:39:26.402,0.0,0.0,0.0,0.0,13.62,3.33,72.5,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.44,26.66,26.87,24.1,1.09,1.16,42.53,17.74,56.36,231.63,1489.52,1,54.072385469393694,0.0,54.072385469393694,0.0,-11.089715052485303,39.764852151666105,13.689715052485303,-1.2648521516661049
2023-06-15 15:39:26.802,0.0,0.0,0.0,0.0,13.62,3.35,72.5,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.41,26.66,26.87,24.1,1.09,1.16,42.53,17.38,56.36,231.66,1489.36,1,54.07659827886101,0.0,54.07659827886101,0.0,-10.910198810750046,39.764852151666105,13.510198810750046,-1.2648521516661049
2023-06-15 15:39:27.201,0.0,0.0,0.0,0.0,13.64,3.34,72.5,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.42,26.66,26.87,24.1,1.09,1.16,42.54,17.22,56.2,231.68,1490.34,1,54.08074257558343,0.0,54.08074257558343,-0.0,-10.999855856487443,39.828323122371785,13.599855856487443,-1.3283231223717848
2023-06-15 15:39:27.602,0.0,0.0,0.0,0.0,13.64,3.33,72.6,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.42,26.67,26.87,24.1,1.09,1.16,42.51,17.4,56.2,231.72,1489.79,1,54.08466843863962,0.0,54.08466843863962,0.0,-11.089715052485303,39.828323122371785,13.689715052485303,-1.3283231223717848
2023-06-15 15:39:28.001,0.0,0.0,0.0,0.0,13.62,3.35,72.6,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.43,26.67,26.87,24.1,1.09,1.17,42.47,17.34,56.29,231.73,1498.76,1,54.08785526874778,0.0,54.08785526874778,-0.0,-10.910198810750046,39.764852151666105,13.510198810750046,-1.2648521516661049
2023-06-15 15:39:28.403,0.0,0.0,0.0,0.0,13.62,3.35,72.6,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.41,26.67,26.84,24.1,1.09,1.16,42.47,16.99,56.29,231.72,1509.64,1,54.08726237774131,-0.0,54.08726237774131,-0.0,-10.910198810750046,39.764852151666105,13.510198810750046,-1.2648521516661049
2023-06-15 15:39:28.801,0.0,0.0,0.0,0.0,13.64,3.33,72.6,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.43,26.67,26.84,24.1,1.09,1.16,42.47,16.73,56.26,231.74,1516.43,1,54.08274147166727,-0.0,54.08274147166727,-0.0,-11.089715052485303,39.828323122371785,13.689715052485303,-1.3283231223717848
2023-06-15 15:39:29.202,0.0,0.0,0.0,0.0,13.67,3.35,72.6,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.41,26.67,26.86,24.1,1.09,1.16,42.47,16.93,56.26,231.72,1516.22,1,54.076173786158535,-0.0,54.076173786158535,0.0,-10.910198810750046,39.923402029235945,13.510198810750046,-1.4234020292359446
2023-06-15 15:39:29.601,0.0,0.0,0.0,0.0,13.64,3.34,72.6,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.41,26.66,26.86,24.1,1.09,1.16,42.49,17.39,56.22,231.7,1516.2,1,54.06970213358877,-0.0,54.06970213358877,0.0,-10.999855856487443,39.828323122371785,13.599855856487443,-1.3283231223717848
2023-06-15 15:39:30.002,0.0,0.0,0.0,0.0,13.64,3.35,72.8,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.43,26.66,26.85,24.1,1.09,1.16,42.58,17.71,56.22,231.65,1515.84,1,54.06325449836729,-0.0,54.06325449836729,0.0,-10.910198810750046,39.828323122371785,13.510198810750046,-1.3283231223717848
2023-06-15 15:39:30.402,0.0,0.0,0.0,0.0,13.62,3.34,72.8,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.42,26.66,26.86,24.1,1.09,1.16,42.49,18.17,56.4,231.63,1508.17,1,54.057691083042606,-0.0,54.057691083042606,0.0,-10.999855856487443,39.764852151666105,13.599855856487443,-1.2648521516661049
2023-06-15 15:39:30.801,0.0,0.0,0.0,0.0,13.64,3.35,72.8,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.41,26.67,26.86,24.1,1.09,1.16,42.46,18.06,56.4,231.57,1498.18,1,54.05541018455742,0.0,54.05541018455742,0.0,-10.910198810750046,39.828323122371785,13.510198810750046,-1.3283231223717848
2023-06-15 15:39:31.202,0.0,0.0,0.0,0.0,13.64,3.35,72.8,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.41,26.67,26.84,24.1,1.09,1.16,42.49,18.08,56.19,231.5,1491.91,1,54.05677621569393,0.0,54.05677621569393,0.0,-10.910198810750046,39.828323122371785,13.510198810750046,-1.3283231223717848
2023-06-15 15:39:31.603,0.0,0.0,0.0,0.0,13.64,3.35,72.8,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.41,26.67,26.84,24.1,1.09,1.16,42.44,17.95,56.19,231.46,1493.63,1,54.05984162278412,0.0,54.05984162278412,-0.0,-10.910198810750046,39.828323122371785,13.510198810750046,-1.3283231223717848
2023-06-15 15:39:32.002,0.0,0.0,0.0,0.0,13.64,3.34,72.9,38.5,2.6,34.1,4050,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.4,26.66,26.85,24.1,1.09,1.17,42.48,17.94,56.36,231.46,1491.73,1,54.062576278505304,0.0,54.062576278505304,0.0,-10.999855856487443,39.828323122371785,13.599855856487443,-1.3283231223717848
2023-06-15 15:39:32.402,0.0,0.0,0.0,0.0,13.67,3.35,72.9,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.4,26.66,26.85,24.1,1.09,1.16,42.51,18.0,56.36,231.45,1491.35,1,54.06592157795665,0.0,54.06592157795665,0.0,-10.910198810750046,39.923402029235945,13.510198810750046,-1.4234020292359446
2023-06-15 15:39:32.802,0.0,0.0,0.0,0.0,13.62,3.35,72.9,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.41,26.67,26.85,24.1,1.09,1.16,42.43,17.98,56.22,231.43,1492.12,1,54.06930362329241,0.0,54.06930362329241,-0.0,-10.910198810750046,39.764852151666105,13.510198810750046,-1.2648521516661049
2023-06-15 15:39:33.202,0.0,0.0,0.0,0.0,13.67,3.35,72.9,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.4,26.67,26.83,24.1,1.09,1.16,42.49,17.91,56.22,231.46,1490.92,1,54.07257522235629,0.0,54.07257522235629,0.0,-10.910198810750046,39.923402029235945,13.510198810750046,-1.4234020292359446
2023-06-15 15:39:33.602,0.0,0.0,0.0,0.0,13.64,3.35,73.0,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.4,26.66,26.84,24.1,1.09,1.16,42.51,18.14,56.18,231.46,1490.81,1,54.07621839235064,0.0,54.07621839235064,0.0,-10.910198810750046,39.828323122371785,13.510198810750046,-1.3283231223717848
2023-06-15 15:39:34.002,0.0,0.0,0.0,0.0,13.67,3.34,73.0,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.39,26.66,26.84,24.1,1.09,1.16,42.44,17.71,56.18,231.46,1492.52,1,54.07972152006146,0.0,54.07972152006146,-0.0,-10.999855856487443,39.923402029235945,13.599855856487443,-1.4234020292359446
2023-06-15 15:39:34.401,0.0,0.0,0.0,0.0,13.62,3.35,73.0,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.4,26.67,26.82,24.1,1.09,1.16,42.44,17.98,56.38,231.47,1493.54,1,54.08260771167276,0.0,54.08260771167276,-0.0,-10.910198810750046,39.764852151666105,13.510198810750046,-1.2648521516661049
2023-06-15 15:39:34.815,0.0,0.0,0.0,0.0,13.64,3.34,73.0,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.4,26.66,26.82,24.1,1.09,1.16,42.53,17.54,56.38,231.52,1499.05,1,54.084108627116656,0.0,54.084108627116656,0.0,-10.999855856487443,39.828323122371785,13.599855856487443,-1.3283231223717848
2023-06-15 15:39:35.103,0.0,0.0,0.0,0.0,13.64,3.35,73.0,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.39,26.66,26.82,24.1,1.09,1.16,42.54,17.59,56.2,231.57,1507.27,1,54.08354437409399,-0.0,54.08354437409399,-0.0,-10.910198810750046,39.828323122371785,13.510198810750046,-1.3283231223717848
2023-06-15 15:39:35.614,0.0,0.0,0.0,0.0,13.62,3.35,73.1,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.39,26.68,26.81,24.1,1.09,1.16,42.44,17.22,56.2,231.63,1509.91,1,54.07926954429148,-0.0,54.07926954429148,0.0,-10.910198810750046,39.764852151666105,13.510198810750046,-1.2648521516661049
2023-06-15 15:39:36.002,0.0,0.0,0.0,0.0,13.64,3.35,73.1,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.4,26.66,26.82,24.1,1.09,1.16,42.44,17.23,56.38,231.6,1514.86,1,54.07492429282425,-0.0,54.07492429282425,-0.0,-10.910198810750046,39.828323122371785,13.510198810750046,-1.3283231223717848
2023-06-15 15:39:36.401,0.0,0.0,0.0,0.0,13.62,3.35,73.1,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.4,26.67,26.81,24.1,1.09,1.16,42.48,16.93,56.38,231.55,1508.74,1,54.06960119372127,-0.0,54.06960119372127,0.0,-10.910198810750046,39.764852151666105,13.510198810750046,-1.2648521516661049
2023-06-15 15:39:36.801,0.0,0.0,0.0,0.0,13.62,3.35,73.1,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.39,26.66,26.81,24.1,1.09,1.16,42.47,17.41,56.2,231.53,1507.12,1,54.066267732388944,-0.0,54.066267732388944,0.0,-10.910198810750046,39.764852151666105,13.510198810750046,-1.2648521516661049
2023-06-15 15:39:37.203,0.0,0.0,0.0,0.0,13.64,3.35,73.1,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.38,26.66,26.81,24.1,1.09,1.16,42.49,17.52,56.2,231.54,1499.48,1,54.06417729902026,0.0,54.06417729902026,0.0,-10.910198810750046,39.828323122371785,13.510198810750046,-1.3283231223717848
2023-06-15 15:39:37.603,0.0,0.0,0.0,0.0,13.62,3.34,73.1,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.38,26.66,26.8,24.1,1.09,1.16,42.44,17.74,56.18,231.56,1493.1,1,54.06503607713458,0.0,54.06503607713458,0.0,-10.999855856487443,39.764852151666105,13.599855856487443,-1.2648521516661049
2023-06-15 15:39:38.002,0.0,0.0,0.0,0.0,13.64,3.35,73.3,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.39,26.68,26.8,24.1,1.09,1.16,42.46,17.59,56.18,231.61,1491.64,1,54.067933033993214,0.0,54.067933033993214,0.0,-10.910198810750046,39.828323122371785,13.510198810750046,-1.3283231223717848
2023-06-15 15:39:38.402,0.0,0.0,0.0,0.0,13.62,3.34,73.3,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.37,26.66,26.79,24.1,1.09,1.16,42.47,17.59,56.38,231.61,1491.82,1,54.07126271452663,0.0,54.07126271452663,-0.0,-10.999855856487443,39.764852151666105,13.599855856487443,-1.2648521516661049
2023-06-15 15:39:38.802,0.0,0.0,0.0,0.0,13.62,3.35,73.3,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.37,26.67,26.79,24.1,1.09,1.16,42.46,17.41,56.38,231.63,1493.02,1,54.074407342307545,0.0,54.074407342307545,-0.0,-10.910198810750046,39.764852151666105,13.510198810750046,-1.2648521516661049
2023-06-15 15:39:39.201,0.0,0.0,0.0,0.0,13.6,3.35,73.3,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.38,26.67,26.81,24.1,1.09,1.16,42.46,17.24,56.2,231.65,1493.26,1,54.07717409461735,0.0,54.07717409461735,-0.0,-10.910198810750046,39.7013129533571,13.510198810750046,-1.2013129533571032
2023-06-15 15:39:39.601,0.0,0.0,0.0,0.0,13.62,3.34,73.3,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.38,26.67,26.79,24.1,1.09,1.16,42.5,17.27,56.2,231.71,1492.07,1,54.079986114070394,0.0,54.079986114070394,0.0,-10.999855856487443,39.764852151666105,13.599855856487443,-1.2648521516661049
2023-06-15 15:39:40.002,0.0,0.0,0.0,0.0,13.64,3.35,73.4,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.39,26.68,26.8,24.1,1.09,1.16,42.49,17.91,56.37,231.74,1490.95,1,54.08327308746098,0.0,54.08327308746098,0.0,-10.910198810750046,39.828323122371785,13.510198810750046,-1.3283231223717848
2023-06-15 15:39:40.402,0.0,0.0,0.0,0.0,13.67,3.35,73.4,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.38,26.67,26.78,24.1,1.09,1.16,42.51,18.1,56.37,231.76,1499.51,1,54.086046182451234,0.0,54.086046182451234,-0.0,-10.910198810750046,39.923402029235945,13.510198810750046,-1.4234020292359446
2023-06-15 15:39:40.802,0.0,0.0,0.0,0.0,13.64,3.35,73.4,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.1,-2.37,26.67,26.78,24.1,1.09,1.16,42.45,17.84,56.22,231.73,1509.14,1,54.08527528636454,-0.0,54.08527528636454,-0.0,-10.910198810750046,39.828323122371785,13.510198810750046,-1.3283231223717848
2023-06-15 15:39:41.202,0.0,0.0,0.0,0.0,13.62,3.35,73.5,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.37,26.67,26.77,24.1,1.09,1.16,42.49,17.45,56.22,231.71,1516.68,1,54.080862484507556,-0.0,54.080862484507556,-0.0,-10.910198810750046,39.764852151666105,13.510198810750046,-1.2648521516661049
2023-06-15 15:39:41.602,0.0,0.0,0.0,0.0,13.62,3.35,73.5,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.37,26.67,26.77,24.1,1.09,1.16,42.47,17.32,56.21,231.7,1516.64,1,54.074196888556465,-0.0,54.074196888556465,0.0,-10.910198810750046,39.764852151666105,13.510198810750046,-1.2648521516661049
2023-06-15 15:39:42.002,0.0,0.0,0.0,0.0,13.64,3.34,73.5,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.37,26.66,26.76,24.1,1.09,1.16,42.47,17.32,56.21,231.71,1516.76,1,54.06751634748934,-0.0,54.06751634748934,-0.0,-10.999855856487443,39.828323122371785,13.599855856487443,-1.3283231223717848
2023-06-15 15:39:42.401,0.0,0.0,0.0,0.0,13.67,3.34,73.5,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.36,26.66,26.78,24.1,1.09,1.16,42.49,17.24,56.4,231.71,1510.63,1,54.0614424978256,-0.0,54.0614424978256,0.0,-10.999855856487443,39.923402029235945,13.599855856487443,-1.4234020292359446
2023-06-15 15:39:42.801,0.0,0.0,0.0,0.0,13.64,3.35,73.5,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.36,26.67,26.78,24.1,1.09,1.16,42.47,17.24,56.4,231.73,1499.97,1,54.0582395454335,0.0,54.0582395454335,0.0,-10.910198810750046,39.828323122371785,13.510198810750046,-1.3283231223717848
2023-06-15 15:39:43.202,0.0,0.0,0.0,0.0,13.6,3.33,73.5,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.36,26.67,26.76,24.1,1.09,1.16,42.47,17.48,56.19,231.73,1493.39,1,54.05891519365309,0.0,54.05891519365309,0.0,-11.089715052485303,39.7013129533571,13.689715052485303,-1.2013129533571032
2023-06-15 15:39:43.601,0.0,0.0,0.0,0.0,13.62,3.33,73.6,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.36,26.66,26.76,24.1,1.09,1.16,42.48,17.61,56.19,231.71,1496.99,1,54.06119251366852,0.0,54.06119251366852,-0.0,-11.089715052485303,39.764852151666105,13.689715052485303,-1.2648521516661049
2023-06-15 15:39:44.002,0.0,0.0,0.0,0.0,13.64,3.35,73.6,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.35,26.67,26.76,24.1,1.09,1.16,42.47,17.43,56.4,231.67,1501.01,1,54.061994440677154,-0.0,54.061994440677154,-0.0,-10.910198810750046,39.828323122371785,13.510198810750046,-1.3283231223717848
2023-06-15 15:39:44.401,0.0,0.0,0.0,0.0,13.64,3.34,73.6,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.35,26.68,26.75,24.1,1.09,1.16,42.47,17.77,56.4,231.66,1501.58,1,54.061534091548914,-0.0,54.061534091548914,-0.0,-10.999855856487443,39.828323122371785,13.599855856487443,-1.3283231223717848
2023-06-15 15:39:44.803,0.0,0.0,0.0,0.0,13.62,3.35,73.6,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.1,-2.36,26.67,26.75,24.1,1.09,1.16,42.49,18.07,56.22,231.67,1503.18,1,54.060737306976314,-0.0,54.060737306976314,-0.0,-10.910198810750046,39.764852151666105,13.510198810750046,-1.2648521516661049
2023-06-15 15:39:45.203,0.0,0.0,0.0,0.0,13.64,3.35,73.6,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.1,-2.36,26.67,26.74,24.1,1.09,1.16,42.48,18.54,56.22,231.68,1505.2,1,54.05926100492954,-0.0,54.05926100492954,-0.0,-10.910198810750046,39.828323122371785,13.510198810750046,-1.3283231223717848
2023-06-15 15:39:45.602,0.0,0.0,0.0,0.0,13.64,3.34,73.7,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.1,-2.36,26.67,26.75,24.1,1.09,1.16,42.48,18.01,56.26,231.72,1504.77,1,54.057226149139396,-0.0,54.057226149139396,0.0,-10.999855856487443,39.828323122371785,13.599855856487443,-1.3283231223717848
2023-06-15 15:39:46.002,0.0,0.0,0.0,0.0,13.69,3.37,73.7,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.1,-2.34,26.66,26.75,24.1,1.09,1.16,42.5,17.73,56.26,231.76,1502.75,1,54.05551944146632,-0.0,54.05551944146632,0.0,-10.731486883826904,39.98670318490878,13.331486883826903,-1.4867031849087766
2023-06-15 15:39:46.402,0.0,0.0,0.0,0.0,13.69,3.34,73.7,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.36,26.67,26.74,24.1,1.1,1.16,42.47,17.25,56.37,231.8,1501.03,1,54.054591687715046,-0.0,54.054591687715046,0.0,-10.999855856487443,39.98670318490878,13.599855856487443,-1.4867031849087766
2023-06-15 15:39:46.803,0.0,0.0,0.0,0.0,13.69,3.35,73.7,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.34,26.68,26.74,24.1,1.09,1.17,42.49,17.06,56.37,231.8,1503.62,1,54.05391303905726,-0.0,54.05391303905726,-0.0,-10.910198810750046,39.98670318490878,13.510198810750046,-1.4867031849087766
2023-06-15 15:39:47.201,0.0,0.0,0.0,0.0,13.67,3.33,73.8,38.5,2.6,34.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.1,-2.34,26.68,26.74,24.1,1.09,1.16,42.49,16.93,56.22,231.78,1503.74,1,54.052459539682864,-0.0,54.052459539682864,-0.0,-11.089715052485303,39.923402029235945,13.689715052485303,-1.4234020292359446
2023-06-15 15:39:47.617,0.0,0.0,0.0,0.0,13.64,3.34,73.8,38.5,2.6,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.1,-2.34,26.69,26.73,24.1,1.09,1.16,42.49,17.28,56.22,231.75,1503.25,1,54.051012008950714,-0.0,54.051012008950714,0.0,-10.999855856487443,39.828323122371785,13.599855856487443,-1.3283231223717848
2023-06-15 15:39:48.001,0.0,0.0,0.0,0.0,13.69,3.34,73.8,38.5,2.6,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.1,-2.35,26.67,26.73,24.1,1.09,1.16,42.47,17.6,56.4,231.72,1503.2,1,54.04976877532959,-0.0,54.04976877532959,0.0,-10.999855856487443,39.98670318490878,13.599855856487443,-1.4867031849087766
2023-06-15 15:39:48.416,0.0,0.0,0.0,0.0,13.69,3.35,73.8,38.5,2.6,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.32,26.67,26.73,24.1,1.09,1.16,42.47,17.98,56.4,231.71,1503.81,1,54.04831052862644,-0.0,54.04831052862644,0.0,-10.910198810750046,39.98670318490878,13.510198810750046,-1.4867031849087766
2023-06-15 15:39:48.801,0.0,0.0,0.0,0.0,13.67,3.34,73.8,38.5,2.6,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.1,-2.35,26.67,26.73,24.1,1.09,1.16,42.47,17.9,56.22,231.73,1504.49,1,54.046774038813105,-0.0,54.046774038813105,-0.0,-10.999855856487443,39.923402029235945,13.599855856487443,-1.4234020292359446
