TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,cond_out,phe_out,cond_air,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-15 15:39:49.215,0.0,0.0,0.0,0.0,13.67,3.34,73.9,38.5,2.6,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.1,-2.33,26.67,26.73,24.1,1.09,1.16,42.51,18.22,56.22,231.76,1504.7,1,54.044870587739936,-0.0,54.044870587739936,0.0,-10.999855856487443,39.923402029235945,13.599855856487443,-1.4234020292359446
2023-06-15 15:39:49.503,0.0,0.0,0.0,0.0,13.69,3.35,73.9,38.5,2.6,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.09,-2.33,26.69,26.72,24.1,1.09,1.16,42.46,18.1,56.34,231.74,1503.99,1,54.04358864146947,-0.0,54.04358864146947,0.0,-10.910198810750046,39.98670318490878,13.510198810750046,-1.4867031849087766
2023-06-15 15:39:49.903,0.0,0.0,0.0,0.0,13.69,3.35,73.9,38.5,2.6,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.09,-2.32,26.69,26.73,24.1,1.09,1.16,42.44,18.03,56.34,231.6,1501.63,1,54.042232640397536,-0.0,54.042232640397536,0.0,-10.910198810750046,39.98670318490878,13.510198810750046,-1.4867031849087766
2023-06-15 15:39:50.401,0.0,0.0,0.0,0.0,13.67,3.35,74.0,38.5,2.6,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.08,-2.32,26.69,26.73,24.1,1.09,1.16,42.42,17.63,56.24,231.42,1502.58,1,54.0413263308978,-0.0,54.0413263308978,-0.0,-10.910198810750046,39.923402029235945,13.510198810750046,-1.4234020292359446
2023-06-15 15:39:50.801,0.0,0.0,0.0,0.0,13.72,3.35,74.0,38.5,2.6,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.07,-2.33,26.67,26.73,24.1,1.09,1.17,42.46,17.78,56.24,231.37,1503.73,1,54.04017850463389,-0.0,54.04017850463389,-0.0,-10.910198810750046,40.08152817242353,13.510198810750046,-1.581528172423532
2023-06-15 15:39:51.202,0.0,0.0,0.0,0.0,13.67,3.35,74.1,38.5,2.6,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.06,-2.32,26.67,26.72,24.1,1.09,1.16,42.49,17.65,56.22,231.33,1502.19,1,54.038838034419996,-0.0,54.038838034419996,0.0,-10.910198810750046,39.923402029235945,13.510198810750046,-1.4234020292359446
2023-06-15 15:39:51.602,0.0,0.0,0.0,0.0,13.72,3.34,74.1,38.5,2.6,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.07,-2.32,26.69,26.72,24.1,1.1,1.16,42.46,17.54,56.22,231.3,1500.54,1,54.038126834719165,-0.0,54.038126834719165,0.0,-10.999855856487443,40.08152817242353,13.599855856487443,-1.581528172423532
2023-06-15 15:39:52.001,0.0,0.0,0.0,0.0,13.69,3.35,74.1,38.5,2.6,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.07,-2.31,26.69,26.74,24.1,1.09,1.16,42.44,17.27,56.4,231.3,1502.09,1,54.03775716616629,-0.0,54.03775716616629,-0.0,-10.910198810750046,39.98670318490878,13.510198810750046,-1.4867031849087766
2023-06-15 15:39:52.402,0.0,0.0,0.0,0.0,13.72,3.37,74.1,38.5,2.6,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.08,-2.31,26.68,26.74,24.1,1.09,1.16,42.49,17.68,56.4,231.33,1503.94,1,54.036731138038625,-0.0,54.036731138038625,-0.0,-10.731486883826904,40.08152817242353,13.331486883826903,-1.581528172423532
2023-06-15 15:39:52.802,0.0,0.0,0.0,0.0,13.72,3.35,74.1,38.5,2.7,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.08,-2.32,26.68,26.74,24.1,1.09,1.16,42.47,17.81,56.23,231.37,1504.73,1,54.035078823087204,-0.0,54.035078823087204,-0.0,-10.910198810750046,40.08152817242353,13.610198810750045,-1.581528172423532
2023-06-15 15:39:53.203,0.0,0.0,0.0,0.0,13.69,3.35,74.1,38.5,2.7,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.09,-2.31,26.68,26.74,24.1,1.09,1.17,42.46,17.57,56.23,231.4,1503.47,1,54.0333097320938,-0.0,54.0333097320938,0.0,-10.910198810750046,39.98670318490878,13.610198810750045,-1.4867031849087766
2023-06-15 15:39:53.603,0.0,0.0,0.0,0.0,13.72,3.35,74.2,38.5,2.6,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.08,-2.31,26.69,26.73,24.1,1.09,1.16,42.46,16.97,56.4,231.45,1501.54,1,54.03211797118663,-0.0,54.03211797118663,0.0,-10.910198810750046,40.08152817242353,13.510198810750046,-1.581528172423532
2023-06-15 15:39:54.003,0.0,0.0,0.0,0.0,13.67,3.35,74.2,38.5,2.6,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.08,-2.32,26.68,26.72,24.1,1.09,1.16,42.53,16.75,56.23,231.48,1499.67,1,54.031689063203316,0.0,54.031689063203316,0.0,-10.910198810750046,39.923402029235945,13.510198810750046,-1.4234020292359446
2023-06-15 15:39:54.403,0.0,0.0,0.0,0.0,13.72,3.34,74.2,38.5,2.6,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.08,-2.31,26.68,26.73,24.1,1.09,1.16,42.51,16.95,56.23,231.47,1498.04,1,54.03198563501357,0.0,54.03198563501357,0.0,-10.999855856487443,40.08152817242353,13.599855856487443,-1.581528172423532
2023-06-15 15:39:54.802,0.0,0.0,0.0,0.0,13.69,3.35,74.2,38.5,2.7,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.09,-2.31,26.67,26.73,24.1,1.09,1.16,42.46,17.04,56.23,231.46,1496.54,1,54.032917631578435,0.0,54.032917631578435,0.0,-10.910198810750046,39.98670318490878,13.610198810750045,-1.4867031849087766
2023-06-15 15:39:55.202,0.0,0.0,0.0,0.0,13.72,3.34,74.2,38.5,2.7,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.09,-2.31,26.67,26.73,24.1,1.09,1.16,42.47,17.41,56.23,231.46,1496.2,1,54.03433568026541,0.0,54.03433568026541,0.0,-10.999855856487443,40.08152817242353,13.699855856487442,-1.581528172423532
2023-06-15 15:39:55.602,0.0,0.0,0.0,0.0,13.67,3.34,74.3,38.5,2.6,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.06,-2.31,26.67,26.73,24.1,1.09,1.17,42.4,17.47,56.4,231.46,1496.29,1,54.03584675430058,0.0,54.03584675430058,-0.0,-10.999855856487443,39.923402029235945,13.599855856487443,-1.4234020292359446
2023-06-15 15:39:56.003,0.0,0.0,0.0,0.0,13.69,3.37,74.3,38.5,2.6,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.06,-2.31,26.68,26.72,24.1,1.09,1.16,42.47,17.62,56.4,231.45,1497.09,1,54.037255221986754,0.0,54.037255221986754,-0.0,-10.731486883826904,39.98670318490878,13.331486883826903,-1.4867031849087766
2023-06-15 15:39:56.401,0.0,0.0,0.0,0.0,13.67,3.35,74.3,38.5,2.6,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.06,-2.29,26.68,26.73,24.1,1.09,1.16,42.46,17.28,56.23,231.44,1496.56,1,54.03846451300856,0.0,54.03846451300856,0.0,-10.910198810750046,39.923402029235945,13.510198810750046,-1.4234020292359446
2023-06-15 15:39:56.803,0.0,0.0,0.0,0.0,13.64,3.35,74.3,38.5,2.6,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.06,-2.3,26.7,26.73,24.1,1.09,1.16,42.45,17.42,56.23,231.44,1496.83,1,54.03981890131471,0.0,54.03981890131471,-0.0,-10.910198810750046,39.828323122371785,13.510198810750046,-1.3283231223717848
2023-06-15 15:39:57.202,0.0,0.0,0.0,0.0,13.69,3.35,74.4,38.5,2.7,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.3,26.7,26.74,24.1,1.09,1.16,42.49,17.29,56.42,231.46,1496.88,1,54.04108018661973,0.0,54.04108018661973,-0.0,-10.910198810750046,39.98670318490878,13.610198810750045,-1.4867031849087766
2023-06-15 15:39:57.601,0.0,0.0,0.0,0.0,13.69,3.33,74.4,38.5,2.7,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.05,-2.3,26.7,26.75,24.1,1.1,1.16,42.44,17.13,56.42,231.47,1495.93,1,54.042420325591536,0.0,54.042420325591536,0.0,-11.089715052485303,39.98670318490878,13.789715052485302,-1.4867031849087766
2023-06-15 15:39:58.001,0.0,0.0,0.0,0.0,13.67,3.35,74.5,38.4,2.7,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.05,-2.29,26.69,26.74,24.1,1.09,1.16,42.44,17.02,56.22,231.42,1496.84,1,54.043957619779086,0.0,54.043957619779086,-0.0,-10.910198810750046,39.923402029235945,13.610198810750045,-1.523402029235946
2023-06-15 15:39:58.401,0.0,0.0,0.0,0.0,13.62,3.35,74.5,38.4,2.7,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.29,26.69,26.75,24.1,1.09,1.16,42.41,16.97,56.22,231.37,1497.09,1,54.04519704905745,0.0,54.04519704905745,-0.0,-10.910198810750046,39.764852151666105,13.610198810750045,-1.3648521516661063
2023-06-15 15:39:58.803,0.0,0.0,0.0,0.0,13.64,3.35,74.5,38.4,2.7,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-2.29,26.69,26.75,24.1,1.09,1.16,42.42,17.31,56.24,231.35,1497.76,1,54.046297053244075,0.0,54.046297053244075,-0.0,-10.910198810750046,39.828323122371785,13.610198810750045,-1.4283231223717863
2023-06-15 15:39:59.202,0.0,0.0,0.0,0.0,13.64,3.35,74.5,38.5,2.7,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.03,-2.28,26.69,26.75,24.1,1.09,1.16,42.42,17.5,56.24,231.36,1497.88,1,54.04718051249738,0.0,54.04718051249738,-0.0,-10.910198810750046,39.828323122371785,13.610198810750045,-1.3283231223717848
2023-06-15 15:39:59.602,0.0,0.0,0.0,0.0,13.67,3.35,74.5,38.5,2.7,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.03,-2.28,26.69,26.75,24.1,1.09,1.17,42.44,17.4,56.41,231.41,1496.9,1,54.04812717020269,0.0,54.04812717020269,0.0,-10.910198810750046,39.923402029235945,13.610198810750045,-1.4234020292359446
2023-06-15 15:40:00.003,0.0,0.0,0.0,0.0,13.69,3.37,74.5,38.5,2.7,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.03,-2.29,26.69,26.75,24.1,1.09,1.16,42.46,17.38,56.41,231.47,1497.19,1,54.04934045339579,0.0,54.04934045339579,-0.0,-10.731486883826904,39.98670318490878,13.431486883826903,-1.4867031849087766
2023-06-15 15:40:00.403,0.0,0.0,0.0,0.0,13.69,3.35,74.5,38.5,2.7,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-2.28,26.71,26.76,24.1,1.09,1.16,42.53,17.02,56.24,231.49,1496.91,1,54.05049175381894,0.0,54.05049175381894,0.0,-10.910198810750046,39.98670318490878,13.610198810750045,-1.4867031849087766
2023-06-15 15:40:00.802,0.0,0.0,0.0,0.0,13.67,3.35,74.5,38.5,2.7,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.3,26.69,26.76,24.1,1.09,1.16,42.47,16.98,56.24,231.45,1498.17,1,54.05160043854947,0.0,54.05160043854947,-0.0,-10.910198810750046,39.923402029235945,13.610198810750045,-1.4234020292359446
2023-06-15 15:40:01.201,0.0,0.0,0.0,0.0,13.67,3.35,74.5,38.5,2.7,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.28,26.69,26.77,24.1,1.09,1.16,42.53,17.04,56.41,231.43,1498.77,1,54.05227160031552,0.0,54.05227160031552,-0.0,-10.910198810750046,39.923402029235945,13.610198810750045,-1.4234020292359446
2023-06-15 15:40:01.617,0.0,0.0,0.0,0.0,13.64,3.35,74.6,38.5,2.7,34.1,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-2.28,26.69,26.75,24.1,1.09,1.17,42.47,17.33,56.41,231.42,1500.57,1,54.05239675517793,-0.0,54.05239675517793,0.0,-10.910198810750046,39.828323122371785,13.610198810750045,-1.3283231223717848
2023-06-15 15:40:02.002,0.0,0.0,0.0,0.0,13.64,3.35,74.6,38.5,2.7,34.1,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-2.29,26.7,26.74,24.1,1.09,1.16,42.46,17.59,56.23,231.42,1502.63,1,54.05196924684281,-0.0,54.05196924684281,-0.0,-10.910198810750046,39.828323122371785,13.610198810750045,-1.3283231223717848
2023-06-15 15:40:02.416,0.0,0.0,0.0,0.0,13.6,3.34,74.6,38.5,2.7,34.1,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.03,-2.27,26.69,26.75,24.1,1.09,1.17,42.42,17.48,56.23,231.4,1501.1,1,54.05121002942081,-0.0,54.05121002942081,0.0,-10.999855856487443,39.7013129533571,13.699855856487442,-1.2013129533571032
2023-06-15 15:40:02.816,0.0,0.0,0.0,0.0,13.67,3.35,74.6,38.5,2.8,34.1,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-2.29,26.7,26.75,24.1,1.09,1.16,42.39,17.25,56.25,231.34,1499.21,1,54.051174420325715,0.0,54.051174420325715,0.0,-10.910198810750046,39.923402029235945,13.710198810750047,-1.4234020292359446
2023-06-15 15:40:03.216,0.0,0.0,0.0,0.0,13.62,3.35,74.6,38.5,2.8,34.1,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.27,26.7,26.74,24.1,1.09,1.16,42.47,17.15,56.25,231.28,1498.39,1,54.051666451585255,0.0,54.051666451585255,0.0,-10.910198810750046,39.764852151666105,13.710198810750047,-1.2648521516661049
2023-06-15 15:40:03.614,0.0,0.0,0.0,0.0,13.62,3.35,74.7,38.5,2.7,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-2.27,26.7,26.76,24.1,1.09,1.16,42.46,17.02,56.39,231.23,1498.52,1,54.05227959459301,0.0,54.05227959459301,0.0,-10.910198810750046,39.764852151666105,13.610198810750045,-1.2648521516661049
2023-06-15 15:40:03.902,0.0,0.0,0.0,0.0,13.62,3.35,74.7,38.5,2.7,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-2.28,26.71,26.76,24.1,1.09,1.16,42.44,17.38,56.39,231.23,1499.98,1,54.05255917928692,0.0,54.05255917928692,-0.0,-10.910198810750046,39.764852151666105,13.610198810750045,-1.2648521516661049
2023-06-15 15:40:04.402,0.0,0.0,0.0,0.0,13.6,3.35,74.7,38.5,2.7,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.27,26.71,26.74,24.1,1.09,1.16,42.47,17.49,56.23,231.29,1499.41,1,54.052626296215024,0.0,54.052626296215024,0.0,-10.910198810750046,39.7013129533571,13.610198810750045,-1.2013129533571032
2023-06-15 15:40:04.802,0.0,0.0,0.0,0.0,13.6,3.35,74.8,38.5,2.7,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.0,-2.27,26.7,26.74,24.1,1.09,1.16,42.31,17.64,56.23,231.35,1499.23,1,54.0528802710199,0.0,54.0528802710199,0.0,-10.910198810750046,39.7013129533571,13.610198810750045,-1.2013129533571032
2023-06-15 15:40:05.202,0.0,0.0,0.0,0.0,13.64,3.35,74.8,38.5,2.7,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.0,-2.28,26.7,26.75,24.1,1.09,1.17,42.46,17.59,56.4,231.36,1497.36,1,54.053375581378894,0.0,54.053375581378894,0.0,-10.910198810750046,39.828323122371785,13.610198810750045,-1.3283231223717848
2023-06-15 15:40:05.601,0.0,0.0,0.0,0.0,13.6,3.34,74.8,38.5,2.7,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.28,26.7,26.74,24.1,1.09,1.16,42.44,17.59,56.4,231.38,1496.44,1,54.05452106786724,0.0,54.05452106786724,0.0,-10.999855856487443,39.7013129533571,13.699855856487442,-1.2013129533571032
2023-06-15 15:40:06.003,0.0,0.0,0.0,0.0,13.62,3.35,74.9,38.4,2.7,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.27,26.72,26.75,24.1,1.09,1.16,42.46,17.67,56.23,231.34,1497.74,1,54.05581993599411,0.0,54.05581993599411,-0.0,-10.910198810750046,39.764852151666105,13.610198810750045,-1.3648521516661063
2023-06-15 15:40:06.402,0.0,0.0,0.0,0.0,13.62,3.35,74.9,38.4,2.7,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-2.27,26.71,26.76,24.1,1.09,1.16,42.44,17.81,56.23,231.28,1497.56,1,54.0567407341003,0.0,54.0567407341003,0.0,-10.910198810750046,39.764852151666105,13.610198810750045,-1.3648521516661063
2023-06-15 15:40:06.802,0.0,0.0,0.0,0.0,13.64,3.35,74.9,38.4,2.7,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-2.26,26.72,26.76,24.1,1.09,1.16,42.39,17.92,56.29,231.24,1497.54,1,54.05771836325641,0.0,54.05771836325641,0.0,-10.910198810750046,39.828323122371785,13.610198810750045,-1.4283231223717863
2023-06-15 15:40:07.202,0.0,0.0,0.0,0.0,13.62,3.35,74.9,38.5,2.8,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.25,26.72,26.76,24.1,1.09,1.16,42.46,17.74,56.29,231.23,1496.16,1,54.05884089718337,0.0,54.05884089718337,0.0,-10.910198810750046,39.764852151666105,13.710198810750047,-1.2648521516661049
2023-06-15 15:40:07.601,0.0,0.0,0.0,0.0,13.6,3.35,74.9,38.5,2.8,34.1,4050,0,22.5,39.5,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.99,-2.25,26.71,26.76,24.1,1.09,1.16,42.42,17.69,56.34,231.24,1495.28,1,54.060460889286944,0.0,54.060460889286944,0.0,-10.910198810750046,39.7013129533571,13.710198810750047,-1.2013129533571032
2023-06-15 15:40:08.001,0.0,0.0,0.0,0.0,13.64,3.34,75.0,38.5,2.8,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.99,-2.26,26.72,26.75,24.1,1.09,1.16,42.39,17.58,56.34,231.24,1495.44,1,54.06233271303648,0.0,54.06233271303648,-0.0,-10.999855856487443,39.828323122371785,13.799855856487444,-1.3283231223717848
2023-06-15 15:40:08.402,0.0,0.0,0.0,0.0,13.55,3.37,75.0,38.5,2.8,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.0,-2.27,26.72,26.75,24.1,1.09,1.16,42.44,17.82,56.21,231.26,1493.69,1,54.064339017164656,0.0,54.064339017164656,0.0,-10.731486883826904,39.54216532220522,13.531486883826904,-1.0421653222052214
2023-06-15 15:40:08.802,0.0,0.0,0.0,0.0,13.55,3.35,75.0,38.5,2.8,34.1,4050,0,22.5,39.5,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.98,-2.25,26.72,26.75,24.1,1.09,1.16,42.42,17.75,56.21,231.24,1493.18,1,54.06691049569125,0.0,54.06691049569125,0.0,-10.910198810750046,39.54216532220522,13.710198810750047,-1.0421653222052214
2023-06-15 15:40:09.201,0.0,0.0,0.0,0.0,13.62,3.33,75.0,38.5,2.8,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.0,-2.24,26.72,26.76,24.1,1.09,1.16,42.44,17.55,56.41,231.21,1493.65,1,54.06958979928727,0.0,54.06958979928727,-0.0,-11.089715052485303,39.764852151666105,13.889715052485304,-1.2648521516661049
2023-06-15 15:40:09.602,0.0,0.0,0.0,0.0,13.6,3.34,75.0,38.4,2.8,34.1,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.0,-2.24,26.71,26.75,24.1,1.09,1.16,42.37,17.41,56.41,231.2,1493.1,1,54.072187010159446,0.0,54.072187010159446,0.0,-10.999855856487443,39.7013129533571,13.799855856487444,-1.3013129533571046
2023-06-15 15:40:10.003,0.0,0.0,0.0,0.0,13.62,3.35,75.0,38.4,2.8,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.0,-2.26,26.72,26.76,24.1,1.09,1.16,42.44,17.19,56.24,231.21,1494.39,1,54.07482472744937,0.0,54.07482472744937,-0.0,-10.910198810750046,39.764852151666105,13.710198810750047,-1.3648521516661063
2023-06-15 15:40:10.401,0.0,0.0,0.0,0.0,13.62,3.33,75.0,38.4,2.8,34.1,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.0,-2.25,26.72,26.77,24.1,1.09,1.16,42.47,17.21,56.24,231.24,1494.9,1,54.077005626685576,0.0,54.077005626685576,-0.0,-11.089715052485303,39.764852151666105,13.889715052485304,-1.3648521516661063
2023-06-15 15:40:10.802,0.0,0.0,0.0,0.0,13.62,3.34,75.1,38.4,2.8,34.1,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.0,-2.24,26.72,26.77,24.1,1.09,1.16,42.49,17.18,56.37,231.25,1495.57,1,54.07898243724104,0.0,54.07898243724104,-0.0,-10.999855856487443,39.764852151666105,13.799855856487444,-1.3648521516661063
2023-06-15 15:40:11.201,0.0,0.0,0.0,0.0,13.67,3.35,75.1,38.4,2.8,34.1,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.97,-2.24,26.72,26.75,24.1,1.09,1.16,42.47,17.68,56.37,231.23,1496.66,1,54.080644752399884,0.0,54.080644752399884,-0.0,-10.910198810750046,39.923402029235945,13.710198810750047,-1.523402029235946
2023-06-15 15:40:11.603,0.0,0.0,0.0,0.0,13.64,3.34,75.1,38.4,2.8,34.1,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.98,-2.24,26.72,26.74,24.1,1.09,1.16,42.47,18.01,56.22,231.27,1500.73,1,54.08157477442022,-0.0,54.08157477442022,-0.0,-10.999855856487443,39.828323122371785,13.799855856487444,-1.4283231223717863
2023-06-15 15:40:12.002,0.0,0.0,0.0,0.0,13.62,3.35,75.1,38.4,2.8,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.98,-2.23,26.73,26.75,24.1,1.09,1.16,42.41,17.98,56.22,231.5,1509.43,1,54.08041481948371,-0.0,54.08041481948371,-0.0,-10.910198810750046,39.764852151666105,13.710198810750047,-1.3648521516661063
2023-06-15 15:40:12.403,0.0,0.0,0.0,0.0,13.64,3.35,75.1,38.4,2.8,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.98,-2.24,26.72,26.75,24.1,1.09,1.16,42.44,17.9,56.24,231.68,1515.85,1,54.075992263996554,-0.0,54.075992263996554,-0.0,-10.910198810750046,39.828323122371785,13.710198810750047,-1.4283231223717863
2023-06-15 15:40:12.802,0.0,0.0,0.0,0.0,13.62,3.34,75.2,38.4,2.8,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.96,-2.24,26.73,26.75,24.1,1.09,1.16,42.39,17.93,56.24,231.74,1516.1,1,54.06963750375505,-0.0,54.06963750375505,-0.0,-10.999855856487443,39.764852151666105,13.799855856487444,-1.3648521516661063
2023-06-15 15:40:13.202,0.0,0.0,0.0,0.0,13.62,3.35,75.2,38.4,2.8,34.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.96,-2.23,26.73,26.75,24.1,1.09,1.16,42.44,18.27,56.41,231.72,1514.66,1,54.06334011209721,-0.0,54.06334011209721,0.0,-10.910198810750046,39.764852151666105,13.710198810750047,-1.3648521516661063
2023-06-15 15:40:13.603,0.0,0.0,0.0,0.0,13.6,3.35,75.3,38.4,2.8,34.0,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.95,-2.23,26.75,26.76,24.1,1.09,1.16,42.42,18.11,56.41,231.72,1508.64,1,54.05807808838123,-0.0,54.05807808838123,0.0,-10.910198810750046,39.7013129533571,13.710198810750047,-1.3013129533571046
2023-06-15 15:40:14.002,0.0,0.0,0.0,0.0,13.62,3.33,75.3,38.4,2.8,34.0,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.95,-2.24,26.72,26.76,24.1,1.09,1.16,42.46,18.16,56.22,231.69,1504.27,1,54.05507064626448,-0.0,54.05507064626448,0.0,-11.089715052485303,39.764852151666105,13.889715052485304,-1.3648521516661063
2023-06-15 15:40:14.403,0.0,0.0,0.0,0.0,13.64,3.35,75.3,38.4,2.8,34.0,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.96,-2.22,26.74,26.75,24.1,1.09,1.16,42.46,18.16,56.22,231.65,1501.54,1,54.053638433694765,-0.0,54.053638433694765,0.0,-10.910198810750046,39.828323122371785,13.710198810750047,-1.4283231223717863
2023-06-15 15:40:14.802,0.0,0.0,0.0,0.0,13.64,3.33,75.3,38.4,2.8,34.0,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.97,-2.22,26.73,26.75,24.1,1.09,1.16,42.42,18.28,56.41,231.61,1504.27,1,54.05275327560179,-0.0,54.05275327560179,-0.0,-11.089715052485303,39.828323122371785,13.889715052485304,-1.4283231223717863
2023-06-15 15:40:15.202,0.0,0.0,0.0,0.0,13.62,3.33,75.3,38.4,2.8,34.0,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.97,-2.22,26.73,26.76,24.1,1.09,1.16,42.44,18.11,56.41,231.61,1503.69,1,54.05110203805201,-0.0,54.05110203805201,0.0,-11.089715052485303,39.764852151666105,13.889715052485304,-1.3648521516661063
2023-06-15 15:40:15.601,0.0,0.0,0.0,0.0,13.64,3.35,75.3,38.4,2.8,34.1,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.95,-2.22,26.74,26.74,24.1,1.09,1.16,42.41,17.69,56.24,231.63,1503.27,1,54.049671771252086,-0.0,54.049671771252086,0.0,-10.910198810750046,39.828323122371785,13.710198810750047,-1.4283231223717863
