TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_in,cond_out,cond_air,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-15 16:34:14.302,0,0,0,0,8.05,8.02,25.9,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.05,20.81,26.13,26.91,24.1,1.03,1.05,0.69,1.82,55.91,227.87,2653.77,1,0.0,0.0,0.0,0.0,18.411831812913817,18.55206180508418,7.488168187086181,7.947938194915821
2023-06-15 16:34:14.502,0,0,0,0,8.02,8.01,25.9,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.34,20.79,26.14,26.91,24.1,1.03,1.05,0.69,2.2,55.91,227.87,2653.46,1,0.0,0.0,0.0,0.0,18.36500276645097,18.411831812913817,7.534997233549028,8.088168187086183
2023-06-15 16:34:14.801,0,0,0,0,8.02,8.0,25.9,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.34,20.79,26.14,26.91,24.1,1.03,1.05,0.71,2.84,55.93,227.86,2653.27,1,0.0,0.0,0.0,0.0,18.31813070560281,18.411831812913817,7.581869294397187,8.088168187086183
2023-06-15 16:34:15.003,0,0,0,0,8.02,8.0,25.9,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.71,20.75,26.14,26.91,24.1,1.02,1.05,0.71,2.84,55.93,227.87,2653.55,1,0.0,0.0,0.0,0.0,18.31813070560281,18.411831812913817,7.581869294397187,8.088168187086183
2023-06-15 16:34:15.301,0,0,0,0,8.02,7.99,25.9,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.71,20.75,26.14,26.92,24.1,1.03,1.05,0.71,3.29,55.93,227.88,2653.74,1,0.0,0.0,0.0,0.0,18.271215535970782,18.411831812913817,7.628784464029216,8.088168187086183
2023-06-15 16:34:15.501,0,0,0,0,8.05,8.0,25.9,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.21,20.74,26.15,26.92,24.1,1.03,1.05,0.71,3.18,56.11,227.88,2653.58,1,0.0,0.0,0.0,0.0,18.31813070560281,18.55206180508418,7.581869294397187,7.947938194915821
2023-06-15 16:34:15.801,0,0,0,0,8.02,8.0,25.9,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.21,20.74,26.15,26.91,24.1,1.02,1.05,0.71,3.18,56.11,227.88,2653.71,1,0.0,0.0,0.0,0.0,18.31813070560281,18.411831812913817,7.581869294397187,8.088168187086183
2023-06-15 16:34:16.002,0,0,0,0,8.02,8.02,25.9,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.79,20.7,26.13,26.91,24.1,1.02,1.05,0.7,2.65,56.11,227.87,2653.55,1,0.0,0.0,0.0,0.0,18.411831812913817,18.411831812913817,7.488168187086181,8.088168187086183
2023-06-15 16:34:16.302,0,0,0,0,8.0,7.99,25.9,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.79,20.7,26.13,26.91,24.1,1.02,1.05,0.69,2.65,55.93,227.87,2653.49,1,0.0,0.0,0.0,0.0,18.271215535970782,18.31813070560281,7.628784464029216,8.181869294397188
2023-06-15 16:34:16.601,0,0,0,0,8.02,7.99,25.9,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.47,20.66,26.13,26.91,24.1,1.03,1.06,0.69,2.28,55.93,227.89,2653.91,1,0.0,0.0,0.0,0.0,18.271215535970782,18.411831812913817,7.628784464029216,8.088168187086183
2023-06-15 16:34:16.802,0,0,0,0,8.0,7.99,25.9,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.21,20.66,26.13,26.91,24.1,1.03,1.06,0.69,2.25,55.93,227.89,2653.91,1,0.0,0.0,0.0,0.0,18.271215535970782,18.31813070560281,7.628784464029216,8.181869294397188
2023-06-15 16:34:17.101,0,0,0,0,8.02,7.98,25.9,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.21,20.62,26.13,26.91,24.1,1.03,1.06,0.71,2.25,55.95,227.9,2653.97,1,0.0,0.0,0.0,0.0,18.224257162828394,18.411831812913817,7.6757428371716045,8.088168187086183
2023-06-15 16:34:17.302,0,0,0,0,8.0,7.99,25.9,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.04,20.62,26.13,26.91,24.1,1.02,1.03,0.71,2.62,55.95,227.88,2653.46,1,0.0,0.0,0.0,0.0,18.271215535970782,18.31813070560281,7.628784464029216,8.181869294397188
2023-06-15 16:34:17.602,0,0,0,0,8.0,8.0,25.9,26.6,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.04,20.59,26.14,26.93,24.1,1.02,1.03,0.72,3.07,55.95,227.88,2653.31,1,0.0,0.0,0.0,0.0,18.31813070560281,18.31813070560281,7.581869294397187,8.28186929439719
2023-06-15 16:34:17.802,0,0,0,0,8.02,8.0,25.9,26.6,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.93,20.59,26.14,26.93,24.1,1.02,1.05,0.69,3.07,56.1,227.88,2653.24,1,0.0,0.0,0.0,0.0,18.31813070560281,18.411831812913817,7.581869294397187,8.188168187086184
2023-06-15 16:34:18.102,0,0,0,0,8.02,8.02,25.9,26.6,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.93,20.54,26.13,26.93,24.1,1.02,1.05,0.69,2.98,56.1,227.87,2653.04,1,0.0,0.0,0.0,0.0,18.411831812913817,18.411831812913817,7.488168187086181,8.188168187086184
2023-06-15 16:34:18.302,0,0,0,0,8.0,8.0,25.9,26.6,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.78,20.54,26.13,26.93,24.1,1.02,1.04,0.67,2.21,56.1,227.85,2652.76,1,0.0,0.0,0.0,0.0,18.31813070560281,18.31813070560281,7.581869294397187,8.28186929439719
2023-06-15 16:34:18.603,0,0,0,0,8.02,8.01,25.9,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.78,20.46,26.13,26.93,24.1,1.03,1.05,0.67,2.21,55.9,227.83,2652.3,1,0.0,0.0,0.0,0.0,18.36500276645097,18.411831812913817,7.534997233549028,8.088168187086183
2023-06-15 16:34:18.803,0,0,0,0,8.0,8.01,25.9,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.49,20.46,26.13,26.93,24.1,1.03,1.05,0.66,1.18,55.9,227.81,2651.96,1,0.0,0.0,0.0,0.0,18.36500276645097,18.31813070560281,7.534997233549028,8.181869294397188
2023-06-15 16:34:19.102,0,0,0,0,8.0,8.01,25.9,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.49,20.39,26.13,26.92,24.1,1.03,1.05,0.66,1.18,55.9,227.8,2651.84,1,0.0,0.0,0.0,0.0,18.36500276645097,18.31813070560281,7.534997233549028,8.181869294397188
2023-06-15 16:34:19.404,0,0,0,0,8.05,8.02,25.9,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.12,20.39,26.13,26.92,24.1,1.02,1.05,0.66,0.73,55.9,227.81,2651.9,1,0.0,0.0,0.0,0.0,18.411831812913817,18.55206180508418,7.488168187086181,7.947938194915821
2023-06-15 16:34:19.601,0,0,0,0,8.02,8.02,25.9,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.12,20.34,26.14,26.92,24.1,1.03,1.05,0.67,0.87,56.11,227.82,2651.93,1,0.0,0.0,0.0,0.0,18.411831812913817,18.411831812913817,7.488168187086181,8.088168187086183
2023-06-15 16:34:19.903,0,0,0,0,8.0,8.03,25.9,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.65,20.34,26.14,26.92,24.1,1.03,1.05,0.68,0.87,56.11,227.81,2651.81,1,0.0,0.0,0.0,0.0,18.458617939063288,18.31813070560281,7.441382060936711,8.181869294397188
2023-06-15 16:34:20.101,0,0,0,0,8.05,8.03,25.9,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.65,20.28,26.14,26.92,24.1,1.03,1.05,0.68,1.07,56.11,227.79,2651.18,1,0.0,0.0,0.0,0.0,18.458617939063288,18.55206180508418,7.441382060936711,7.947938194915821
2023-06-15 16:34:20.402,0,0,0,0,8.02,8.05,25.9,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.12,20.25,26.14,26.92,24.1,1.03,1.05,0.68,1.18,55.93,227.77,2650.93,1,0.0,0.0,0.0,0.0,18.55206180508418,18.411831812913817,7.34793819491582,8.088168187086183
2023-06-15 16:34:20.701,0,0,0,0,8.07,8.05,25.9,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.12,20.25,26.14,26.92,24.1,1.02,1.05,0.68,1.18,55.93,227.77,2650.87,1,0.0,0.0,0.0,0.0,18.55206180508418,18.645335110612677,7.34793819491582,7.8546648893873225
2023-06-15 16:34:21.001,0,0,0,0,8.02,8.06,25.9,26.6,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.56,20.2,26.14,26.92,24.1,1.02,1.04,0.68,1.24,55.93,227.76,2650.71,1,0.0,0.0,0.0,0.0,18.59871973147989,18.411831812913817,7.3012802685201095,8.188168187086184
2023-06-15 16:34:21.202,0,0,0,0,8.02,8.06,25.9,26.6,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.56,20.2,26.14,26.93,24.1,1.03,1.04,0.66,1.28,55.93,227.75,2650.47,1,0.0,0.0,0.0,0.0,18.59871973147989,18.411831812913817,7.3012802685201095,8.188168187086184
2023-06-15 16:34:21.502,0,0,0,0,8.05,8.07,25.9,26.6,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.95,20.19,26.14,26.93,24.1,1.03,1.05,0.61,1.28,55.93,227.74,2650.13,1,0.0,0.0,0.0,0.0,18.645335110612677,18.55206180508418,7.254664889387321,8.047938194915822
2023-06-15 16:34:21.702,0,0,0,0,8.07,8.06,25.9,26.6,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.95,20.19,26.14,26.92,24.1,1.03,1.04,0.61,1.12,55.93,227.72,2649.61,1,0.0,0.0,0.0,0.0,18.59871973147989,18.645335110612677,7.3012802685201095,7.954664889387324
2023-06-15 16:34:22.003,0,0,0,0,8.07,8.07,25.9,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.3,20.16,26.14,26.92,24.1,1.03,1.04,0.61,0.81,55.92,227.7,2649.19,1,0.0,0.0,0.0,0.0,18.645335110612677,18.645335110612677,7.254664889387321,7.8546648893873225
2023-06-15 16:34:22.201,0,0,0,0,8.05,8.07,25.9,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.3,20.16,26.14,26.93,24.1,1.03,1.04,0.61,0.81,55.92,227.69,2648.89,1,0.0,0.0,0.0,0.0,18.645335110612677,18.55206180508418,7.254664889387321,7.947938194915821
2023-06-15 16:34:22.502,0,0,0,0,8.07,8.07,25.9,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.61,20.12,26.14,26.93,24.1,1.03,1.04,0.61,0.51,55.92,227.65,2647.99,1,0.0,0.0,0.0,0.0,18.645335110612677,18.645335110612677,7.254664889387321,7.8546648893873225
2023-06-15 16:34:22.803,0,0,0,0,8.07,8.08,25.9,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.61,20.12,26.14,26.94,24.1,1.03,1.04,0.59,0.39,55.93,227.61,2646.95,1,0.0,0.0,0.0,0.0,18.691908034943822,18.645335110612677,7.208091965056177,7.8546648893873225
2023-06-15 16:34:23.002,0,0,0,0,8.09,8.09,25.8,26.6,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.92,20.1,26.14,26.94,24.1,1.03,1.04,0.59,0.39,55.93,227.6,2646.82,1,0.0,0.0,0.0,0.0,18.738438596617186,18.738438596617186,7.0615614033828145,7.861561403382815
2023-06-15 16:34:23.301,0,0,0,0,8.05,8.09,25.8,26.6,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.92,20.1,26.14,26.92,24.1,1.03,1.04,0.59,0.44,55.93,227.6,2646.87,1,0.0,0.0,0.0,0.0,18.738438596617186,18.55206180508418,7.0615614033828145,8.047938194915822
2023-06-15 16:34:23.503,0,0,0,0,8.07,8.1,25.8,26.6,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.23,20.09,26.14,26.92,24.1,1.03,1.04,0.59,0.49,56.1,227.64,2647.86,1,0.0,0.0,0.0,0.0,18.78492688746013,18.645335110612677,7.01507311253987,7.954664889387324
2023-06-15 16:34:23.802,0,0,0,0,8.09,8.1,25.8,26.6,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.23,20.09,26.14,26.92,24.1,1.03,1.04,0.61,0.49,56.1,227.65,2648.06,1,0.0,0.0,0.0,0.0,18.78492688746013,18.738438596617186,7.01507311253987,7.861561403382815
2023-06-15 16:34:24.002,0,0,0,0,8.11,8.09,25.8,26.6,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,20.06,26.14,26.92,24.1,1.03,1.04,0.61,0.62,56.1,227.65,2648.31,1,0.0,0.0,0.0,0.0,18.738438596617186,18.83137299898533,7.0615614033828145,7.768627001014671
2023-06-15 16:34:24.302,0,0,0,0,8.11,8.09,25.8,26.6,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,20.06,26.14,26.92,24.1,1.03,1.05,0.6,0.68,55.93,227.66,2648.46,1,0.0,0.0,0.0,0.0,18.738438596617186,18.83137299898533,7.0615614033828145,7.768627001014671
2023-06-15 16:34:24.501,0,0,0,0,8.07,8.1,25.8,26.6,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.89,20.04,26.15,26.92,24.1,1.03,1.04,0.6,0.68,55.93,227.66,2648.56,1,0.0,0.0,0.0,0.0,18.78492688746013,18.645335110612677,7.01507311253987,7.954664889387324
2023-06-15 16:34:24.802,0,0,0,0,8.07,8.11,25.8,26.6,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.89,20.04,26.15,26.94,24.1,1.03,1.04,0.6,0.74,55.93,227.67,2648.64,1,0.0,0.0,0.0,0.0,18.83137299898533,18.645335110612677,6.968627001014671,7.954664889387324
2023-06-15 16:34:25.002,0,0,0,0,8.11,8.1,25.8,26.6,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.24,20.02,26.15,26.94,24.1,1.03,1.05,0.59,0.74,55.95,227.67,2648.64,1,0.0,0.0,0.0,0.0,18.78492688746013,18.83137299898533,7.01507311253987,7.768627001014671
2023-06-15 16:34:25.302,0,0,0,0,8.11,8.11,25.8,26.6,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.24,20.02,26.15,26.92,24.1,1.03,1.05,0.59,0.88,55.95,227.68,2648.6,1,0.0,0.0,0.0,0.0,18.83137299898533,18.83137299898533,6.968627001014671,7.768627001014671
2023-06-15 16:34:25.502,0,0,0,0,8.09,8.11,25.8,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.6,20.01,26.13,26.92,24.1,1.03,1.05,0.6,0.98,55.95,227.67,2648.51,1,0.0,0.0,0.0,0.0,18.83137299898533,18.738438596617186,6.968627001014671,7.761561403382814
2023-06-15 16:34:25.803,0,0,0,0,8.09,8.11,25.8,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.6,20.01,26.13,26.93,24.1,1.03,1.05,0.61,0.98,56.07,227.68,2648.63,1,0.0,0.0,0.0,0.0,18.83137299898533,18.738438596617186,6.968627001014671,7.761561403382814
2023-06-15 16:34:26.003,0,0,0,0,8.11,8.11,25.8,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,19.99,26.13,26.93,24.1,1.03,1.05,0.61,1.04,56.07,227.67,2648.32,1,0.0,0.0,0.0,0.0,18.83137299898533,18.83137299898533,6.968627001014671,7.66862700101467
2023-06-15 16:34:26.302,0,0,0,0,8.14,8.14,25.8,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,19.99,26.13,26.94,24.1,1.03,1.05,0.61,1.04,56.07,227.66,2648.11,1,0.0,0.0,0.0,0.0,18.970459168095203,18.970459168095203,6.829540831904797,7.5295408319047965
2023-06-15 16:34:26.603,0,0,0,0,8.14,8.14,25.8,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.35,19.97,26.13,26.94,24.1,1.03,1.06,0.61,1.04,55.94,227.67,2648.35,1,0.0,0.0,0.0,0.0,18.970459168095203,18.970459168095203,6.829540831904797,7.5295408319047965
2023-06-15 16:34:26.802,0,0,0,0,8.11,8.14,25.8,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.69,19.97,26.13,26.94,24.1,1.04,1.06,0.6,1.09,55.94,227.66,2648.11,1,0.0,0.0,0.0,0.0,18.970459168095203,18.83137299898533,6.829540831904797,7.66862700101467
2023-06-15 16:34:27.102,0,0,0,0,8.14,8.14,25.8,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.69,19.96,26.13,26.93,24.1,1.04,1.07,0.6,1.22,55.94,227.66,2647.96,1,0.0,0.0,0.0,0.0,18.970459168095203,18.970459168095203,6.829540831904797,7.5295408319047965
2023-06-15 16:34:27.303,0,0,0,0,8.11,8.15,25.8,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.96,19.96,26.13,26.93,24.1,1.03,1.05,0.6,1.22,56.1,227.66,2647.79,1,0.0,0.0,0.0,0.0,19.016737471237093,18.83137299898533,6.783262528762908,7.66862700101467
2023-06-15 16:34:27.602,0,0,0,0,8.14,8.15,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.96,19.97,26.14,26.93,24.1,1.02,1.05,0.6,2.08,56.1,227.64,2647.21,1,0.0,0.0,0.0,0.0,19.016737471237093,18.970459168095203,6.783262528762908,7.5295408319047965
2023-06-15 16:34:27.901,0,0,0,0,8.14,8.15,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.31,19.97,26.14,26.93,24.1,1.02,1.05,0.61,2.08,56.1,227.65,2647.37,1,0.0,0.0,0.0,0.0,19.016737471237093,18.970459168095203,6.783262528762908,7.5295408319047965
2023-06-15 16:34:28.102,0,0,0,0,8.17,8.18,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.31,20.01,26.14,26.93,24.1,1.02,1.05,0.61,2.52,55.96,227.65,2647.48,1,0.0,0.0,0.0,0.0,19.15532238044932,19.10916898791089,6.644677619550681,7.390831012089109
2023-06-15 16:34:28.402,0,0,0,0,8.17,8.18,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.74,20.01,26.14,26.93,24.1,1.03,1.05,0.62,2.55,55.96,227.66,2647.76,1,0.0,0.0,0.0,0.0,19.15532238044932,19.10916898791089,6.644677619550681,7.390831012089109
2023-06-15 16:34:28.701,0,0,0,0,8.17,8.18,25.8,26.6,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.74,20.06,26.14,26.94,24.1,1.03,1.05,0.61,1.97,55.96,227.65,2647.65,1,0.0,0.0,0.0,0.0,19.15532238044932,19.10916898791089,6.644677619550681,7.49083101208911
2023-06-15 16:34:28.902,0,0,0,0,8.21,8.18,25.8,26.6,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.38,20.09,26.14,26.94,24.1,1.03,1.06,0.61,1.97,56.04,227.66,2647.88,1,0.0,0.0,0.0,0.0,19.15532238044932,19.293534162544688,6.644677619550681,7.306465837455313
2023-06-15 16:34:29.202,0,0,0,0,8.19,8.19,25.8,26.6,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.38,20.09,26.13,26.95,24.1,1.03,1.06,0.61,1.73,56.04,227.67,2648.09,1,0.0,0.0,0.0,0.0,19.20143431462043,19.20143431462043,6.598565685379572,7.398565685379573
2023-06-15 16:34:29.501,0,0,0,0,8.19,8.21,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.15,20.1,26.13,26.95,24.1,1.03,1.06,0.61,1.83,56.04,227.68,2648.23,1,0.0,0.0,0.0,0.0,19.293534162544688,19.20143431462043,6.506465837455313,7.298565685379572
2023-06-15 16:34:29.701,0,0,0,0,8.17,8.22,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.15,20.1,26.14,26.94,24.1,1.03,1.06,0.61,1.83,55.93,227.68,2648.23,1,0.0,0.0,0.0,0.0,19.339522252890106,19.10916898791089,6.460477747109895,7.390831012089109
2023-06-15 16:34:30.001,0,0,0,0,8.21,8.24,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.07,20.1,26.14,26.94,24.1,1.03,1.06,0.61,1.93,55.93,227.67,2648.27,1,0.0,0.0,0.0,0.0,19.431375205595828,19.293534162544688,6.368624794404173,7.206465837455312
2023-06-15 16:34:30.301,0,0,0,0,8.21,8.24,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.07,20.1,26.14,26.94,24.1,1.03,1.06,0.62,2.03,55.93,227.67,2648.18,1,0.0,0.0,0.0,0.0,19.431375205595828,19.293534162544688,6.368624794404173,7.206465837455312
2023-06-15 16:34:30.502,0,0,0,0,8.21,8.25,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.16,20.1,26.14,26.94,24.1,1.03,1.05,0.6,2.03,55.92,227.67,2648.16,1,0.0,0.0,0.0,0.0,19.47724024276738,19.293534162544688,6.322759757232621,7.206465837455312
2023-06-15 16:34:30.803,0,0,0,0,8.24,8.25,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.16,20.1,26.14,26.94,24.1,1.03,1.05,0.6,2.12,55.92,227.67,2648.29,1,0.0,0.0,0.0,0.0,19.47724024276738,19.431375205595828,6.322759757232621,7.0686247944041725
2023-06-15 16:34:31.101,0,0,0,0,8.21,8.26,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.26,20.07,26.13,26.94,24.1,1.03,1.05,0.56,1.77,55.92,227.66,2648.02,1,0.0,0.0,0.0,0.0,19.52306443653538,19.293534162544688,6.2769355634646224,7.206465837455312
2023-06-15 16:34:31.301,0,0,0,0,8.24,8.26,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.25,20.07,26.13,26.94,24.1,1.03,1.05,0.54,1.77,56.09,227.66,2647.93,1,0.0,0.0,0.0,0.0,19.52306443653538,19.431375205595828,6.2769355634646224,7.0686247944041725
2023-06-15 16:34:31.602,0,0,0,0,8.24,8.26,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.25,20.06,26.15,26.96,24.1,1.03,1.05,0.54,1.32,56.09,227.66,2647.79,1,0.0,0.0,0.0,0.0,19.52306443653538,19.431375205595828,6.2769355634646224,7.0686247944041725
2023-06-15 16:34:31.903,0,0,0,0,8.26,8.27,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.16,20.06,26.15,26.96,24.1,1.03,1.05,0.55,0.89,56.09,227.66,2647.77,1,0.0,0.0,0.0,0.0,19.568847873572167,19.52306443653538,6.231152126427833,6.976935563464622
2023-06-15 16:34:32.103,0,0,0,0,8.24,8.27,25.8,26.5,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.16,20.03,26.13,26.95,24.1,1.03,1.05,0.55,0.89,55.92,227.63,2647.05,1,0.0,0.0,0.0,0.0,19.568847873572167,19.431375205595828,6.231152126427833,7.168624794404174
2023-06-15 16:34:32.403,0,0,0,0,8.28,8.26,25.8,26.5,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.0,20.03,26.13,26.95,24.1,1.03,1.05,0.55,0.79,55.92,227.6,2646.47,1,0.0,0.0,0.0,0.0,19.52306443653538,19.61459064025945,6.2769355634646224,6.985409359740551
2023-06-15 16:34:32.602,0,0,0,0,8.26,8.27,25.8,26.5,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.0,20.01,26.14,26.95,24.1,1.03,1.05,0.55,0.79,55.92,227.59,2646.18,1,0.0,0.0,0.0,0.0,19.568847873572167,19.52306443653538,6.231152126427833,7.076935563464623
2023-06-15 16:34:32.903,0,0,0,0,8.26,8.27,25.8,26.5,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.73,19.99,26.14,26.95,24.1,1.03,1.05,0.55,0.79,56.11,227.58,2645.95,1,0.0,0.0,0.0,0.0,19.568847873572167,19.52306443653538,6.231152126427833,7.076935563464623
2023-06-15 16:34:33.202,0,0,0,0,8.26,8.27,25.8,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.73,19.99,26.15,26.93,24.1,1.03,1.05,0.54,0.84,56.11,227.6,2646.38,1,0.0,0.0,0.0,0.0,19.568847873572167,19.52306443653538,6.231152126427833,6.976935563464622
2023-06-15 16:34:33.402,0,0,0,0,8.28,8.27,25.8,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.36,19.95,26.15,26.93,24.1,1.03,1.05,0.54,0.87,56.11,227.6,2646.19,1,0.0,0.0,0.0,0.0,19.568847873572167,19.61459064025945,6.231152126427833,6.8854093597405495
2023-06-15 16:34:33.703,0,0,0,0,8.26,8.28,25.8,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.36,19.95,26.15,26.95,24.1,1.02,1.05,0.54,0.87,55.93,227.59,2646.08,1,0.0,0.0,0.0,0.0,19.61459064025945,19.52306443653538,6.18540935974055,6.976935563464622
2023-06-15 16:34:33.902,0,0,0,0,8.26,8.28,25.8,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.98,19.95,26.15,26.95,24.1,1.04,1.05,0.54,0.94,55.93,227.58,2645.83,1,0.0,0.0,0.0,0.0,19.61459064025945,19.52306443653538,6.18540935974055,6.976935563464622
2023-06-15 16:34:34.203,0,0,0,0,8.26,8.3,25.8,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.98,19.95,26.15,26.96,24.1,1.04,1.05,0.55,0.94,55.93,227.56,2645.23,1,0.0,0.0,0.0,0.0,19.70595450666582,19.52306443653538,6.094045493334182,6.976935563464622
2023-06-15 16:34:34.502,0,0,0,0,8.36,8.28,25.8,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.51,19.93,26.15,26.96,24.1,1.03,1.05,0.55,0.99,55.93,227.54,2644.9,1,0.0,0.0,0.0,0.0,19.61459064025945,19.979078912047783,6.18540935974055,6.5209210879522175
2023-06-15 16:34:34.701,0,0,0,0,8.26,8.3,25.8,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.51,19.93,26.14,26.95,24.1,1.03,1.05,0.56,1.12,55.93,227.53,2644.74,1,0.0,0.0,0.0,0.0,19.70595450666582,19.52306443653538,6.094045493334182,6.976935563464622
2023-06-15 16:34:35.002,0,0,0,0,8.28,8.32,25.8,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.97,19.92,26.14,26.95,24.1,1.03,1.05,0.55,1.12,55.93,227.55,2645.22,1,0.0,0.0,0.0,0.0,19.797156721042086,19.61459064025945,6.002843278957915,6.8854093597405495
2023-06-15 16:34:35.301,0,0,0,0,8.31,8.32,25.8,26.6,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.97,19.92,26.14,26.96,24.1,1.03,1.05,0.55,1.14,56.09,227.57,2645.68,1,0.0,0.0,0.0,0.0,19.797156721042086,19.751575777706307,6.002843278957915,6.748424222293693
2023-06-15 16:34:35.503,0,0,0,0,8.31,8.34,25.8,26.6,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.38,19.92,26.13,26.96,24.1,1.02,1.05,0.55,1.14,56.09,227.59,2645.98,1,0.0,0.0,0.0,0.0,19.888197964105814,19.751575777706307,5.911802035894187,6.848424222293694
2023-06-15 16:34:35.801,0,0,0,0,8.26,8.32,25.8,26.6,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.38,19.92,26.13,26.95,24.1,1.02,1.05,0.55,1.14,56.09,227.61,2646.58,1,0.0,0.0,0.0,0.0,19.797156721042086,19.52306443653538,6.002843278957915,7.076935563464623
2023-06-15 16:34:36.102,0,0,0,0,8.36,8.33,25.8,26.5,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.69,19.9,26.14,26.95,24.1,1.04,1.05,0.55,1.14,55.94,227.61,2646.62,1,0.0,0.0,0.0,0.0,19.8426974216203,19.979078912047783,5.9573025783797,6.620921087952219
2023-06-15 16:34:36.302,0,0,0,0,8.31,8.34,25.8,26.5,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.94,19.9,26.14,26.97,24.1,1.04,1.05,0.56,1.13,55.94,227.59,2646.01,1,0.0,0.0,0.0,0.0,19.888197964105814,19.751575777706307,5.911802035894187,6.848424222293694
2023-06-15 16:34:36.603,0,0,0,0,8.36,8.34,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.94,19.89,26.14,26.96,24.1,1.04,1.05,0.56,1.14,55.94,227.6,2646.49,1,0.0,0.0,0.0,0.0,19.888197964105814,19.979078912047783,5.911802035894187,6.5209210879522175
2023-06-15 16:34:36.902,0,0,0,0,8.31,8.35,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.17,19.89,26.14,26.96,24.1,1.02,1.05,0.56,1.14,56.11,227.61,2646.73,1,0.0,0.0,0.0,0.0,19.93365843288086,19.751575777706307,5.8663415671191395,6.748424222293693
2023-06-15 16:34:37.102,0,0,0,0,8.36,8.35,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.17,19.88,26.15,26.97,24.1,1.04,1.05,0.55,1.13,56.11,227.61,2646.68,1,0.0,0.0,0.0,0.0,19.93365843288086,19.979078912047783,5.8663415671191395,6.5209210879522175
2023-06-15 16:34:37.402,0,0,0,0,8.31,8.35,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.32,19.88,26.15,26.97,24.1,1.04,1.05,0.54,1.18,56.11,227.62,2646.99,1,0.0,0.0,0.0,0.0,19.93365843288086,19.751575777706307,5.8663415671191395,6.748424222293693
2023-06-15 16:34:37.702,0,0,0,0,8.31,8.38,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.32,19.86,26.13,26.97,24.1,1.03,1.05,0.54,1.18,55.93,227.63,2647.11,1,0.0,0.0,0.0,0.0,20.069800236571268,19.751575777706307,5.7301997634287325,6.748424222293693
2023-06-15 16:34:37.901,0,0,0,0,8.38,8.38,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.4,19.87,26.13,26.97,24.1,1.02,1.05,0.54,1.23,55.93,227.62,2647.01,1,0.0,0.0,0.0,0.0,20.069800236571268,20.069800236571268,5.7301997634287325,6.430199763428732
2023-06-15 16:34:38.203,0,0,0,0,8.36,8.38,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.4,19.87,26.15,26.96,24.1,1.02,1.05,0.55,1.33,55.93,227.66,2647.85,1,0.0,0.0,0.0,0.0,20.069800236571268,19.979078912047783,5.7301997634287325,6.5209210879522175
2023-06-15 16:34:38.502,0,0,0,0,8.38,8.38,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.51,19.85,26.15,26.96,24.1,1.05,1.05,0.55,1.33,55.93,227.67,2647.99,1,0.0,0.0,0.0,0.0,20.069800236571268,20.069800236571268,5.7301997634287325,6.430199763428732
2023-06-15 16:34:38.702,0,0,0,0,8.36,8.39,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.51,19.85,26.14,26.96,24.1,1.03,1.05,0.56,1.38,55.93,227.66,2647.83,1,0.0,0.0,0.0,0.0,20.11510124874195,19.979078912047783,5.68489875125805,6.5209210879522175
2023-06-15 16:34:39.001,0,0,0,0,8.41,8.39,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.73,19.83,26.13,26.96,24.1,1.03,1.06,0.55,1.38,55.93,227.68,2648.34,1,0.0,0.0,0.0,0.0,20.11510124874195,20.20558438786776,5.68489875125805,6.294415612132241
2023-06-15 16:34:39.201,0,0,0,0,8.38,8.42,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.73,19.83,26.13,26.97,24.1,1.03,1.05,0.55,1.38,55.93,227.7,2648.65,1,0.0,0.0,0.0,0.0,20.250766679988146,20.069800236571268,5.549233320011854,6.430199763428732
2023-06-15 16:34:39.502,0,0,0,0,8.38,8.42,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.99,19.82,26.14,26.97,24.1,1.04,1.05,0.55,1.38,55.93,227.71,2648.96,1,0.0,0.0,0.0,0.0,20.250766679988146,20.069800236571268,5.549233320011854,6.430199763428732
2023-06-15 16:34:39.702,0,0,0,0,8.43,8.41,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.99,19.82,26.14,26.94,24.1,1.04,1.06,0.55,1.38,55.93,227.72,2649.3,1,0.0,0.0,0.0,0.0,20.20558438786776,20.295909563469934,5.5944156121322415,6.204090436530066
2023-06-15 16:34:40.001,0,0,0,0,8.41,8.43,25.8,26.5,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.33,19.82,26.13,26.94,24.1,1.03,1.05,0.55,1.38,55.93,227.75,2650.21,1,0.0,0.0,0.0,0.0,20.295909563469934,20.20558438786776,5.504090436530067,6.394415612132242
2023-06-15 16:34:40.302,0,0,0,0,8.44,8.44,25.8,26.5,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.33,19.82,26.13,26.97,24.1,1.03,1.05,0.54,1.38,55.93,227.77,2650.5,1,0.0,0.0,0.0,0.0,20.341013120217383,20.341013120217383,5.458986879782618,6.2589868797826185
2023-06-15 16:34:40.501,0,0,0,0,8.43,8.46,25.8,26.5,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.67,19.82,26.13,26.97,24.1,1.04,1.07,0.57,1.38,55.93,227.78,2650.93,1,0.0,0.0,0.0,0.0,20.431102579779406,20.295909563469934,5.368897420220595,6.304090436530068
2023-06-15 16:34:40.801,0,0,0,0,8.43,8.49,25.8,26.5,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.67,19.82,26.13,26.97,24.1,1.03,1.06,0.57,1.5,56.11,227.74,2650.11,1,0.0,0.0,0.0,0.0,20.56594385079552,20.295909563469934,5.234056149204481,6.304090436530068
2023-06-15 16:34:41.103,0,0,0,0,8.5,8.52,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.01,19.81,26.14,26.97,24.1,1.03,1.06,0.61,2.02,56.11,227.73,2649.84,1,0.0,0.0,0.0,0.0,20.700435551931605,20.610813152125388,5.099564448068396,5.889186847874612
2023-06-15 16:34:41.302,0,0,0,0,8.55,8.53,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.21,19.81,26.14,26.97,24.1,1.03,1.06,0.61,2.02,56.11,227.74,2649.92,1,0.0,0.0,0.0,0.0,20.7451888097155,20.834579837368892,5.0548111902845,5.665420162631108
2023-06-15 16:34:41.601,0,0,0,0,8.57,8.59,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.21,19.82,26.13,26.97,24.1,1.04,1.06,0.61,2.61,55.92,227.77,2650.6,1,0.0,0.0,0.0,0.0,21.01290214427769,20.923817406572482,4.787097855722312,5.576182593427518
2023-06-15 16:34:41.901,0,0,0,0,8.57,8.63,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.44,19.82,26.13,26.97,24.1,1.04,1.06,0.61,3.15,55.92,227.8,2651.34,1,0.0,0.0,0.0,0.0,21.190615612797274,20.923817406572482,4.609384387202727,5.576182593427518
2023-06-15 16:34:42.101,0,0,0,0,8.61,8.64,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.44,19.79,26.15,26.95,24.1,1.01,1.07,0.62,3.15,55.92,227.81,2651.57,1,0.0,0.0,0.0,0.0,21.234949428678306,21.101834673389078,4.565050571321695,5.398165326610922
2023-06-15 16:34:42.401,0,0,0,0,8.61,8.69,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.85,19.79,26.15,26.95,24.1,1.04,1.07,0.62,3.4,55.95,227.77,2650.76,1,0.0,0.0,0.0,0.0,21.4560550222738,21.101834673389078,4.343944977726199,5.398165326610922
2023-06-15 16:34:42.702,0,0,0,0,8.69,8.75,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.85,19.76,26.14,26.98,24.1,1.03,1.07,0.63,3.6,55.95,227.76,2650.66,1,0.0,0.0,0.0,0.0,21.72015202664545,21.4560550222738,4.07984797335455,5.043944977726198
2023-06-15 16:34:42.903,0,0,0,0,8.72,8.77,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.41,19.71,26.14,26.98,24.1,1.03,1.07,0.64,3.6,55.95,227.75,2650.49,1,0.0,0.0,0.0,0.0,21.80788883734806,21.588270312867905,3.992111162651941,4.911729687132095
2023-06-15 16:34:43.202,0,0,0,0,8.78,8.8,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.41,19.71,26.15,26.97,24.1,1.03,1.07,0.64,3.9,56.1,227.75,2650.49,1,0.0,0.0,0.0,0.0,21.939219025750617,21.85170216401417,3.8607809742493835,4.648297835985829
2023-06-15 16:34:43.501,0,0,0,0,8.81,8.82,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,47.05,19.68,26.15,26.97,24.1,1.03,1.07,0.63,4.21,56.1,227.75,2650.52,1,0.0,0.0,0.0,0.0,22.026589983703616,21.9829227064389,3.773410016296385,4.517077293561101
2023-06-15 16:34:43.701,0,0,0,0,8.81,8.85,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,47.05,19.68,26.14,26.96,24.1,1.03,1.07,0.64,4.21,56.1,227.75,2650.49,1,0.0,0.0,0.0,0.0,22.157374116195115,21.9829227064389,3.642625883804886,4.517077293561101
2023-06-15 16:34:44.003,0,0,0,0,8.86,8.89,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,47.67,19.63,26.13,26.96,24.1,1.05,1.07,0.64,4.51,55.9,227.75,2650.51,1,0.0,0.0,0.0,0.0,22.331247668156436,22.20089649987375,3.4687523318435645,4.29910350012625
2023-06-15 16:34:44.301,0,0,0,0,8.86,8.9,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,47.67,19.63,26.13,26.97,24.1,1.05,1.07,0.64,4.71,55.9,227.74,2650.4,1,0.0,0.0,0.0,0.0,22.374626299634258,22.20089649987375,3.4253737003657427,4.29910350012625
2023-06-15 16:34:44.502,0,0,0,0,8.93,8.9,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,48.08,19.59,26.11,26.97,24.1,1.05,1.06,0.64,4.71,55.9,227.74,2650.28,1,0.0,0.0,0.0,0.0,22.374626299634258,22.504547906508776,3.4253737003657427,3.995452093491224
2023-06-15 16:34:44.803,0,0,0,0,8.96,8.92,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,48.08,19.59,26.11,26.96,24.1,1.05,1.06,0.64,4.88,56.11,227.75,2650.4,1,0.0,0.0,0.0,0.0,22.461276348690035,22.634149550004167,3.338723651309966,3.8658504499958326
2023-06-15 16:34:45.101,0,0,0,0,8.93,8.97,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,48.2,19.57,26.14,26.96,24.1,1.02,1.06,0.64,4.72,56.11,227.76,2650.7,1,0.0,0.0,0.0,0.0,22.67727931905523,22.504547906508776,3.12272068094477,3.995452093491224
2023-06-15 16:34:45.301,0,0,0,0,8.96,9.02,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,48.08,19.57,26.14,26.97,24.1,1.02,1.06,0.62,4.27,56.11,227.79,2651.26,1,0.0,0.0,0.0,0.0,22.89240042068468,22.634149550004167,2.9075995793153204,3.8658504499958326
2023-06-15 16:34:45.603,0,0,0,0,9.02,9.08,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,48.08,19.6,26.14,26.96,24.1,1.03,1.05,0.62,4.27,55.96,227.67,2648.7,1,0.0,0.0,0.0,0.0,23.149393687447855,22.89240042068468,2.6506063125521457,3.6075995793153197
2023-06-15 16:34:45.903,0,0,0,0,9.05,9.14,25.8,26.5,26.5,26.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,47.74,19.6,26.14,26.96,24.1,1.03,1.05,0.61,3.64,55.96,227.66,2648.17,1,0.0,0.0,0.0,0.0,23.40514385585584,23.021053341704658,2.3948561441441605,3.4789466582953423
2023-06-15 16:34:46.102,0,0,0,0,9.1,9.15,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,47.74,19.65,26.13,26.95,24.1,1.03,1.06,0.61,3.01,55.96,227.64,2647.7,1,0.0,0.0,0.0,0.0,23.44764903095347,23.234781156953375,2.3523509690465296,3.2652188430466254
2023-06-15 16:34:46.404,0,0,0,0,9.13,9.19,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,47.17,19.65,26.13,26.95,24.1,1.03,1.06,0.61,3.01,55.97,227.64,2647.68,1,0.0,0.0,0.0,0.0,23.617329689875135,23.362604546438888,2.182670310124866,3.137395453561112
2023-06-15 16:34:46.603,0,0,0,0,9.22,9.22,25.8,26.5,26.5,26.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,47.17,19.7,26.15,26.95,24.1,1.03,1.06,0.61,2.59,55.97,227.74,2649.81,1,0.0,0.0,0.0,0.0,23.74423495057738,23.74423495057738,2.0557650494226216,2.755765049422621
2023-06-15 16:34:46.902,0,0,0,0,9.27,9.27,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.45,19.77,26.15,26.95,24.1,1.03,1.06,0.61,2.59,55.97,227.75,2650.04,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,1.844927795649017,2.5449277956490164
2023-06-15 16:34:47.202,0,0,0,0,9.28,9.35,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.45,19.77,26.13,26.95,24.1,1.04,1.06,0.61,2.33,56.09,227.75,2650.52,1,0.0,0.0,0.0,0.0,24.290683362800337,23.997139498517868,1.5093166371996638,2.5028605014821323
2023-06-15 16:34:47.403,0,0,0,0,9.27,9.36,25.8,26.5,26.5,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.55,19.86,26.13,26.95,24.1,1.04,1.06,0.61,2.51,56.09,227.74,2650.67,1,0.0,0.0,0.0,0.0,24.33248648797172,23.955072204350984,1.4675135120282796,2.5449277956490164
2023-06-15 16:34:47.702,0,0,0,0,9.36,9.47,25.8,26.5,26.6,26.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.55,19.86,26.13,26.94,24.1,1.04,1.06,0.61,2.51,56.09,227.73,2650.78,1,0.0,0.0,0.0,0.0,24.790173136270937,24.33248648797172,1.0098268637290637,2.2675135120282803
2023-06-15 16:34:47.902,0,0,0,0,9.42,9.55,25.8,26.5,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.55,19.97,26.13,26.94,24.1,1.03,1.06,0.61,2.88,55.93,227.72,2650.8,1,0.0,0.0,0.0,0.0,25.120593345927773,24.58261975527637,0.6794066540722277,2.0173802447236326
2023-06-15 16:34:48.203,0,0,0,0,9.46,9.63,25.8,26.5,26.6,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.55,19.97,26.14,26.94,24.1,1.03,1.06,0.61,3.34,55.93,227.62,2648.54,1,0.0,0.0,0.0,0.0,25.4489902416866,24.748726860979673,0.3510097583133991,1.8512731390203285
2023-06-15 16:34:48.502,0,0,0,0,9.56,9.78,25.8,26.5,26.6,26.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.4,20.12,26.14,26.94,24.1,1.03,1.07,0.62,3.34,55.93,227.55,2647.07,1,0.0,0.0,0.0,0.0,26.059382380482305,25.161753000915894,-0.2593823804823039,1.4382469990841074
2023-06-15 16:34:48.701,0,0,0,0,9.58,9.86,25.8,26.5,26.5,26.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.4,20.12,26.12,26.94,24.1,1.03,1.07,0.62,3.84,56.11,227.48,2645.6,1,0.0,0.0,0.0,0.0,26.382123031946264,25.243977701578274,-0.5821230319462636,1.2560222984217262
2023-06-15 16:34:49.001,0,0,0,0,9.68,9.99,25.8,26.5,26.5,26.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.18,20.32,26.14,26.94,24.1,1.03,1.07,0.64,4.41,56.11,227.36,2644.04,1,0.0,0.0,0.0,0.0,26.90250738015044,25.653223874860544,-1.1025073801504384,0.8467761251394563
2023-06-15 16:34:49.303,0,0,0,0,9.68,10.11,25.8,26.5,26.5,26.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.18,20.32,26.14,26.94,24.1,1.04,1.07,0.65,4.41,56.11,227.36,2644.28,1,0.0,0.0,0.0,0.0,27.378476054930957,25.653223874860544,-1.578476054930956,0.8467761251394563
2023-06-15 16:34:49.502,0,0,0,0,9.77,10.19,25.8,26.5,26.5,26.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.08,20.52,26.13,26.94,24.1,1.04,1.07,0.65,4.85,55.94,227.36,2643.94,1,0.0,0.0,0.0,0.0,27.693493594151505,26.01890389711457,-1.8934935941515043,0.4810961028854308
2023-06-15 16:34:49.803,0,0,0,0,9.85,10.27,25.8,26.5,26.5,26.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.08,20.52,26.13,26.94,24.1,1.04,1.07,0.64,5.46,55.94,227.38,2642.63,1,0.0,0.0,0.0,0.0,28.006704469461226,26.341885651580412,-2.2067044694612257,0.1581143484195877
2023-06-15 16:34:50.103,0,0,0,0,9.97,10.32,25.8,26.5,26.5,26.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.17,20.75,26.13,26.94,24.1,1.04,1.07,0.65,5.46,55.94,227.39,2641.98,1,0.0,0.0,0.0,0.0,28.201554717620525,26.82277252400536,-2.401554717620524,-0.3227725240053587
2023-06-15 16:34:50.302,0,0,0,0,9.97,10.39,25.8,26.5,26.5,26.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.51,20.75,26.13,26.94,24.1,1.04,1.09,0.65,5.92,56.06,227.4,2641.56,1,0.0,0.0,0.0,0.0,28.47318668584751,26.82277252400536,-2.673186685847508,-0.3227725240053587
2023-06-15 16:34:50.602,0,0,0,0,9.99,10.52,25.8,26.5,26.5,26.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.51,21.03,26.13,26.94,24.1,1.04,1.09,0.67,6.21,56.06,227.43,2641.96,1,0.0,0.0,0.0,0.0,28.974110403363568,26.90250738015044,-3.174110403363567,-0.4025073801504391
