TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_in,cond_out,cond_air,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-15 16:35:28.201,0,0,0,0,10.38,10.35,28.3,27.4,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.5,32.05,26.15,26.85,24.1,1.03,1.04,0.61,4.38,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.43446434986521,-0.018133157046474224,-0.934464349865209
2023-06-15 16:35:28.403,0,0,0,0,10.33,10.35,28.3,27.4,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.54,32.05,26.15,26.85,24.1,1.03,1.04,0.62,4.39,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.240441746512488,-0.018133157046474224,-0.740441746512488
2023-06-15 16:35:28.703,0,0,0,0,10.3,10.35,28.3,27.4,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.54,32.0,26.14,26.84,24.1,1.03,1.04,0.63,4.71,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.12369777962624,-0.018133157046474224,-0.6236977796262408
2023-06-15 16:35:29.002,0,0,0,0,10.33,10.35,28.3,27.4,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.55,31.96,26.14,26.84,24.1,1.03,1.04,0.63,4.71,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.240441746512488,-0.018133157046474224,-0.740441746512488
2023-06-15 16:35:29.202,0,0,0,0,10.28,10.35,28.3,27.4,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.55,31.96,26.14,26.84,24.1,1.03,1.04,0.62,5.04,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.04573002260753,-0.018133157046474224,-0.545730022607529
2023-06-15 16:35:29.502,0,0,0,0,10.33,10.35,28.3,27.4,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.57,31.92,26.14,26.84,24.1,1.03,1.04,0.62,5.18,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.240441746512488,-0.018133157046474224,-0.740441746512488
2023-06-15 16:35:29.802,0,0,0,0,10.33,10.33,28.3,27.4,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.57,31.92,26.13,26.85,24.1,1.03,1.04,0.62,5.18,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.05955825348751276,-0.740441746512488
2023-06-15 16:35:30.004,0,0,0,0,10.35,10.34,28.3,27.4,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.59,31.88,26.13,26.85,24.1,1.02,1.04,0.62,5.27,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.318133157046475,0.020698789167898468,-0.8181331570464749
2023-06-15 16:35:30.202,0,0,0,0,10.3,10.34,28.3,27.4,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.59,31.88,26.13,26.84,24.1,1.02,1.04,0.62,5.33,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.12369777962624,0.020698789167898468,-0.6236977796262408
2023-06-15 16:35:30.502,0,0,0,0,10.35,10.34,28.3,27.4,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.61,31.83,26.13,26.84,24.1,1.02,1.03,0.62,5.33,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.318133157046475,0.020698789167898468,-0.8181331570464749
2023-06-15 16:35:30.703,0,0,0,0,10.3,10.33,28.3,27.4,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.61,31.83,26.13,26.82,24.1,1.02,1.03,0.62,5.38,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.05955825348751276,-0.6236977796262408
2023-06-15 16:35:31.002,0,0,0,0,10.3,10.34,28.3,27.4,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.65,31.78,26.13,26.82,24.1,1.02,1.03,0.57,5.38,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.12369777962624,0.020698789167898468,-0.6236977796262408
2023-06-15 16:35:31.302,0,0,0,0,10.33,10.34,28.3,27.4,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.65,31.78,26.13,26.83,24.1,1.02,1.03,0.57,4.88,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.240441746512488,0.020698789167898468,-0.740441746512488
2023-06-15 16:35:31.502,0,0,0,0,10.33,10.35,28.3,27.4,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.67,31.74,26.14,26.83,24.1,1.03,1.03,0.54,3.96,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.240441746512488,-0.018133157046474224,-0.740441746512488
2023-06-15 16:35:31.802,0,0,0,0,10.3,10.34,28.3,27.4,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.67,31.74,26.14,26.83,24.1,1.03,1.03,0.54,3.96,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.12369777962624,0.020698789167898468,-0.6236977796262408
2023-06-15 16:35:32.001,0,0,0,0,10.33,10.34,28.3,27.4,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.69,31.69,26.15,26.83,24.1,1.03,1.04,0.54,2.95,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.240441746512488,0.020698789167898468,-0.740441746512488
2023-06-15 16:35:32.301,0,0,0,0,10.3,10.33,28.3,27.4,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.69,31.69,26.15,26.83,24.1,1.03,1.04,0.54,2.38,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.05955825348751276,-0.6236977796262408
2023-06-15 16:35:32.501,0,0,0,0,10.35,10.33,28.3,27.4,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.69,31.64,26.14,26.83,24.1,1.02,1.03,0.55,2.38,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.318133157046475,0.05955825348751276,-0.8181331570464749
2023-06-15 16:35:32.802,0,0,0,0,10.3,10.35,28.3,27.4,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.69,31.64,26.14,26.84,24.1,1.03,1.03,0.55,2.23,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.12369777962624,-0.018133157046474224,-0.6236977796262408
2023-06-15 16:35:33.002,0,0,0,0,10.33,10.34,28.3,27.4,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.69,31.61,26.13,26.84,24.1,1.03,1.03,0.55,2.32,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.240441746512488,0.020698789167898468,-0.740441746512488
2023-06-15 16:35:33.301,0,0,0,0,10.3,10.34,28.3,27.4,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.69,31.61,26.13,26.83,24.1,1.03,1.03,0.55,2.32,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.12369777962624,0.020698789167898468,-0.6236977796262408
2023-06-15 16:35:33.601,0,0,0,0,10.3,10.34,28.3,27.4,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.71,31.58,26.14,26.83,24.1,1.03,1.03,0.54,2.43,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.12369777962624,0.020698789167898468,-0.6236977796262408
2023-06-15 16:35:33.801,0,0,0,0,10.3,10.34,28.4,27.5,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.73,31.58,26.14,26.83,24.1,1.03,1.04,0.54,2.53,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.12369777962624,0.12069878916789634,-0.6236977796262408
2023-06-15 16:35:34.103,0,0,0,0,10.35,10.33,28.4,27.5,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.73,31.55,26.14,26.83,24.1,1.03,1.03,0.54,2.53,55.91,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.318133157046475,0.15955825348751063,-0.8181331570464749
2023-06-15 16:35:34.403,0,0,0,0,10.28,10.35,28.4,27.5,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.73,31.55,26.14,26.83,24.1,1.03,1.03,0.54,2.53,55.91,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.04573002260753,0.08186684295352364,-0.545730022607529
2023-06-15 16:35:34.603,0,0,0,0,10.33,10.32,28.4,27.5,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.73,31.5,26.14,26.83,24.1,1.03,1.04,0.55,2.53,55.91,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.198445282379474,-0.740441746512488
2023-06-15 16:35:34.902,0,0,0,0,10.33,10.35,28.4,27.5,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.72,31.5,26.14,26.83,24.1,1.03,1.04,0.56,2.53,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.240441746512488,0.08186684295352364,-0.740441746512488
2023-06-15 16:35:35.201,0,0,0,0,10.33,10.33,28.4,27.5,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.72,31.46,26.14,26.81,24.1,1.03,1.04,0.56,2.58,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.15955825348751063,-0.740441746512488
2023-06-15 16:35:35.403,0,0,0,0,10.3,10.34,28.4,27.5,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.73,31.44,26.14,26.81,24.1,1.03,1.04,0.55,2.75,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.12369777962624,0.12069878916789634,-0.6236977796262408
2023-06-15 16:35:35.703,0,0,0,0,10.33,10.34,28.4,27.5,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.73,31.44,26.13,26.81,24.1,1.03,1.04,0.55,2.75,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.240441746512488,0.12069878916789634,-0.740441746512488
2023-06-15 16:35:36.001,0,0,0,0,10.33,10.32,28.4,27.5,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.73,31.42,26.13,26.81,24.1,1.03,1.04,0.55,2.87,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.198445282379474,-0.740441746512488
2023-06-15 16:35:36.202,0,0,0,0,10.35,10.32,28.4,27.5,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.73,31.42,26.15,26.83,24.1,1.03,1.04,0.55,2.93,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.318133157046475,0.198445282379474,-0.8181331570464749
2023-06-15 16:35:36.501,0,0,0,0,10.33,10.35,28.4,27.5,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.72,31.37,26.14,26.83,24.1,1.03,1.04,0.56,2.93,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.240441746512488,0.08186684295352364,-0.740441746512488
2023-06-15 16:35:36.801,0,0,0,0,10.33,10.33,28.4,27.5,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.72,31.37,26.14,26.82,24.1,1.03,1.04,0.56,2.95,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.15955825348751063,-0.740441746512488
2023-06-15 16:35:37.002,0,0,0,0,10.33,10.33,28.4,27.5,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.72,31.34,26.14,26.82,24.1,1.03,1.04,0.56,2.98,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.15955825348751063,-0.740441746512488
2023-06-15 16:35:37.302,0,0,0,0,10.3,10.32,28.4,27.5,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.72,31.34,26.14,26.81,24.1,1.03,1.04,0.56,2.98,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.198445282379474,-0.6236977796262408
2023-06-15 16:35:37.601,0,0,0,0,10.33,10.32,28.4,27.5,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.72,31.31,26.11,26.81,24.1,1.03,1.04,0.55,3.02,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.198445282379474,-0.740441746512488
2023-06-15 16:35:37.801,0,0,0,0,10.35,10.34,28.4,27.5,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.72,31.31,26.11,26.81,24.1,1.03,1.04,0.55,3.13,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.318133157046475,0.12069878916789634,-0.8181331570464749
2023-06-15 16:35:38.102,0,0,0,0,10.33,10.35,28.4,27.5,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.71,31.28,26.14,26.81,24.1,1.03,1.04,0.55,3.13,55.92,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.240441746512488,0.08186684295352364,-0.740441746512488
2023-06-15 16:35:38.401,0,0,0,0,10.33,10.33,28.4,27.5,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.71,31.28,26.14,26.81,24.1,1.03,1.04,0.55,3.13,55.92,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.15955825348751063,-0.740441746512488
2023-06-15 16:35:38.602,0,0,0,0,10.3,10.33,28.4,27.5,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.69,31.27,26.13,26.82,24.1,1.03,1.04,0.56,3.09,55.92,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.15955825348751063,-0.6236977796262408
2023-06-15 16:35:38.903,0,0,0,0,10.33,10.35,28.4,27.5,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.7,31.27,26.13,26.82,24.1,1.03,1.04,0.56,3.09,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.240441746512488,0.08186684295352364,-0.740441746512488
2023-06-15 16:35:39.202,0,0,0,0,10.33,10.34,28.4,27.5,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.7,31.24,26.14,26.81,24.1,1.03,1.04,0.56,3.07,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.240441746512488,0.12069878916789634,-0.740441746512488
2023-06-15 16:35:39.402,0,0,0,0,10.35,10.34,28.4,27.5,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.69,31.24,26.14,26.81,24.1,1.03,1.04,0.56,3.18,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.318133157046475,0.12069878916789634,-0.8181331570464749
2023-06-15 16:35:39.702,0,0,0,0,10.3,10.33,28.4,27.5,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.69,31.21,26.13,26.8,24.1,1.03,1.04,0.56,3.18,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.15955825348751063,-0.6236977796262408
2023-06-15 16:35:39.902,0,0,0,0,10.33,10.33,28.4,27.5,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.68,31.19,26.13,26.8,24.1,1.03,1.04,0.55,3.28,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.15955825348751063,-0.740441746512488
2023-06-15 16:35:40.202,0,0,0,0,10.3,10.34,28.4,27.5,27.5,26.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.68,31.19,26.15,26.8,24.1,1.03,1.04,0.55,3.28,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.12369777962624,0.12069878916789634,-0.6236977796262408
2023-06-15 16:35:40.402,0,0,0,0,10.3,10.33,28.4,27.5,27.5,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.65,31.18,26.15,26.8,24.1,1.03,1.05,0.55,3.28,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.15955825348751063,-0.6236977796262408
2023-06-15 16:35:40.702,0,0,0,0,10.33,10.33,28.4,27.5,27.5,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.65,31.18,26.14,26.81,24.1,1.03,1.05,0.57,3.35,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.15955825348751063,-0.740441746512488
2023-06-15 16:35:40.902,0,0,0,0,10.33,10.33,28.4,27.5,27.5,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.65,31.16,26.14,26.81,24.1,1.03,1.04,0.62,3.35,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.15955825348751063,-0.740441746512488
2023-06-15 16:35:41.202,0,0,0,0,10.33,10.32,28.4,27.5,27.5,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.65,31.16,26.15,26.81,24.1,1.03,1.04,0.62,3.81,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.198445282379474,-0.740441746512488
2023-06-15 16:35:41.502,0,0,0,0,10.35,10.34,28.4,27.5,27.5,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.63,31.14,26.15,26.81,24.1,1.03,1.04,0.64,4.54,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.318133157046475,0.12069878916789634,-0.8181331570464749
2023-06-15 16:35:41.702,0,0,0,0,10.33,10.35,28.4,27.5,27.5,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.63,31.14,26.14,26.79,24.1,1.03,1.04,0.64,4.54,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.240441746512488,0.08186684295352364,-0.740441746512488
2023-06-15 16:35:42.003,0,0,0,0,10.33,10.34,28.4,27.5,27.5,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.59,31.13,26.14,26.79,24.1,1.03,1.04,0.64,5.19,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.240441746512488,0.12069878916789634,-0.740441746512488
2023-06-15 16:35:42.302,0,0,0,0,10.33,10.34,28.4,27.5,27.5,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.59,31.13,26.14,26.8,24.1,1.03,1.04,0.64,5.52,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.240441746512488,0.12069878916789634,-0.740441746512488
2023-06-15 16:35:42.503,0,0,0,0,10.33,10.33,28.4,27.5,27.5,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.58,31.13,26.14,26.8,24.1,1.02,1.03,0.62,5.52,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.15955825348751063,-0.740441746512488
2023-06-15 16:35:42.702,0,0,0,0,10.33,10.35,28.4,27.5,27.5,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.58,31.13,26.14,26.8,24.1,1.02,1.03,0.62,5.48,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.240441746512488,0.08186684295352364,-0.740441746512488
2023-06-15 16:35:43.002,0,0,0,0,10.33,10.34,28.4,27.5,27.5,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.54,31.12,26.14,26.8,24.1,1.02,1.03,0.61,4.74,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.240441746512488,0.12069878916789634,-0.740441746512488
2023-06-15 16:35:43.202,0,0,0,0,10.35,10.33,28.4,27.5,27.5,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.54,31.12,26.14,26.81,24.1,1.02,1.03,0.61,4.74,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.318133157046475,0.15955825348751063,-0.8181331570464749
2023-06-15 16:35:43.502,0,0,0,0,10.35,10.33,28.4,27.5,27.5,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.52,31.12,26.15,26.81,24.1,1.02,1.03,0.61,4.05,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.318133157046475,0.15955825348751063,-0.8181331570464749
2023-06-15 16:35:43.801,0,0,0,0,10.35,10.34,28.4,27.5,27.5,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.52,31.12,26.15,26.8,24.1,1.02,1.03,0.6,3.49,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.318133157046475,0.12069878916789634,-0.8181331570464749
2023-06-15 16:35:44.002,0,0,0,0,10.38,10.34,28.5,27.5,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.48,31.11,26.14,26.8,24.1,1.02,1.03,0.6,3.49,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.43446434986521,0.22069878916789776,-0.8344643498652076
2023-06-15 16:35:44.302,0,0,0,0,10.33,10.34,28.5,27.5,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.48,31.11,26.14,26.8,24.1,1.02,1.03,0.6,3.57,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.240441746512488,0.22069878916789776,-0.6404417465124865
2023-06-15 16:35:44.601,0,0,0,0,10.3,10.34,28.5,27.5,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.46,31.1,26.13,26.8,24.1,1.02,1.03,0.61,3.65,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.12369777962624,0.22069878916789776,-0.5236977796262394
2023-06-15 16:35:44.802,0,0,0,0,10.35,10.35,28.5,27.5,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.43,31.1,26.13,26.79,24.1,1.02,1.03,0.61,3.65,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.318133157046475,0.18186684295352507,-0.7181331570464735
2023-06-15 16:35:45.102,0,0,0,0,10.38,10.34,28.5,27.5,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.43,31.11,26.14,26.79,24.1,1.02,1.03,0.62,3.91,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.43446434986521,0.22069878916789776,-0.8344643498652076
2023-06-15 16:35:45.403,0,0,0,0,10.33,10.33,28.5,27.5,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.38,31.11,26.14,26.79,24.1,1.02,1.04,0.62,4.06,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.25955825348751205,-0.6404417465124865
2023-06-15 16:35:45.603,0,0,0,0,10.33,10.34,28.5,27.5,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.38,31.11,26.14,26.81,24.1,1.02,1.04,0.62,4.06,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.240441746512488,0.22069878916789776,-0.6404417465124865
2023-06-15 16:35:45.903,0,0,0,0,10.3,10.33,28.5,27.5,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.36,31.11,26.14,26.81,24.1,1.02,1.04,0.62,4.2,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.25955825348751205,-0.5236977796262394
2023-06-15 16:35:46.102,0,0,0,0,10.3,10.33,28.5,27.5,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.36,31.1,26.14,26.79,24.1,1.02,1.04,0.62,4.23,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.25955825348751205,-0.5236977796262394
2023-06-15 16:35:46.403,0,0,0,0,10.33,10.35,28.5,27.5,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.31,31.11,26.14,26.79,24.1,1.03,1.04,0.62,4.23,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.240441746512488,0.18186684295352507,-0.6404417465124865
2023-06-15 16:35:46.702,0,0,0,0,10.28,10.35,28.5,27.5,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.31,31.11,26.14,26.8,24.1,1.02,1.04,0.61,4.39,56.0,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.04573002260753,0.18186684295352507,-0.4457300226075276
2023-06-15 16:35:46.902,0,0,0,0,10.35,10.32,28.5,27.5,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.29,31.12,26.14,26.8,24.1,1.02,1.04,0.62,4.76,56.0,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.318133157046475,0.29844528237947543,-0.7181331570464735
2023-06-15 16:35:47.203,0,0,0,0,10.33,10.32,28.5,27.5,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.29,31.12,26.14,26.81,24.1,1.02,1.04,0.62,4.76,56.0,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.29844528237947543,-0.6404417465124865
2023-06-15 16:35:47.402,0,0,0,0,10.33,10.32,28.5,27.5,27.5,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.25,31.12,26.14,26.81,24.1,1.02,1.04,0.64,4.92,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.29844528237947543,-0.740441746512488
2023-06-15 16:35:47.701,0,0,0,0,10.33,10.34,28.5,27.5,27.5,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.25,31.12,26.14,26.8,24.1,1.02,1.03,0.62,4.92,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.240441746512488,0.22069878916789776,-0.740441746512488
2023-06-15 16:35:47.903,0,0,0,0,10.33,10.34,28.5,27.5,27.5,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.22,31.13,26.14,26.8,24.1,1.02,1.03,0.62,4.98,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.240441746512488,0.22069878916789776,-0.740441746512488
2023-06-15 16:35:48.202,0,0,0,0,10.35,10.32,28.5,27.5,27.5,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.22,31.13,26.14,26.79,24.1,1.02,1.03,0.61,4.64,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.318133157046475,0.29844528237947543,-0.8181331570464749
2023-06-15 16:35:48.501,0,0,0,0,10.33,10.35,28.5,27.5,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.19,31.15,26.14,26.79,24.1,1.02,1.03,0.59,4.64,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.240441746512488,0.18186684295352507,-0.6404417465124865
2023-06-15 16:35:48.702,0,0,0,0,10.33,10.34,28.5,27.5,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.19,31.15,26.14,26.8,24.1,1.02,1.03,0.59,4.16,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.240441746512488,0.22069878916789776,-0.6404417465124865
2023-06-15 16:35:49.002,0,0,0,0,10.33,10.33,28.5,27.5,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.14,31.13,26.15,26.8,24.1,1.02,1.03,0.59,3.48,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.25955825348751205,-0.6404417465124865
2023-06-15 16:35:49.302,0,0,0,0,10.3,10.34,28.5,27.5,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.14,31.13,26.15,26.8,24.1,1.02,1.03,0.59,3.48,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.12369777962624,0.22069878916789776,-0.5236977796262394
2023-06-15 16:35:49.602,0,0,0,0,10.33,10.33,28.5,27.5,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.1,31.14,26.13,26.8,24.1,1.02,1.03,0.59,2.85,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.25955825348751205,-0.6404417465124865
2023-06-15 16:35:49.802,0,0,0,0,10.33,10.34,28.5,27.5,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.1,31.14,26.13,26.78,24.1,1.02,1.03,0.58,2.29,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.240441746512488,0.22069878916789776,-0.6404417465124865
2023-06-15 16:35:50.102,0,0,0,0,10.35,10.32,28.5,27.5,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.07,31.14,26.14,26.78,24.1,1.02,1.03,0.57,2.29,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.318133157046475,0.29844528237947543,-0.7181331570464735
2023-06-15 16:35:50.302,0,0,0,0,10.3,10.33,28.5,27.5,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.07,31.14,26.14,26.78,24.1,1.02,1.03,0.57,1.82,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.25955825348751205,-0.5236977796262394
2023-06-15 16:35:50.603,0,0,0,0,10.33,10.34,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.05,31.15,26.13,26.78,24.1,1.02,1.03,0.57,1.55,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.240441746512488,0.22069878916789776,-0.6404417465124865
2023-06-15 16:35:50.902,0,0,0,0,10.33,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.05,31.15,26.13,26.78,24.1,1.02,1.03,0.62,1.55,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.25955825348751205,-0.6404417465124865
2023-06-15 16:35:51.105,0,0,0,0,10.35,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.04,31.16,26.13,26.79,24.1,1.02,1.03,0.62,1.66,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.318133157046475,0.25955825348751205,-0.7181331570464735
2023-06-15 16:35:51.404,0,0,0,0,10.3,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.02,31.16,26.13,26.79,24.1,1.02,1.03,0.64,2.1,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.25955825348751205,-0.5236977796262394
2023-06-15 16:35:51.702,0,0,0,0,10.3,10.31,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.02,31.15,26.15,26.79,24.1,1.03,1.04,0.66,2.1,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.33735992243583723,-0.5236977796262394
2023-06-15 16:35:51.903,0,0,0,0,10.33,10.34,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.0,31.15,26.15,26.79,24.1,1.03,1.04,0.66,2.64,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.240441746512488,0.22069878916789776,-0.6404417465124865
2023-06-15 16:35:52.202,0,0,0,0,10.33,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.0,31.15,26.14,26.79,24.1,1.03,1.03,0.67,3.29,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.25955825348751205,-0.6404417465124865
2023-06-15 16:35:52.502,0,0,0,0,10.33,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.99,31.18,26.14,26.79,24.1,1.02,1.04,0.68,3.29,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.29844528237947543,-0.6404417465124865
2023-06-15 16:35:52.801,0,0,0,0,10.33,10.35,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.99,31.18,26.15,26.78,24.1,1.03,1.04,0.68,4.01,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.240441746512488,0.18186684295352507,-0.6404417465124865
2023-06-15 16:35:53.002,0,0,0,0,10.33,10.33,28.5,27.5,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.97,31.16,26.15,26.78,24.1,1.02,1.04,0.69,4.52,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.25955825348751205,-0.6404417465124865
2023-06-15 16:35:53.302,0,0,0,0,10.33,10.34,28.5,27.5,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.97,31.16,26.15,26.78,24.1,1.02,1.04,0.71,4.52,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.240441746512488,0.22069878916789776,-0.6404417465124865
2023-06-15 16:35:53.603,0,0,0,0,10.3,10.33,28.5,27.5,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.95,31.18,26.15,26.78,24.1,1.03,1.03,0.71,4.91,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.25955825348751205,-0.5236977796262394
2023-06-15 16:35:53.802,0,0,0,0,10.33,10.33,28.5,27.5,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.95,31.18,26.15,26.77,24.1,1.02,1.03,0.72,4.99,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.25955825348751205,-0.6404417465124865
2023-06-15 16:35:54.102,0,0,0,0,10.3,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.93,31.17,26.14,26.77,24.1,1.02,1.04,0.71,4.99,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.29844528237947543,-0.5236977796262394
2023-06-15 16:35:54.402,0,0,0,0,10.33,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.93,31.17,26.14,26.79,24.1,1.03,1.04,0.71,5.12,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.25955825348751205,-0.6404417465124865
2023-06-15 16:35:54.602,0,0,0,0,10.33,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.92,31.17,26.14,26.77,24.1,1.03,1.04,0.71,5.24,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.29844528237947543,-0.6404417465124865
2023-06-15 16:35:54.901,0,0,0,0,10.3,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.9,31.17,26.14,26.77,24.1,1.03,1.04,0.72,5.24,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.25955825348751205,-0.5236977796262394
2023-06-15 16:35:55.203,0,0,0,0,10.35,10.34,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.9,31.17,26.13,26.78,24.1,1.03,1.02,0.72,5.44,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.318133157046475,0.22069878916789776,-0.7181331570464735
2023-06-15 16:35:55.402,0,0,0,0,10.33,10.34,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.17,26.13,26.78,24.1,1.02,1.02,0.73,5.89,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.240441746512488,0.22069878916789776,-0.6404417465124865
2023-06-15 16:35:55.602,0,0,0,0,10.3,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.17,26.14,26.77,24.1,1.02,1.04,0.71,5.89,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.25955825348751205,-0.5236977796262394
2023-06-15 16:35:55.901,0,0,0,0,10.35,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.86,31.17,26.14,26.77,24.1,1.02,1.03,0.71,5.98,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.318133157046475,0.29844528237947543,-0.7181331570464735
2023-06-15 16:35:56.101,0,0,0,0,10.33,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.86,31.17,26.15,26.77,24.1,1.02,1.03,0.69,5.43,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.25955825348751205,-0.6404417465124865
2023-06-15 16:35:56.402,0,0,0,0,10.3,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.86,31.17,26.15,26.77,24.1,1.03,1.04,0.68,5.43,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.29844528237947543,-0.5236977796262394
2023-06-15 16:35:56.701,0,0,0,0,10.33,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.86,31.19,26.13,26.78,24.1,1.02,1.03,0.68,4.74,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.25955825348751205,-0.6404417465124865
2023-06-15 16:35:56.901,0,0,0,0,10.33,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.18,26.13,26.78,24.1,1.02,1.03,0.68,4.35,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.25955825348751205,-0.6404417465124865
2023-06-15 16:35:57.203,0,0,0,0,10.3,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.18,26.13,26.77,24.1,1.03,1.04,0.67,4.35,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.29844528237947543,-0.5236977796262394
2023-06-15 16:35:57.503,0,0,0,0,10.3,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.18,26.13,26.77,24.1,1.03,1.04,0.67,4.34,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.29844528237947543,-0.5236977796262394
2023-06-15 16:35:57.703,0,0,0,0,10.3,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.18,26.13,26.76,24.1,1.03,1.04,0.69,4.44,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.29844528237947543,-0.5236977796262394
2023-06-15 16:35:58.002,0,0,0,0,10.3,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.18,26.13,26.76,24.1,1.03,1.04,0.71,4.44,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.25955825348751205,-0.5236977796262394
2023-06-15 16:35:58.203,0,0,0,0,10.3,10.34,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.18,26.15,26.77,24.1,1.03,1.04,0.71,4.77,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.12369777962624,0.22069878916789776,-0.5236977796262394
2023-06-15 16:35:58.502,0,0,0,0,10.3,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.17,26.13,26.77,24.1,1.03,1.04,0.72,5.24,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.25955825348751205,-0.5236977796262394
2023-06-15 16:35:58.702,0,0,0,0,10.35,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.17,26.13,26.77,24.1,1.02,1.02,0.72,5.24,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.318133157046475,0.29844528237947543,-0.7181331570464735
2023-06-15 16:35:59.003,0,0,0,0,10.28,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,31.16,26.12,26.77,24.1,1.02,1.02,0.72,5.8,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,0.29844528237947543,-0.4457300226075276
2023-06-15 16:35:59.203,0,0,0,0,10.33,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,31.16,26.12,26.77,24.1,1.02,1.04,0.69,5.49,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.25955825348751205,-0.6404417465124865
2023-06-15 16:35:59.501,0,0,0,0,10.33,10.35,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.18,26.15,26.77,24.1,1.02,1.04,0.69,5.49,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.240441746512488,0.18186684295352507,-0.6404417465124865
2023-06-15 16:35:59.702,0,0,0,0,10.3,10.34,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.18,26.15,26.77,24.1,1.03,1.04,0.69,5.02,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.12369777962624,0.22069878916789776,-0.5236977796262394
2023-06-15 16:36:00.002,0,0,0,0,10.33,10.34,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,31.15,26.14,26.77,24.1,1.03,1.04,0.69,5.02,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.240441746512488,0.22069878916789776,-0.6404417465124865
2023-06-15 16:36:00.202,0,0,0,0,10.33,10.34,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,31.15,26.14,26.77,24.1,1.03,1.05,0.69,4.5,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.240441746512488,0.22069878916789776,-0.6404417465124865
2023-06-15 16:36:00.503,0,0,0,0,10.33,10.34,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,31.12,26.13,26.77,24.1,1.03,1.05,0.71,4.63,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.240441746512488,0.22069878916789776,-0.6404417465124865
2023-06-15 16:36:00.802,0,0,0,0,10.3,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,31.12,26.13,26.77,24.1,1.03,1.05,0.79,4.63,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.25955825348751205,-0.5236977796262394
2023-06-15 16:36:01.002,0,0,0,0,10.35,10.31,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,31.13,26.14,26.77,24.1,1.02,1.03,0.79,5.34,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.318133157046475,0.33735992243583723,-0.7181331570464735
2023-06-15 16:36:01.302,0,0,0,0,10.33,10.31,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,31.13,26.14,26.77,24.1,1.02,1.03,0.81,5.76,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,0.33735992243583723,-0.6404417465124865
2023-06-15 16:36:01.607,0,0,0,0,10.3,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,31.11,26.14,26.77,24.1,1.03,1.05,0.78,5.76,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.25955825348751205,-0.5236977796262394
2023-06-15 16:36:01.802,0,0,0,0,10.33,10.34,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,31.11,26.14,26.78,24.1,1.03,1.04,0.78,5.7,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.240441746512488,0.22069878916789776,-0.6404417465124865
2023-06-15 16:36:02.202,0,0,0,0,10.33,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,31.11,26.15,26.77,24.1,1.03,1.04,0.82,5.74,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.25955825348751205,-0.6404417465124865
2023-06-15 16:36:02.402,0,0,0,0,10.35,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,31.11,26.15,26.77,24.1,1.03,1.05,0.84,5.74,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.318133157046475,0.29844528237947543,-0.7181331570464735
2023-06-15 16:36:02.702,0,0,0,0,10.3,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,31.09,26.15,26.77,24.1,1.03,1.05,0.84,5.88,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.25955825348751205,-0.5236977796262394
2023-06-15 16:36:03.002,0,0,0,0,10.33,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,31.09,26.15,26.77,24.1,1.03,1.05,0.84,6.83,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.25955825348751205,-0.6404417465124865
2023-06-15 16:36:03.201,0,0,0,0,10.33,10.31,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,31.09,26.14,26.76,24.1,1.03,1.05,0.84,6.83,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,0.33735992243583723,-0.6404417465124865
2023-06-15 16:36:03.502,0,0,0,0,10.33,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,31.07,26.14,26.76,24.1,1.03,1.04,0.84,7.32,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.29844528237947543,-0.6404417465124865
2023-06-15 16:36:03.701,0,0,0,0,10.33,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,31.07,26.14,26.76,24.1,1.03,1.04,0.85,7.73,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.25955825348751205,-0.6404417465124865
2023-06-15 16:36:04.001,0,0,0,0,10.3,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,31.03,26.14,26.76,24.1,1.03,1.04,0.86,7.73,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.29844528237947543,-0.5236977796262394
2023-06-15 16:36:04.201,0,0,0,0,10.33,10.34,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,31.03,26.13,26.77,24.1,1.03,1.05,0.86,7.7,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.240441746512488,0.22069878916789776,-0.6404417465124865
2023-06-15 16:36:04.501,0,0,0,0,10.3,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,31.04,26.13,26.77,24.1,1.03,1.05,0.84,7.54,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.25955825348751205,-0.5236977796262394
2023-06-15 16:36:04.802,0,0,0,0,10.33,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,31.04,26.14,26.76,24.1,1.02,1.03,0.85,7.54,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.29844528237947543,-0.6404417465124865
