TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_in,cond_out,cond_air,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-15 16:36:05.002,0,0,0,0,10.33,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,31.02,26.14,26.76,24.1,1.04,1.03,0.85,7.39,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.29844528237947543,-0.6404417465124865
2023-06-15 16:36:05.303,0,0,0,0,10.33,10.34,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,31.02,26.13,26.76,24.1,1.04,1.05,0.84,7.25,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.240441746512488,0.22069878916789776,-0.6404417465124865
2023-06-15 16:36:05.502,0,0,0,0,10.33,10.34,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,31.01,26.13,26.76,24.1,1.03,1.05,0.89,7.25,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.240441746512488,0.22069878916789776,-0.6404417465124865
2023-06-15 16:36:05.803,0,0,0,0,10.3,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,31.01,26.13,26.75,24.1,1.03,1.05,0.89,7.46,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.29844528237947543,-0.5236977796262394
2023-06-15 16:36:06.101,0,0,0,0,10.33,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,31.0,26.15,26.75,24.1,1.03,1.04,0.91,7.86,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.25955825348751205,-0.6404417465124865
2023-06-15 16:36:06.302,0,0,0,0,10.33,10.31,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,31.0,26.15,26.76,24.1,1.03,1.06,0.89,7.86,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,0.33735992243583723,-0.6404417465124865
2023-06-15 16:36:06.603,0,0,0,0,10.33,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.97,26.13,26.76,24.1,1.04,1.06,0.89,7.86,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.25955825348751205,-0.6404417465124865
2023-06-15 16:36:06.802,0,0,0,0,10.3,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.97,26.13,26.77,24.1,1.04,1.06,0.89,8.25,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.25955825348751205,-0.5236977796262394
2023-06-15 16:36:07.102,0,0,0,0,10.28,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.97,26.14,26.77,24.1,1.03,1.05,0.89,8.25,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.04573002260753,0.25955825348751205,-0.4457300226075276
2023-06-15 16:36:07.402,0,0,0,0,10.33,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.97,26.14,26.76,24.1,1.03,1.05,0.92,8.63,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.29844528237947543,-0.6404417465124865
2023-06-15 16:36:07.603,0,0,0,0,10.33,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.77,30.95,26.14,26.75,24.1,1.03,1.05,0.91,9.21,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.25955825348751205,-0.6404417465124865
2023-06-15 16:36:07.902,0,0,0,0,10.3,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.77,30.95,26.14,26.75,24.1,1.03,1.06,0.91,9.21,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.25955825348751205,-0.5236977796262394
2023-06-15 16:36:08.102,0,0,0,0,10.28,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.77,30.94,26.14,26.76,24.1,1.04,1.06,0.89,9.01,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.04573002260753,0.25955825348751205,-0.4457300226075276
2023-06-15 16:36:08.402,0,0,0,0,10.35,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.75,30.94,26.14,26.76,24.1,1.04,1.05,0.91,9.01,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.318133157046475,0.25955825348751205,-0.7181331570464735
2023-06-15 16:36:08.601,0,0,0,0,10.3,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.75,30.92,26.13,26.76,24.1,1.03,1.05,0.91,8.76,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.25955825348751205,-0.5236977796262394
2023-06-15 16:36:08.903,0,0,0,0,10.3,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.75,30.92,26.13,26.76,24.1,1.03,1.05,0.91,8.61,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.25955825348751205,-0.5236977796262394
2023-06-15 16:36:09.103,0,0,0,0,10.33,10.34,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.75,30.91,26.13,26.75,24.1,1.03,1.05,0.89,8.61,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.240441746512488,0.22069878916789776,-0.6404417465124865
2023-06-15 16:36:09.402,0,0,0,0,10.3,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.74,30.91,26.13,26.75,24.1,1.03,1.05,0.89,9.18,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.25955825348751205,-0.5236977796262394
2023-06-15 16:36:09.703,0,0,0,0,10.35,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.74,30.91,26.14,26.76,24.1,1.04,1.05,0.88,8.8,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.318133157046475,0.25955825348751205,-0.7181331570464735
2023-06-15 16:36:09.903,0,0,0,0,10.33,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.73,30.89,26.14,26.76,24.1,1.04,1.06,0.89,8.8,55.92,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.25955825348751205,-0.6404417465124865
2023-06-15 16:36:10.201,0,0,0,0,10.3,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.73,30.89,26.15,26.76,24.1,1.03,1.04,0.89,8.47,55.92,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.25955825348751205,-0.5236977796262394
2023-06-15 16:36:10.403,0,0,0,0,10.33,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.73,30.89,26.15,26.76,24.1,1.03,1.04,0.91,8.19,55.92,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.25955825348751205,-0.6404417465124865
2023-06-15 16:36:10.701,0,0,0,0,10.33,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.73,30.89,26.13,26.76,24.1,1.02,1.03,0.81,8.19,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.25955825348751205,-0.6404417465124865
2023-06-15 16:36:11.001,0,0,0,0,10.33,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.72,30.87,26.13,26.76,24.1,1.02,1.03,0.81,7.98,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.25955825348751205,-0.6404417465124865
2023-06-15 16:36:11.203,0,0,0,0,10.3,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.72,30.87,26.13,26.75,24.1,1.02,1.03,0.7,7.33,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.25955825348751205,-0.5236977796262394
2023-06-15 16:36:11.501,0,0,0,0,10.33,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.68,30.87,26.13,26.75,24.1,1.03,1.04,0.68,7.33,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.29844528237947543,-0.6404417465124865
2023-06-15 16:36:11.704,0,0,0,0,10.3,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.68,30.87,26.14,26.76,24.1,1.05,1.06,0.68,6.04,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.25955825348751205,-0.5236977796262394
2023-06-15 16:36:12.001,0,0,0,0,10.3,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.69,30.87,26.12,26.76,24.1,1.05,1.06,0.69,5.26,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.25955825348751205,-0.5236977796262394
2023-06-15 16:36:12.202,0,0,0,0,10.33,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.69,30.87,26.12,26.76,24.1,1.03,1.04,0.71,5.26,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.29844528237947543,-0.6404417465124865
2023-06-15 16:36:12.502,0,0,0,0,10.3,10.34,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.68,30.84,26.14,26.76,24.1,1.03,1.04,0.71,5.7,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.12369777962624,0.22069878916789776,-0.5236977796262394
2023-06-15 16:36:12.805,0,0,0,0,10.3,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.68,30.84,26.14,26.75,24.1,1.03,1.04,0.71,6.27,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.25955825348751205,-0.5236977796262394
2023-06-15 16:36:13.001,0,0,0,0,10.3,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.68,30.77,26.14,26.75,24.1,1.03,1.04,0.69,6.27,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.29844528237947543,-0.5236977796262394
2023-06-15 16:36:13.303,0,0,0,0,10.3,10.34,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.68,30.77,26.14,26.76,24.1,1.03,1.04,0.69,6.45,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.12369777962624,0.22069878916789776,-0.5236977796262394
2023-06-15 16:36:13.503,0,0,0,0,10.33,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.66,30.67,26.14,26.76,24.1,1.03,1.05,0.69,6.08,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.25955825348751205,-0.6404417465124865
2023-06-15 16:36:13.802,0,0,0,0,10.33,10.34,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.66,30.67,26.14,26.76,24.1,1.03,1.05,0.69,6.08,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.240441746512488,0.22069878916789776,-0.6404417465124865
2023-06-15 16:36:14.101,0,0,0,0,10.35,10.34,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.65,30.62,26.14,26.76,24.1,1.03,1.05,0.7,5.62,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.318133157046475,0.22069878916789776,-0.7181331570464735
2023-06-15 16:36:14.301,0,0,0,0,10.3,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.64,30.62,26.14,26.75,24.1,1.03,1.05,0.71,5.43,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.29844528237947543,-0.5236977796262394
2023-06-15 16:36:14.602,0,0,0,0,10.3,10.34,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.64,30.59,26.14,26.75,24.1,1.03,1.04,0.71,5.43,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.12369777962624,0.22069878916789776,-0.5236977796262394
2023-06-15 16:36:14.901,0,0,0,0,10.3,10.3,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.62,30.59,26.14,26.75,24.1,1.03,1.04,0.71,5.43,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.12369777962624,0.37630222037375916,-0.5236977796262394
2023-06-15 16:36:15.203,0,0,0,0,10.33,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.62,30.56,26.14,26.77,24.1,1.03,1.04,0.7,5.43,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.29844528237947543,-0.6404417465124865
2023-06-15 16:36:15.403,0,0,0,0,10.3,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.63,30.55,26.14,26.77,24.1,1.03,1.04,0.7,5.48,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.25955825348751205,-0.5236977796262394
2023-06-15 16:36:15.702,0,0,0,0,10.33,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.63,30.55,26.14,26.75,24.1,1.03,1.04,0.69,5.49,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.29844528237947543,-0.6404417465124865
2023-06-15 16:36:16.003,0,0,0,0,10.3,10.31,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.63,30.55,26.14,26.75,24.1,1.03,1.04,0.68,5.49,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.33735992243583723,-0.5236977796262394
2023-06-15 16:36:16.202,0,0,0,0,10.33,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.63,30.55,26.13,26.76,24.1,1.03,1.04,0.68,5.14,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.29844528237947543,-0.6404417465124865
2023-06-15 16:36:16.503,0,0,0,0,10.3,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.63,30.52,26.13,26.76,24.1,1.03,1.04,0.68,4.93,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.25955825348751205,-0.5236977796262394
2023-06-15 16:36:16.702,0,0,0,0,10.3,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.63,30.52,26.15,26.76,24.1,1.03,1.05,0.69,4.93,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.29844528237947543,-0.5236977796262394
2023-06-15 16:36:17.002,0,0,0,0,10.33,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.63,30.52,26.15,26.76,24.1,1.03,1.04,0.69,4.75,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.25955825348751205,-0.6404417465124865
2023-06-15 16:36:17.302,0,0,0,0,10.33,10.34,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.63,30.52,26.15,26.77,24.1,1.03,1.04,0.69,5.0,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.240441746512488,0.22069878916789776,-0.6404417465124865
2023-06-15 16:36:17.503,0,0,0,0,10.3,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.61,30.49,26.15,26.77,24.1,1.03,1.04,0.7,5.0,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.29844528237947543,-0.5236977796262394
2023-06-15 16:36:17.802,0,0,0,0,10.33,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.61,30.49,26.13,26.75,24.1,1.03,1.04,0.7,5.46,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.29844528237947543,-0.6404417465124865
2023-06-15 16:36:18.104,0,0,0,0,10.3,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.61,30.49,26.14,26.75,24.1,1.03,1.04,0.71,5.87,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.29844528237947543,-0.5236977796262394
2023-06-15 16:36:18.403,0,0,0,0,10.33,10.31,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.61,30.49,26.14,26.76,24.1,1.03,1.04,0.69,5.96,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,0.33735992243583723,-0.6404417465124865
2023-06-15 16:36:18.602,0,0,0,0,10.33,10.34,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.59,30.47,26.13,26.76,24.1,1.03,1.04,0.69,5.96,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.240441746512488,0.22069878916789776,-0.6404417465124865
2023-06-15 16:36:18.903,0,0,0,0,10.3,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.6,30.47,26.13,26.76,24.1,1.03,1.04,0.69,5.53,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.29844528237947543,-0.5236977796262394
2023-06-15 16:36:19.201,0,0,0,0,10.35,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.6,30.48,26.14,26.75,24.1,1.03,1.04,0.69,5.16,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.318133157046475,0.25955825348751205,-0.7181331570464735
2023-06-15 16:36:19.401,0,0,0,0,10.3,10.34,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.58,30.48,26.14,26.75,24.1,1.03,1.04,0.68,5.16,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.12369777962624,0.22069878916789776,-0.5236977796262394
2023-06-15 16:36:19.702,0,0,0,0,10.3,10.34,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.58,30.47,26.14,26.75,24.1,1.03,1.04,0.68,4.93,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.12369777962624,0.22069878916789776,-0.5236977796262394
2023-06-15 16:36:20.002,0,0,0,0,10.3,10.31,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.57,30.45,26.14,26.75,24.1,1.03,1.04,0.69,5.16,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.33735992243583723,-0.5236977796262394
2023-06-15 16:36:20.203,0,0,0,0,10.3,10.31,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.57,30.45,26.14,26.76,24.1,1.03,1.04,0.71,5.16,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.33735992243583723,-0.5236977796262394
2023-06-15 16:36:20.502,0,0,0,0,10.33,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.57,30.44,26.14,26.76,24.1,1.03,1.04,0.71,5.43,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.29844528237947543,-0.6404417465124865
2023-06-15 16:36:20.802,0,0,0,0,10.33,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.57,30.44,26.14,26.76,24.1,1.03,1.04,0.67,5.58,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.29844528237947543,-0.6404417465124865
2023-06-15 16:36:21.003,0,0,0,0,10.28,10.31,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.53,30.43,26.13,26.76,24.1,1.03,1.04,0.61,5.58,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,0.33735992243583723,-0.4457300226075276
2023-06-15 16:36:21.202,0,0,0,0,10.33,10.31,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.53,30.43,26.13,26.75,24.1,1.03,1.04,0.61,5.27,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,0.33735992243583723,-0.6404417465124865
2023-06-15 16:36:21.502,0,0,0,0,10.33,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.51,30.42,26.13,26.75,24.1,1.03,1.04,0.59,4.73,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.29844528237947543,-0.6404417465124865
2023-06-15 16:36:21.702,0,0,0,0,10.3,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.51,30.42,26.13,26.75,24.1,1.03,1.04,0.59,4.73,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.29844528237947543,-0.5236977796262394
2023-06-15 16:36:22.001,0,0,0,0,10.33,10.31,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.49,30.4,26.13,26.75,24.1,1.03,1.04,0.59,4.3,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,0.33735992243583723,-0.6404417465124865
2023-06-15 16:36:22.301,0,0,0,0,10.33,10.31,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.49,30.4,26.13,26.75,24.1,1.03,1.04,0.6,4.3,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,0.33735992243583723,-0.6404417465124865
2023-06-15 16:36:22.503,0,0,0,0,10.3,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.47,30.37,26.13,26.75,24.1,1.03,1.04,0.6,4.26,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.29844528237947543,-0.5236977796262394
2023-06-15 16:36:22.803,0,0,0,0,10.3,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.47,30.37,26.13,26.75,24.1,1.03,1.04,0.61,4.52,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.25955825348751205,-0.5236977796262394
2023-06-15 16:36:23.101,0,0,0,0,10.33,10.33,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.44,30.35,26.13,26.75,24.1,1.03,1.04,0.61,4.52,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.25955825348751205,-0.6404417465124865
2023-06-15 16:36:23.303,0,0,0,0,10.33,10.31,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.41,30.35,26.13,26.74,24.1,1.03,1.04,0.61,4.75,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,0.33735992243583723,-0.6404417465124865
2023-06-15 16:36:23.602,0,0,0,0,10.3,10.32,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.41,30.35,26.13,26.76,24.1,1.03,1.04,0.6,4.9,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.198445282379474,-0.5236977796262394
2023-06-15 16:36:23.903,0,0,0,0,10.35,10.31,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.4,30.35,26.13,26.76,24.1,1.03,1.04,0.61,4.9,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.318133157046475,0.2373599224358358,-0.7181331570464735
2023-06-15 16:36:24.103,0,0,0,0,10.35,10.32,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.4,30.33,26.13,26.75,24.1,1.03,1.04,0.61,4.93,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.318133157046475,0.198445282379474,-0.7181331570464735
2023-06-15 16:36:24.401,0,0,0,0,10.33,10.32,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.37,30.33,26.13,26.75,24.1,1.03,1.04,0.61,4.75,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.198445282379474,-0.6404417465124865
2023-06-15 16:36:24.601,0,0,0,0,10.3,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.37,30.31,26.14,26.76,24.1,1.03,1.04,0.62,4.73,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.29844528237947543,-0.5236977796262394
2023-06-15 16:36:24.903,0,0,0,0,10.28,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.36,30.32,26.14,26.76,24.1,1.03,1.04,0.62,4.73,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,0.29844528237947543,-0.4457300226075276
2023-06-15 16:36:25.103,0,0,0,0,10.26,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.36,30.32,26.13,26.75,24.1,1.03,1.04,0.62,4.78,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,27.967651070302168,0.29844528237947543,-0.36765107030216626
2023-06-15 16:36:25.401,0,0,0,0,10.33,10.32,28.5,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.34,30.3,26.13,26.75,24.1,1.03,1.04,0.61,4.78,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.29844528237947543,-0.6404417465124865
2023-06-15 16:36:25.602,0,0,0,0,10.35,10.32,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.34,30.3,26.14,26.75,24.1,1.03,1.04,0.61,5.02,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.318133157046475,0.198445282379474,-0.7181331570464735
2023-06-15 16:36:25.902,0,0,0,0,10.3,10.33,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.33,30.3,26.14,26.75,24.1,1.03,1.04,0.61,5.12,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.15955825348751063,-0.5236977796262394
2023-06-15 16:36:26.202,0,0,0,0,10.3,10.32,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.33,30.3,26.13,26.75,24.1,1.03,1.04,0.61,5.12,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.198445282379474,-0.5236977796262394
2023-06-15 16:36:26.403,0,0,0,0,10.3,10.32,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.33,30.29,26.13,26.75,24.1,1.03,1.04,0.61,5.13,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.198445282379474,-0.5236977796262394
2023-06-15 16:36:26.703,0,0,0,0,10.3,10.31,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.33,30.29,26.14,26.74,24.1,1.03,1.04,0.62,4.99,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.2373599224358358,-0.5236977796262394
2023-06-15 16:36:27.003,0,0,0,0,10.33,10.32,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.3,30.27,26.14,26.74,24.1,1.03,1.04,0.62,4.99,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.198445282379474,-0.6404417465124865
2023-06-15 16:36:27.203,0,0,0,0,10.33,10.33,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.3,30.27,26.14,26.74,24.1,1.03,1.04,0.62,4.79,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.15955825348751063,-0.6404417465124865
2023-06-15 16:36:27.502,0,0,0,0,10.33,10.33,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.26,26.14,26.74,24.1,1.03,1.04,0.61,4.73,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.15955825348751063,-0.6404417465124865
2023-06-15 16:36:27.802,0,0,0,0,10.33,10.31,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.26,26.14,26.74,24.1,1.03,1.04,0.61,4.73,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,0.2373599224358358,-0.6404417465124865
2023-06-15 16:36:28.102,0,0,0,0,10.3,10.32,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.25,26.13,26.74,24.1,1.03,1.04,0.61,4.81,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.198445282379474,-0.5236977796262394
2023-06-15 16:36:28.301,0,0,0,0,10.33,10.31,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.25,26.13,26.76,24.1,1.03,1.04,0.61,5.18,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,0.2373599224358358,-0.6404417465124865
2023-06-15 16:36:28.603,0,0,0,0,10.3,10.32,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.26,30.25,26.13,26.76,24.1,1.03,1.04,0.62,5.18,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.198445282379474,-0.5236977796262394
2023-06-15 16:36:28.802,0,0,0,0,10.33,10.32,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.26,30.25,26.13,26.75,24.1,1.03,1.04,0.62,5.28,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.198445282379474,-0.6404417465124865
2023-06-15 16:36:29.101,0,0,0,0,10.3,10.32,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,30.24,26.13,26.75,24.1,1.03,1.04,0.62,5.29,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.198445282379474,-0.5236977796262394
2023-06-15 16:36:29.402,0,0,0,0,10.3,10.33,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,30.24,26.13,26.74,24.1,1.03,1.04,0.62,5.29,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.15955825348751063,-0.5236977796262394
2023-06-15 16:36:29.609,0,0,0,0,10.3,10.31,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.24,30.22,26.14,26.73,24.1,1.03,1.04,0.62,4.94,55.99,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.2373599224358358,-0.5236977796262394
2023-06-15 16:36:29.902,0,0,0,0,10.3,10.32,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.23,30.22,26.14,26.73,24.1,1.03,1.04,0.61,4.83,55.99,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.198445282379474,-0.5236977796262394
2023-06-15 16:36:30.201,0,0,0,0,10.33,10.32,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.23,30.23,26.14,26.74,24.1,1.03,1.04,0.61,4.83,55.99,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.198445282379474,-0.6404417465124865
2023-06-15 16:36:30.402,0,0,0,0,10.35,10.32,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.22,30.23,26.14,26.74,24.1,1.03,1.04,0.61,4.98,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.318133157046475,0.198445282379474,-0.7181331570464735
2023-06-15 16:36:30.702,0,0,0,0,10.3,10.33,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.22,30.21,26.12,26.74,24.1,1.03,1.03,0.61,5.13,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.15955825348751063,-0.5236977796262394
2023-06-15 16:36:31.003,0,0,0,0,10.3,10.32,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,30.2,26.12,26.74,24.1,1.03,1.04,0.61,5.13,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.198445282379474,-0.5236977796262394
2023-06-15 16:36:31.303,0,0,0,0,10.35,10.32,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,30.2,26.14,26.74,24.1,1.03,1.04,0.57,4.89,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.318133157046475,0.198445282379474,-0.7181331570464735
2023-06-15 16:36:31.503,0,0,0,0,10.3,10.32,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,30.2,26.13,26.74,24.1,1.03,1.04,0.55,4.33,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.198445282379474,-0.5236977796262394
2023-06-15 16:36:31.802,0,0,0,0,10.33,10.32,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,30.2,26.13,26.73,24.1,1.03,1.04,0.55,4.33,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.198445282379474,-0.6404417465124865
2023-06-15 16:36:32.102,0,0,0,0,10.35,10.32,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.18,30.19,26.14,26.73,24.1,1.03,1.04,0.55,3.82,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.318133157046475,0.198445282379474,-0.7181331570464735
2023-06-15 16:36:32.302,0,0,0,0,10.33,10.31,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.18,30.19,26.14,26.75,24.1,1.03,1.04,0.55,3.61,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,0.2373599224358358,-0.6404417465124865
2023-06-15 16:36:32.601,0,0,0,0,10.33,10.33,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.17,30.17,26.12,26.75,24.1,1.03,1.04,0.55,3.61,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,0.15955825348751063,-0.6404417465124865
2023-06-15 16:36:32.903,0,0,0,0,10.3,10.31,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.17,30.17,26.12,26.74,24.1,1.03,1.04,0.55,3.64,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.2373599224358358,-0.5236977796262394
2023-06-15 16:36:33.102,0,0,0,0,10.33,10.32,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.15,30.16,26.14,26.74,24.1,1.03,1.04,0.55,3.73,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.198445282379474,-0.6404417465124865
2023-06-15 16:36:33.402,0,0,0,0,10.3,10.33,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.15,30.16,26.14,26.74,24.1,1.03,1.04,0.55,3.73,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.15955825348751063,-0.5236977796262394
2023-06-15 16:36:33.703,0,0,0,0,10.3,10.33,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.15,30.13,26.14,26.74,24.1,1.03,1.04,0.55,3.81,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.15955825348751063,-0.5236977796262394
2023-06-15 16:36:33.901,0,0,0,0,10.33,10.32,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.13,30.13,26.14,26.74,24.1,1.03,1.04,0.54,3.83,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.198445282379474,-0.6404417465124865
2023-06-15 16:36:34.102,0,0,0,0,10.33,10.32,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.13,30.12,26.14,26.74,24.1,1.03,1.04,0.55,3.83,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.198445282379474,-0.6404417465124865
2023-06-15 16:36:34.402,0,0,0,0,10.33,10.31,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.14,30.12,26.14,26.74,24.1,1.03,1.04,0.55,3.92,55.99,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,0.2373599224358358,-0.6404417465124865
2023-06-15 16:36:34.604,0,0,0,0,10.3,10.32,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.14,30.1,26.12,26.73,24.1,1.03,1.04,0.54,4.02,55.99,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.198445282379474,-0.5236977796262394
2023-06-15 16:36:34.903,0,0,0,0,10.33,10.32,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.12,30.1,26.12,26.73,24.1,1.03,1.04,0.56,4.02,55.99,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.198445282379474,-0.6404417465124865
2023-06-15 16:36:35.202,0,0,0,0,10.3,10.32,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.12,30.07,26.13,26.73,24.1,1.03,1.04,0.56,4.08,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.198445282379474,-0.5236977796262394
2023-06-15 16:36:35.402,0,0,0,0,10.33,10.31,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.12,30.05,26.13,26.73,24.1,1.03,1.04,0.56,4.08,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,0.2373599224358358,-0.6404417465124865
2023-06-15 16:36:35.702,0,0,0,0,10.33,10.31,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.12,30.05,26.13,26.74,24.1,1.03,1.04,0.55,4.08,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,0.2373599224358358,-0.6404417465124865
2023-06-15 16:36:36.002,0,0,0,0,10.28,10.31,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.1,30.04,26.13,26.74,24.1,1.03,1.04,0.55,4.17,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,0.2373599224358358,-0.4457300226075276
2023-06-15 16:36:36.202,0,0,0,0,10.3,10.3,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.1,30.04,26.13,26.74,24.1,1.03,1.04,0.55,4.37,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.12369777962624,0.27630222037375773,-0.5236977796262394
2023-06-15 16:36:36.501,0,0,0,0,10.3,10.3,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.1,30.04,26.13,26.74,24.1,1.03,1.04,0.56,4.37,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.12369777962624,0.27630222037375773,-0.5236977796262394
2023-06-15 16:36:36.804,0,0,0,0,10.3,10.31,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.1,30.04,26.15,26.74,24.1,1.03,1.04,0.56,4.48,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.2373599224358358,-0.5236977796262394
2023-06-15 16:36:37.003,0,0,0,0,10.33,10.3,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.09,30.01,26.14,26.74,24.1,1.03,1.04,0.56,4.66,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.240441746512488,0.27630222037375773,-0.6404417465124865
2023-06-15 16:36:37.303,0,0,0,0,10.3,10.31,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.09,30.01,26.14,26.75,24.1,1.04,1.05,0.57,4.66,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.2373599224358358,-0.5236977796262394
2023-06-15 16:36:37.501,0,0,0,0,10.3,10.33,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.06,30.01,26.14,26.75,24.1,1.04,1.05,0.57,4.78,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.15955825348751063,-0.5236977796262394
2023-06-15 16:36:37.803,0,0,0,0,10.33,10.31,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.06,30.01,26.14,26.73,24.1,1.04,1.05,0.56,4.93,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,0.2373599224358358,-0.6404417465124865
2023-06-15 16:36:38.103,0,0,0,0,10.3,10.3,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.08,30.0,26.16,26.73,24.1,1.04,1.05,0.56,4.93,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.12369777962624,0.27630222037375773,-0.5236977796262394
2023-06-15 16:36:38.301,0,0,0,0,10.3,10.32,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.05,30.0,26.16,26.73,24.1,1.04,1.05,0.56,4.93,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.198445282379474,-0.5236977796262394
2023-06-15 16:36:38.601,0,0,0,0,10.35,10.3,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.05,29.98,26.13,26.73,24.1,1.04,1.05,0.56,4.89,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.318133157046475,0.27630222037375773,-0.7181331570464735
2023-06-15 16:36:38.903,0,0,0,0,10.33,10.32,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.04,29.98,26.13,26.73,24.1,1.04,1.05,0.57,4.89,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.198445282379474,-0.6404417465124865
2023-06-15 16:36:39.103,0,0,0,0,10.33,10.31,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.04,30.0,26.14,26.74,24.1,1.03,1.05,0.57,4.98,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,0.2373599224358358,-0.6404417465124865
2023-06-15 16:36:39.402,0,0,0,0,10.3,10.32,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.04,29.98,26.14,26.74,24.1,1.03,1.04,0.57,5.02,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.198445282379474,-0.5236977796262394
2023-06-15 16:36:39.702,0,0,0,0,10.3,10.31,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.04,29.98,26.14,26.73,24.1,1.03,1.04,0.57,5.02,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.2373599224358358,-0.5236977796262394
2023-06-15 16:36:39.903,0,0,0,0,10.33,10.31,28.4,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.02,29.99,26.14,26.73,24.1,1.03,1.04,0.57,5.18,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,0.2373599224358358,-0.6404417465124865
2023-06-15 16:36:40.202,0,0,0,0,10.3,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.02,29.99,26.15,26.74,24.1,1.03,1.04,0.56,5.03,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.13735992243583794,-0.5236977796262394
2023-06-15 16:36:40.501,0,0,0,0,10.28,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.03,29.97,26.15,26.74,24.1,1.04,1.06,0.57,5.03,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,0.13735992243583794,-0.4457300226075276
2023-06-15 16:36:40.802,0,0,0,0,10.33,10.32,28.3,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.03,29.97,26.13,26.73,24.1,1.04,1.06,0.57,4.99,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.09844528237947614,-0.6404417465124865
2023-06-15 16:36:41.101,0,0,0,0,10.26,10.32,28.3,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.02,29.96,26.15,26.73,24.1,1.04,1.05,0.64,5.22,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,27.967651070302168,0.09844528237947614,-0.36765107030216626
2023-06-15 16:36:41.302,0,0,0,0,10.3,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.02,29.96,26.15,26.73,24.1,1.04,1.06,0.67,5.22,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.13735992243583794,-0.5236977796262394
2023-06-15 16:36:41.602,0,0,0,0,10.28,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.99,29.95,26.14,26.73,24.1,1.04,1.06,0.67,5.92,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,0.13735992243583794,-0.4457300226075276
2023-06-15 16:36:41.903,0,0,0,0,10.28,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.99,29.95,26.14,26.74,24.1,1.04,1.06,0.67,6.64,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,0.13735992243583794,-0.4457300226075276
