TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_in,cond_out,cond_air,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-15 16:36:42.103,0,0,0,0,10.26,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,29.97,26.14,26.74,24.1,1.04,1.06,0.66,6.64,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,27.967651070302168,0.13735992243583794,-0.36765107030216626
2023-06-15 16:36:42.403,0,0,0,0,10.33,10.32,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,29.97,26.14,26.74,24.1,1.04,1.06,0.66,7.42,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.09844528237947614,-0.6404417465124865
2023-06-15 16:36:42.702,0,0,0,0,10.26,10.3,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,29.96,26.15,26.73,24.1,1.04,1.06,0.67,7.57,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.967651070302168,0.17630222037375987,-0.36765107030216626
2023-06-15 16:36:42.903,0,0,0,0,10.3,10.34,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,29.96,26.15,26.73,24.1,1.04,1.06,0.66,7.57,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.12369777962624,0.020698789167898468,-0.5236977796262394
2023-06-15 16:36:43.204,0,0,0,0,10.33,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,29.97,26.14,26.73,24.1,1.04,1.06,0.66,7.76,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,0.13735992243583794,-0.6404417465124865
2023-06-15 16:36:43.401,0,0,0,0,10.33,10.32,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.92,29.98,26.14,26.73,24.1,1.04,1.06,0.67,7.78,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.09844528237947614,-0.6404417465124865
2023-06-15 16:36:43.702,0,0,0,0,10.3,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.92,29.98,26.15,26.72,24.1,1.04,1.06,0.66,7.78,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.13735992243583794,-0.5236977796262394
2023-06-15 16:36:44.002,0,0,0,0,10.28,10.32,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.91,29.98,26.15,26.72,24.1,1.04,1.06,0.66,7.45,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,0.09844528237947614,-0.4457300226075276
2023-06-15 16:36:44.201,0,0,0,0,10.3,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.91,29.98,26.14,26.73,24.1,1.04,1.06,0.66,7.24,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.13735992243583794,-0.5236977796262394
2023-06-15 16:36:44.502,0,0,0,0,10.3,10.32,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.88,29.98,26.14,26.73,24.1,1.04,1.06,0.66,7.24,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.09844528237947614,-0.5236977796262394
2023-06-15 16:36:44.801,0,0,0,0,10.3,10.32,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.88,29.98,26.13,26.72,24.1,1.04,1.06,0.66,7.28,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.09844528237947614,-0.5236977796262394
2023-06-15 16:36:45.002,0,0,0,0,10.35,10.32,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.87,29.97,26.14,26.72,24.1,1.04,1.06,0.66,7.63,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.318133157046475,0.09844528237947614,-0.7181331570464735
2023-06-15 16:36:45.302,0,0,0,0,10.3,10.32,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.87,29.97,26.14,26.72,24.1,1.04,1.06,0.67,7.63,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.09844528237947614,-0.5236977796262394
2023-06-15 16:36:45.601,0,0,0,0,10.3,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.87,29.98,26.13,26.72,24.1,1.04,1.06,0.67,7.83,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.13735992243583794,-0.5236977796262394
2023-06-15 16:36:45.801,0,0,0,0,10.28,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.87,29.98,26.13,26.72,24.1,1.04,1.06,0.68,7.49,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,0.13735992243583794,-0.4457300226075276
2023-06-15 16:36:46.102,0,0,0,0,10.3,10.32,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,29.96,26.15,26.72,24.1,1.04,1.06,0.67,7.49,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.09844528237947614,-0.5236977796262394
2023-06-15 16:36:46.401,0,0,0,0,10.3,10.3,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,29.96,26.15,26.72,24.1,1.04,1.05,0.67,7.61,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.12369777962624,0.17630222037375987,-0.5236977796262394
2023-06-15 16:36:46.602,0,0,0,0,10.3,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,29.96,26.13,26.71,24.1,1.04,1.05,0.66,7.56,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.13735992243583794,-0.5236977796262394
2023-06-15 16:36:46.902,0,0,0,0,10.28,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,29.96,26.13,26.71,24.1,1.04,1.05,0.66,7.56,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,0.13735992243583794,-0.4457300226075276
2023-06-15 16:36:47.107,0,0,0,0,10.3,10.32,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,29.99,26.14,26.72,24.1,1.04,1.05,0.66,7.49,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.09844528237947614,-0.5236977796262394
2023-06-15 16:36:47.403,0,0,0,0,10.3,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.81,29.99,26.14,26.72,24.1,1.04,1.05,0.67,7.25,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.13735992243583794,-0.5236977796262394
2023-06-15 16:36:47.602,0,0,0,0,10.3,10.32,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.81,29.99,26.14,26.72,24.1,1.04,1.06,0.67,7.25,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.09844528237947614,-0.5236977796262394
2023-06-15 16:36:47.903,0,0,0,0,10.28,10.33,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.81,30.01,26.14,26.72,24.1,1.04,1.05,0.67,7.04,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.04573002260753,0.05955825348751276,-0.4457300226075276
2023-06-15 16:36:48.102,0,0,0,0,10.28,10.33,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.81,30.01,26.13,26.72,24.1,1.04,1.05,0.66,7.19,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.04573002260753,0.05955825348751276,-0.4457300226075276
2023-06-15 16:36:48.403,0,0,0,0,10.3,10.32,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.8,30.02,26.13,26.72,24.1,1.04,1.05,0.66,7.19,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.09844528237947614,-0.5236977796262394
2023-06-15 16:36:48.701,0,0,0,0,10.28,10.32,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.8,30.02,26.13,26.7,24.1,1.04,1.05,0.66,7.42,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,0.09844528237947614,-0.4457300226075276
2023-06-15 16:36:48.902,0,0,0,0,10.28,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.81,30.01,26.13,26.7,24.1,1.04,1.05,0.65,7.48,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,0.13735992243583794,-0.4457300226075276
2023-06-15 16:36:49.203,0,0,0,0,10.3,10.3,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.81,30.01,26.13,26.72,24.1,1.04,1.05,0.65,7.48,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.12369777962624,0.17630222037375987,-0.5236977796262394
2023-06-15 16:36:49.403,0,0,0,0,10.33,10.3,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,30.02,26.13,26.72,24.1,1.04,1.05,0.65,7.46,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.240441746512488,0.17630222037375987,-0.6404417465124865
2023-06-15 16:36:49.702,0,0,0,0,10.3,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,30.02,26.15,26.72,24.1,1.04,1.05,0.66,7.11,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.13735992243583794,-0.5236977796262394
2023-06-15 16:36:49.903,0,0,0,0,10.33,10.3,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.79,30.02,26.15,26.72,24.1,1.04,1.05,0.66,7.11,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.240441746512488,0.17630222037375987,-0.6404417465124865
2023-06-15 16:36:50.203,0,0,0,0,10.3,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.79,30.02,26.14,26.7,24.1,1.04,1.05,0.66,6.73,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.13735992243583794,-0.5236977796262394
2023-06-15 16:36:50.402,0,0,0,0,10.3,10.32,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,30.02,26.14,26.7,24.1,1.04,1.07,0.66,6.73,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.09844528237947614,-0.5236977796262394
2023-06-15 16:36:50.701,0,0,0,0,10.33,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,30.02,26.14,26.72,24.1,1.05,1.06,0.66,6.55,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,0.13735992243583794,-0.6404417465124865
2023-06-15 16:36:51.001,0,0,0,0,10.3,10.33,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,30.02,26.14,26.72,24.1,1.05,1.06,0.76,7.26,56.01,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,0.05955825348751276,-0.5236977796262394
2023-06-15 16:36:51.203,0,0,0,0,10.33,10.3,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,30.02,26.15,26.71,24.1,1.04,1.06,0.81,7.26,56.01,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.240441746512488,0.17630222037375987,-0.6404417465124865
2023-06-15 16:36:51.503,0,0,0,0,10.26,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,30.01,26.14,26.71,24.1,1.04,1.07,0.81,8.13,56.01,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,27.967651070302168,0.13735992243583794,-0.36765107030216626
2023-06-15 16:36:51.802,0,0,0,0,10.3,10.32,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,30.01,26.14,26.72,24.1,1.04,1.07,0.81,8.63,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.09844528237947614,-0.5236977796262394
2023-06-15 16:36:52.002,0,0,0,0,10.3,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,30.0,26.14,26.72,24.1,1.05,1.07,0.81,8.63,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.13735992243583794,-0.5236977796262394
2023-06-15 16:36:52.303,0,0,0,0,10.3,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,30.0,26.14,26.71,24.1,1.04,1.06,0.81,9.03,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.13735992243583794,-0.5236977796262394
2023-06-15 16:36:52.602,0,0,0,0,10.3,10.32,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.77,30.0,26.13,26.71,24.1,1.04,1.06,0.81,9.09,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.09844528237947614,-0.5236977796262394
2023-06-15 16:36:52.803,0,0,0,0,10.3,10.32,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,30.0,26.13,26.71,24.1,1.04,1.06,0.81,9.09,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.09844528237947614,-0.5236977796262394
2023-06-15 16:36:53.102,0,0,0,0,10.3,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,30.0,26.14,26.7,24.1,1.04,1.06,0.81,9.38,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.13735992243583794,-0.5236977796262394
2023-06-15 16:36:53.402,0,0,0,0,10.3,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.77,30.0,26.14,26.7,24.1,1.05,1.06,0.79,9.36,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.13735992243583794,-0.5236977796262394
2023-06-15 16:36:53.702,0,0,0,0,10.28,10.32,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.77,29.99,26.14,26.7,24.1,1.05,1.06,0.81,9.36,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,0.09844528237947614,-0.4457300226075276
2023-06-15 16:36:53.901,0,0,0,0,10.3,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.77,29.99,26.14,26.7,24.1,1.05,1.07,0.81,9.04,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.13735992243583794,-0.5236977796262394
2023-06-15 16:36:54.201,0,0,0,0,10.28,10.32,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.77,29.99,26.14,26.69,24.1,1.05,1.07,0.81,9.26,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,0.09844528237947614,-0.4457300226075276
2023-06-15 16:36:54.403,0,0,0,0,10.3,10.32,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.77,29.99,26.14,26.69,24.1,1.05,1.06,0.81,9.26,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.09844528237947614,-0.5236977796262394
2023-06-15 16:36:54.703,0,0,0,0,10.28,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.77,29.99,26.15,26.71,24.1,1.04,1.06,0.81,9.38,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,0.13735992243583794,-0.4457300226075276
2023-06-15 16:36:55.001,0,0,0,0,10.3,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.77,29.98,26.15,26.71,24.1,1.04,1.06,0.8,9.3,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.13735992243583794,-0.5236977796262394
2023-06-15 16:36:55.201,0,0,0,0,10.26,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.77,29.98,26.14,26.71,24.1,1.05,1.06,0.81,9.3,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,27.967651070302168,0.13735992243583794,-0.36765107030216626
2023-06-15 16:36:55.501,0,0,0,0,10.26,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.77,29.97,26.14,26.71,24.1,1.04,1.06,0.81,8.71,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,27.967651070302168,0.13735992243583794,-0.36765107030216626
2023-06-15 16:36:55.701,0,0,0,0,10.3,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.77,29.97,26.15,26.71,24.1,1.04,1.06,0.81,8.96,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.13735992243583794,-0.5236977796262394
2023-06-15 16:36:56.003,0,0,0,0,10.28,10.3,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.79,29.96,26.15,26.71,24.1,1.04,1.06,0.81,8.96,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.04573002260753,0.17630222037375987,-0.4457300226075276
2023-06-15 16:36:56.203,0,0,0,0,10.33,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.79,29.96,26.14,26.69,24.1,1.04,1.06,0.81,9.34,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,0.13735992243583794,-0.6404417465124865
2023-06-15 16:36:56.501,0,0,0,0,10.3,10.32,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.79,29.95,26.14,26.69,24.1,1.04,1.06,0.81,9.93,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.09844528237947614,-0.5236977796262394
2023-06-15 16:36:56.702,0,0,0,0,10.3,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.79,29.95,26.13,26.71,24.1,1.04,1.06,0.81,9.93,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.13735992243583794,-0.5236977796262394
2023-06-15 16:36:57.001,0,0,0,0,10.28,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,29.94,26.13,26.71,24.1,1.04,1.06,0.81,9.36,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,0.13735992243583794,-0.4457300226075276
2023-06-15 16:36:57.302,0,0,0,0,10.3,10.32,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,29.94,26.14,26.7,24.1,1.04,1.06,0.81,9.36,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.09844528237947614,-0.5236977796262394
2023-06-15 16:36:57.502,0,0,0,0,10.33,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,29.93,26.13,26.7,24.1,1.05,1.06,0.81,8.95,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,0.13735992243583794,-0.6404417465124865
2023-06-15 16:36:57.802,0,0,0,0,10.3,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,29.93,26.13,26.7,24.1,1.04,1.06,0.81,8.55,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.13735992243583794,-0.5236977796262394
2023-06-15 16:36:58.102,0,0,0,0,10.3,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.77,29.93,26.13,26.7,24.1,1.04,1.06,0.82,8.55,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.13735992243583794,-0.5236977796262394
2023-06-15 16:36:58.303,0,0,0,0,10.33,10.3,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.77,29.93,26.13,26.69,24.1,1.04,1.06,0.82,8.49,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.240441746512488,0.17630222037375987,-0.6404417465124865
2023-06-15 16:36:58.601,0,0,0,0,10.3,10.29,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,29.92,26.15,26.69,24.1,1.04,1.06,0.81,8.46,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,28.12369777962624,0.21527222303619808,-0.5236977796262394
2023-06-15 16:36:58.903,0,0,0,0,10.28,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,29.92,26.15,26.69,24.1,1.04,1.07,0.81,8.46,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,0.13735992243583794,-0.4457300226075276
2023-06-15 16:36:59.103,0,0,0,0,10.28,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.77,29.92,26.14,26.71,24.1,1.04,1.06,0.81,9.09,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,0.13735992243583794,-0.4457300226075276
2023-06-15 16:36:59.402,0,0,0,0,10.3,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.77,29.92,26.14,26.71,24.1,1.05,1.06,0.81,9.43,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.13735992243583794,-0.5236977796262394
2023-06-15 16:36:59.703,0,0,0,0,10.3,10.3,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.77,29.92,26.14,26.7,24.1,1.05,1.07,0.81,9.43,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.12369777962624,0.17630222037375987,-0.5236977796262394
2023-06-15 16:36:59.902,0,0,0,0,10.3,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,29.92,26.14,26.7,24.1,1.05,1.06,0.81,9.33,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.13735992243583794,-0.5236977796262394
2023-06-15 16:37:00.102,0,0,0,0,10.33,10.3,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,29.91,26.14,26.7,24.1,1.05,1.06,0.82,8.96,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.240441746512488,0.17630222037375987,-0.6404417465124865
2023-06-15 16:37:00.402,0,0,0,0,10.3,10.32,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.75,29.92,26.14,26.7,24.1,1.05,1.08,0.82,8.96,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.09844528237947614,-0.5236977796262394
2023-06-15 16:37:00.702,0,0,0,0,10.3,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.75,29.92,26.13,26.7,24.1,1.05,1.08,0.82,8.65,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.13735992243583794,-0.5236977796262394
2023-06-15 16:37:00.902,0,0,0,0,10.3,10.32,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.74,29.9,26.13,26.7,24.1,1.05,1.08,0.92,9.28,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.09844528237947614,-0.5236977796262394
2023-06-15 16:37:01.202,0,0,0,0,10.3,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.74,29.9,26.14,26.69,24.1,1.05,1.08,1.01,10.21,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.13735992243583794,-0.5236977796262394
2023-06-15 16:37:01.403,0,0,0,0,10.3,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.73,29.91,26.14,26.69,24.1,1.05,1.08,1.01,10.21,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.13735992243583794,-0.5236977796262394
2023-06-15 16:37:01.701,0,0,0,0,10.28,10.3,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.73,29.91,26.14,26.7,24.1,1.05,1.08,1.02,11.42,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.04573002260753,0.17630222037375987,-0.4457300226075276
2023-06-15 16:37:02.003,0,0,0,0,10.3,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.71,29.88,26.14,26.7,24.1,1.05,1.08,1.04,11.42,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.13735992243583794,-0.5236977796262394
2023-06-15 16:37:02.201,0,0,0,0,10.3,10.32,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.71,29.88,26.14,26.7,24.1,1.05,1.08,1.04,11.9,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.09844528237947614,-0.5236977796262394
2023-06-15 16:37:02.503,0,0,0,0,10.3,10.29,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.72,29.9,26.14,26.7,24.1,1.05,1.08,1.04,11.89,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,28.12369777962624,0.21527222303619808,-0.5236977796262394
2023-06-15 16:37:02.802,0,0,0,0,10.33,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.72,29.9,26.13,26.69,24.1,1.05,1.08,1.03,11.89,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,0.13735992243583794,-0.6404417465124865
2023-06-15 16:37:03.003,0,0,0,0,10.3,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.72,29.89,26.13,26.69,24.1,1.05,1.08,1.03,11.52,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.13735992243583794,-0.5236977796262394
2023-06-15 16:37:03.301,0,0,0,0,10.28,10.29,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.72,29.89,26.13,26.69,24.1,1.05,1.08,1.03,11.61,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,28.04573002260753,0.21527222303619808,-0.4457300226075276
2023-06-15 16:37:03.502,0,0,0,0,10.33,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.89,26.14,26.69,24.1,1.05,1.08,1.03,11.61,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,0.13735992243583794,-0.6404417465124865
2023-06-15 16:37:03.802,0,0,0,0,10.28,10.3,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.89,26.14,26.69,24.1,1.05,1.08,1.03,11.51,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.04573002260753,0.17630222037375987,-0.4457300226075276
2023-06-15 16:37:04.001,0,0,0,0,10.28,10.3,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.72,29.9,26.14,26.69,24.1,1.05,1.08,1.04,11.49,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.04573002260753,0.17630222037375987,-0.4457300226075276
2023-06-15 16:37:04.302,0,0,0,0,10.26,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.72,29.9,26.14,26.68,24.1,1.05,1.08,1.04,11.49,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,27.967651070302168,0.13735992243583794,-0.36765107030216626
2023-06-15 16:37:04.502,0,0,0,0,10.3,10.3,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.91,26.14,26.68,24.1,1.05,1.08,1.04,11.06,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.12369777962624,0.17630222037375987,-0.5236977796262394
2023-06-15 16:37:04.802,0,0,0,0,10.26,10.3,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.91,26.14,26.7,24.1,1.05,1.08,1.03,11.11,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.967651070302168,0.17630222037375987,-0.36765107030216626
2023-06-15 16:37:05.103,0,0,0,0,10.33,10.3,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.71,29.89,26.14,26.7,24.1,1.05,1.08,1.03,11.11,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.240441746512488,0.17630222037375987,-0.6404417465124865
2023-06-15 16:37:05.302,0,0,0,0,10.3,10.3,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.71,29.89,26.14,26.69,24.1,1.05,1.08,1.03,11.18,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.12369777962624,0.17630222037375987,-0.5236977796262394
2023-06-15 16:37:05.602,0,0,0,0,10.28,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.71,29.89,26.15,26.7,24.1,1.05,1.08,1.03,11.53,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,0.13735992243583794,-0.4457300226075276
2023-06-15 16:37:05.902,0,0,0,0,10.3,10.32,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.89,26.15,26.7,24.1,1.05,1.08,1.03,11.53,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,0.09844528237947614,-0.5236977796262394
2023-06-15 16:37:06.101,0,0,0,0,10.35,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.88,26.14,26.69,24.1,1.05,1.08,1.03,11.75,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.318133157046475,0.13735992243583794,-0.7181331570464735
2023-06-15 16:37:06.402,0,0,0,0,10.3,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.88,26.14,26.69,24.1,1.05,1.08,1.03,11.74,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.13735992243583794,-0.5236977796262394
2023-06-15 16:37:06.703,0,0,0,0,10.33,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.88,26.14,26.67,24.1,1.05,1.07,1.03,11.74,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,0.13735992243583794,-0.6404417465124865
2023-06-15 16:37:06.903,0,0,0,0,10.26,10.32,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.69,29.88,26.14,26.67,24.1,1.05,1.07,1.03,11.64,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,27.967651070302168,0.09844528237947614,-0.36765107030216626
2023-06-15 16:37:07.201,0,0,0,0,10.28,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.69,29.86,26.14,26.69,24.1,1.05,1.08,1.01,11.64,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,0.13735992243583794,-0.4457300226075276
2023-06-15 16:37:07.502,0,0,0,0,10.3,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.69,29.87,26.14,26.69,24.1,1.05,1.08,1.01,11.2,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.13735992243583794,-0.5236977796262394
2023-06-15 16:37:07.703,0,0,0,0,10.3,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.69,29.87,26.13,26.68,24.1,1.05,1.08,1.01,10.92,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.13735992243583794,-0.5236977796262394
2023-06-15 16:37:08.003,0,0,0,0,10.28,10.31,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.86,26.13,26.68,24.1,1.05,1.08,1.01,10.92,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,0.13735992243583794,-0.4457300226075276
2023-06-15 16:37:08.303,0,0,0,0,10.28,10.3,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.86,26.14,26.68,24.1,1.05,1.08,1.01,10.72,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.04573002260753,0.07630222037375844,-0.4457300226075276
2023-06-15 16:37:08.502,0,0,0,0,10.28,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.69,29.82,26.14,26.68,24.1,1.05,1.08,1.02,11.05,56.01,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,0.03735992243583652,-0.4457300226075276
2023-06-15 16:37:08.802,0,0,0,0,10.28,10.32,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.69,29.82,26.15,26.69,24.1,1.05,1.08,1.02,11.05,56.01,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,-0.001554717620525281,-0.4457300226075276
2023-06-15 16:37:09.002,0,0,0,0,10.33,10.32,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.85,26.14,26.69,24.1,1.05,1.08,1.02,11.37,56.01,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.001554717620525281,-0.6404417465124865
2023-06-15 16:37:09.302,0,0,0,0,10.3,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.85,26.14,26.69,24.1,1.05,1.08,1.02,11.47,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.03735992243583652,-0.5236977796262394
2023-06-15 16:37:09.503,0,0,0,0,10.3,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,29.83,26.14,26.69,24.1,1.05,1.08,1.01,11.47,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.03735992243583652,-0.5236977796262394
2023-06-15 16:37:09.802,0,0,0,0,10.33,10.32,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,29.83,26.14,26.69,24.1,1.05,1.08,1.01,11.56,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,0.09844528237947614,-0.6404417465124865
2023-06-15 16:37:10.003,0,0,0,0,10.3,10.3,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,29.84,26.14,26.69,24.1,1.05,1.08,1.02,11.54,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.12369777962624,0.17630222037375987,-0.5236977796262394
2023-06-15 16:37:10.303,0,0,0,0,10.3,10.3,28.3,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,29.84,26.14,26.68,24.1,1.05,1.06,1.03,11.54,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.12369777962624,0.17630222037375987,-0.5236977796262394
2023-06-15 16:37:10.602,0,0,0,0,10.3,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.67,29.82,26.13,26.68,24.1,1.04,1.06,1.03,11.64,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.03735992243583652,-0.5236977796262394
2023-06-15 16:37:10.803,0,0,0,0,10.3,10.3,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.67,29.82,26.13,26.67,24.1,1.04,1.06,0.94,11.14,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.12369777962624,0.07630222037375844,-0.5236977796262394
2023-06-15 16:37:11.101,0,0,0,0,10.28,10.3,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.67,29.83,26.13,26.67,24.1,1.04,1.06,0.83,11.14,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.04573002260753,0.07630222037375844,-0.4457300226075276
2023-06-15 16:37:11.401,0,0,0,0,10.3,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.67,29.83,26.13,26.68,24.1,1.04,1.06,0.83,10.44,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.03735992243583652,-0.5236977796262394
2023-06-15 16:37:11.607,0,0,0,0,10.28,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.67,29.85,26.15,26.68,24.1,1.04,1.06,0.81,9.76,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,0.03735992243583652,-0.4457300226075276
2023-06-15 16:37:11.902,0,0,0,0,10.33,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.85,26.15,26.68,24.1,1.04,1.06,0.81,9.76,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,0.03735992243583652,-0.6404417465124865
2023-06-15 16:37:12.202,0,0,0,0,10.28,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.82,26.14,26.67,24.1,1.04,1.06,0.81,9.24,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,0.03735992243583652,-0.4457300226075276
2023-06-15 16:37:12.401,0,0,0,0,10.28,10.32,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.82,26.14,26.67,24.1,1.04,1.06,0.82,9.18,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,-0.001554717620525281,-0.4457300226075276
2023-06-15 16:37:12.601,0,0,0,0,10.28,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.8,26.14,26.68,24.1,1.05,1.06,0.82,9.18,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,0.03735992243583652,-0.4457300226075276
2023-06-15 16:37:13.002,0,0,0,0,10.3,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.83,26.14,26.68,24.1,1.05,1.07,0.82,9.33,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.03735992243583652,-0.5236977796262394
2023-06-15 16:37:13.302,0,0,0,0,10.28,10.32,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.83,26.14,26.68,24.1,1.04,1.07,0.81,9.39,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,-0.001554717620525281,-0.4457300226075276
2023-06-15 16:37:13.601,0,0,0,0,10.3,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.81,26.14,26.69,24.1,1.04,1.06,0.81,9.09,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.03735992243583652,-0.5236977796262394
2023-06-15 16:37:13.802,0,0,0,0,10.3,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.64,29.81,26.14,26.69,24.1,1.04,1.06,0.81,9.09,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.03735992243583652,-0.5236977796262394
2023-06-15 16:37:14.101,0,0,0,0,10.28,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.64,29.81,26.13,26.66,24.1,1.04,1.06,0.81,8.78,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,0.03735992243583652,-0.4457300226075276
2023-06-15 16:37:14.302,0,0,0,0,10.28,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.64,29.81,26.13,26.66,24.1,1.04,1.06,0.82,8.66,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,0.03735992243583652,-0.4457300226075276
2023-06-15 16:37:14.602,0,0,0,0,10.3,10.32,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.64,29.81,26.14,26.68,24.1,1.05,1.06,0.82,8.66,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.001554717620525281,-0.5236977796262394
2023-06-15 16:37:14.901,0,0,0,0,10.3,10.32,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.64,29.81,26.14,26.68,24.1,1.04,1.06,0.82,8.88,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.001554717620525281,-0.5236977796262394
2023-06-15 16:37:15.102,0,0,0,0,10.3,10.29,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.64,29.8,26.13,26.67,24.1,1.04,1.06,0.82,9.04,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,28.12369777962624,0.11527222303619666,-0.5236977796262394
2023-06-15 16:37:15.502,0,0,0,0,10.3,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.64,29.8,26.13,26.67,24.1,1.04,1.06,0.81,9.04,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.03735992243583652,-0.5236977796262394
2023-06-15 16:37:15.703,0,0,0,0,10.3,10.32,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.64,29.8,26.13,26.67,24.1,1.05,1.06,0.81,9.16,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.001554717620525281,-0.5236977796262394
2023-06-15 16:37:16.003,0,0,0,0,10.3,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.64,29.8,26.14,26.67,24.1,1.05,1.06,0.81,8.85,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.03735992243583652,-0.5236977796262394
2023-06-15 16:37:16.202,0,0,0,0,10.33,10.29,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.64,29.8,26.14,26.68,24.1,1.05,1.06,0.81,8.85,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,28.240441746512488,0.11527222303619666,-0.6404417465124865
2023-06-15 16:37:16.502,0,0,0,0,10.3,10.32,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.63,29.8,26.15,26.68,24.1,1.04,1.06,0.81,8.62,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.001554717620525281,-0.5236977796262394
2023-06-15 16:37:16.802,0,0,0,0,10.33,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.63,29.8,26.15,26.68,24.1,1.04,1.06,0.82,8.76,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,0.03735992243583652,-0.6404417465124865
2023-06-15 16:37:17.002,0,0,0,0,10.33,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.63,29.79,26.13,26.68,24.1,1.04,1.07,0.82,8.76,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,0.03735992243583652,-0.6404417465124865
2023-06-15 16:37:17.302,0,0,0,0,10.28,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.63,29.79,26.13,26.67,24.1,1.04,1.06,0.82,8.89,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,0.03735992243583652,-0.4457300226075276
2023-06-15 16:37:17.602,0,0,0,0,10.33,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.62,29.78,26.14,26.67,24.1,1.04,1.06,0.82,8.73,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,0.03735992243583652,-0.6404417465124865
2023-06-15 16:37:17.802,0,0,0,0,10.33,10.3,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.62,29.78,26.14,26.68,24.1,1.04,1.06,0.81,8.73,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.240441746512488,0.07630222037375844,-0.6404417465124865
2023-06-15 16:37:18.103,0,0,0,0,10.3,10.29,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.62,29.79,26.14,26.68,24.1,1.05,1.06,0.81,8.5,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,28.12369777962624,0.11527222303619666,-0.5236977796262394
2023-06-15 16:37:18.402,0,0,0,0,10.3,10.29,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.62,29.79,26.14,26.68,24.1,1.05,1.06,0.82,8.3,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,28.12369777962624,0.11527222303619666,-0.5236977796262394
2023-06-15 16:37:18.602,0,0,0,0,10.3,10.3,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.62,29.76,26.13,26.68,24.1,1.04,1.06,0.82,8.3,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.12369777962624,0.07630222037375844,-0.5236977796262394
2023-06-15 16:37:18.902,0,0,0,0,10.3,10.3,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.61,29.76,26.13,26.68,24.1,1.05,1.06,0.82,8.68,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.12369777962624,0.07630222037375844,-0.5236977796262394
