TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_in,cond_out,cond_air,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-15 16:37:19.202,0,0,0,0,10.3,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.61,29.77,26.14,26.67,24.1,1.05,1.06,0.83,8.95,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.03735992243583652,-0.5236977796262394
2023-06-15 16:37:19.402,0,0,0,0,10.28,10.3,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.61,29.77,26.14,26.67,24.1,1.04,1.06,0.82,8.95,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.04573002260753,0.07630222037375844,-0.4457300226075276
2023-06-15 16:37:19.703,0,0,0,0,10.3,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.61,29.78,26.14,26.67,24.1,1.05,1.06,0.82,9.18,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.03735992243583652,-0.5236977796262394
2023-06-15 16:37:20.001,0,0,0,0,10.3,10.32,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.61,29.76,26.14,26.67,24.1,1.05,1.06,0.82,9.51,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.001554717620525281,-0.5236977796262394
2023-06-15 16:37:20.202,0,0,0,0,10.28,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.61,29.76,26.15,26.67,24.1,1.05,1.06,0.82,9.51,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,0.03735992243583652,-0.4457300226075276
2023-06-15 16:37:20.502,0,0,0,0,10.3,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.6,29.77,26.15,26.67,24.1,1.04,1.06,0.82,9.35,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.03735992243583652,-0.5236977796262394
2023-06-15 16:37:20.801,0,0,0,0,10.28,10.3,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.6,29.77,26.13,26.68,24.1,1.04,1.05,0.78,9.25,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.04573002260753,0.07630222037375844,-0.4457300226075276
2023-06-15 16:37:21.001,0,0,0,0,10.3,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.6,29.76,26.13,26.68,24.1,1.04,1.05,0.69,9.25,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.03735992243583652,-0.5236977796262394
2023-06-15 16:37:21.303,0,0,0,0,10.28,10.3,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.6,29.76,26.14,26.68,24.1,1.04,1.05,0.69,8.48,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.04573002260753,0.07630222037375844,-0.4457300226075276
2023-06-15 16:37:21.602,0,0,0,0,10.28,10.32,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.6,29.77,26.14,26.68,24.1,1.04,1.05,0.67,8.05,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,-0.001554717620525281,-0.4457300226075276
2023-06-15 16:37:21.801,0,0,0,0,10.3,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.6,29.77,26.14,26.67,24.1,1.04,1.05,0.66,8.05,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.03735992243583652,-0.5236977796262394
2023-06-15 16:37:22.102,0,0,0,0,10.28,10.3,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.61,29.77,26.12,26.67,24.1,1.04,1.05,0.66,7.76,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.04573002260753,0.07630222037375844,-0.4457300226075276
2023-06-15 16:37:22.303,0,0,0,0,10.3,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.61,29.77,26.12,26.67,24.1,1.04,1.05,0.66,7.62,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.03735992243583652,-0.5236977796262394
2023-06-15 16:37:22.601,0,0,0,0,10.3,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.59,29.77,26.15,26.67,24.1,1.04,1.05,0.67,7.62,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.03735992243583652,-0.5236977796262394
2023-06-15 16:37:22.902,0,0,0,0,10.3,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.58,29.77,26.15,26.68,24.1,1.04,1.05,0.67,7.63,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.03735992243583652,-0.5236977796262394
2023-06-15 16:37:23.101,0,0,0,0,10.28,10.3,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.58,29.76,26.15,26.67,24.1,1.04,1.05,0.67,7.69,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.04573002260753,0.07630222037375844,-0.4457300226075276
2023-06-15 16:37:23.401,0,0,0,0,10.3,10.29,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.61,29.76,26.15,26.67,24.1,1.04,1.05,0.67,7.69,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,28.12369777962624,0.11527222303619666,-0.5236977796262394
2023-06-15 16:37:23.701,0,0,0,0,10.28,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.61,29.76,26.13,26.67,24.1,1.04,1.05,0.67,7.84,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,0.03735992243583652,-0.4457300226075276
2023-06-15 16:37:23.903,0,0,0,0,10.28,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.57,29.75,26.13,26.67,24.1,1.04,1.05,0.66,7.66,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,0.03735992243583652,-0.4457300226075276
2023-06-15 16:37:24.201,0,0,0,0,10.33,10.32,28.1,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.57,29.75,26.14,26.66,24.1,1.04,1.05,0.66,7.66,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:37:24.501,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.59,29.74,26.14,26.66,24.1,1.04,1.05,0.66,7.52,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:37:24.702,0,0,0,0,10.33,10.32,28.1,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.59,29.74,26.13,26.67,24.1,1.04,1.05,0.66,7.47,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:37:25.003,0,0,0,0,10.28,10.32,28.1,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.58,29.72,26.13,26.67,24.1,1.04,1.05,0.67,7.47,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,-0.10155471762052315,-0.4457300226075276
2023-06-15 16:37:25.302,0,0,0,0,10.3,10.3,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.58,29.72,26.14,26.67,24.1,1.04,1.05,0.67,7.5,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.12369777962624,0.07630222037375844,-0.5236977796262394
2023-06-15 16:37:25.502,0,0,0,0,10.28,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.73,26.15,26.67,24.1,1.04,1.05,0.67,7.37,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,0.03735992243583652,-0.4457300226075276
2023-06-15 16:37:25.802,0,0,0,0,10.33,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.73,26.15,26.66,24.1,1.04,1.05,0.66,7.37,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,0.03735992243583652,-0.6404417465124865
2023-06-15 16:37:26.003,0,0,0,0,10.3,10.32,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.73,26.15,26.66,24.1,1.04,1.05,0.66,7.1,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.001554717620525281,-0.5236977796262394
2023-06-15 16:37:26.302,0,0,0,0,10.28,10.29,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.73,26.15,26.67,24.1,1.04,1.05,0.66,7.17,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,28.04573002260753,0.11527222303619666,-0.4457300226075276
2023-06-15 16:37:26.601,0,0,0,0,10.33,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.74,26.14,26.67,24.1,1.04,1.05,0.66,7.17,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,0.03735992243583652,-0.6404417465124865
2023-06-15 16:37:26.802,0,0,0,0,10.3,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.74,26.14,26.67,24.1,1.04,1.05,0.66,7.31,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,0.03735992243583652,-0.5236977796262394
2023-06-15 16:37:27.103,0,0,0,0,10.28,10.3,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.72,26.13,26.66,24.1,1.04,1.05,0.67,7.43,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.04573002260753,0.07630222037375844,-0.4457300226075276
2023-06-15 16:37:27.301,0,0,0,0,10.3,10.3,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.58,29.72,26.13,26.66,24.1,1.04,1.05,0.66,7.43,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.12369777962624,0.07630222037375844,-0.5236977796262394
2023-06-15 16:37:27.601,0,0,0,0,10.28,10.31,28.2,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.58,29.71,26.14,26.67,24.1,1.04,1.05,0.66,7.27,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,0.03735992243583652,-0.4457300226075276
2023-06-15 16:37:27.803,0,0,0,0,10.3,10.3,28.1,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.71,26.14,26.67,24.1,1.04,1.05,0.66,7.18,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.12369777962624,-0.023697779626239424,-0.5236977796262394
2023-06-15 16:37:28.101,0,0,0,0,10.33,10.3,28.1,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.71,26.15,26.66,24.1,1.04,1.05,0.66,7.18,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.240441746512488,-0.023697779626239424,-0.6404417465124865
2023-06-15 16:37:28.402,0,0,0,0,10.28,10.3,28.1,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.57,29.71,26.15,26.66,24.1,1.04,1.05,0.65,7.39,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.04573002260753,-0.023697779626239424,-0.4457300226075276
2023-06-15 16:37:28.602,0,0,0,0,10.33,10.31,28.1,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.57,29.72,26.14,26.66,24.1,1.04,1.05,0.66,7.63,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,-0.06264007756416134,-0.6404417465124865
2023-06-15 16:37:28.902,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.54,29.72,26.14,26.66,24.1,1.04,1.05,0.66,7.63,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:37:29.102,0,0,0,0,10.3,10.3,28.1,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.54,29.71,26.14,26.66,24.1,1.04,1.05,0.67,7.76,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.12369777962624,-0.023697779626239424,-0.5236977796262394
2023-06-15 16:37:29.402,0,0,0,0,10.28,10.3,28.1,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.71,26.14,26.66,24.1,1.04,1.05,0.67,7.76,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.04573002260753,-0.023697779626239424,-0.4457300226075276
2023-06-15 16:37:29.603,0,0,0,0,10.35,10.3,28.1,27.6,27.6,26.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.71,26.14,26.68,24.1,1.04,1.05,0.67,7.56,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.318133157046475,-0.023697779626239424,-0.7181331570464735
2023-06-15 16:37:29.902,0,0,0,0,10.3,10.3,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.7,26.14,26.68,24.1,1.04,1.05,0.66,7.13,56.01,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.12369777962624,-0.023697779626239424,-0.5236977796262394
2023-06-15 16:37:30.102,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.7,26.16,26.66,24.1,1.04,1.05,0.65,7.13,56.01,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:37:30.401,0,0,0,0,10.3,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.71,26.16,26.66,24.1,1.03,1.04,0.65,6.88,56.01,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,-0.14044174651248653,-0.5236977796262394
2023-06-15 16:37:30.702,0,0,0,0,10.3,10.3,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.71,26.15,26.67,24.1,1.03,1.04,0.63,6.86,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.12369777962624,-0.023697779626239424,-0.5236977796262394
2023-06-15 16:37:30.901,0,0,0,0,10.26,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.54,29.71,26.15,26.67,24.1,1.03,1.04,0.59,6.86,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,27.967651070302168,-0.10155471762052315,-0.36765107030216626
2023-06-15 16:37:31.202,0,0,0,0,10.28,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.54,29.71,26.14,26.66,24.1,1.03,1.04,0.59,6.55,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,-0.06264007756416134,-0.4457300226075276
2023-06-15 16:37:31.502,0,0,0,0,10.28,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.54,29.7,26.14,26.66,24.1,1.03,1.04,0.57,6.07,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,-0.06264007756416134,-0.4457300226075276
2023-06-15 16:37:31.701,0,0,0,0,10.28,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.54,29.7,26.13,26.66,24.1,1.04,1.04,0.57,6.07,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,-0.06264007756416134,-0.4457300226075276
2023-06-15 16:37:32.002,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.54,29.69,26.14,26.66,24.1,1.03,1.04,0.57,5.28,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:37:32.301,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.54,29.69,26.14,26.67,24.1,1.03,1.04,0.57,5.03,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:37:32.501,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.54,29.69,26.13,26.67,24.1,1.04,1.04,0.56,5.03,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:37:32.803,0,0,0,0,10.28,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.54,29.69,26.13,26.68,24.1,1.04,1.04,0.56,4.96,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,-0.06264007756416134,-0.4457300226075276
2023-06-15 16:37:33.103,0,0,0,0,10.33,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.71,26.14,26.68,24.1,1.04,1.04,0.56,4.97,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:37:33.301,0,0,0,0,10.28,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.71,26.14,26.66,24.1,1.04,1.04,0.56,4.97,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,-0.10155471762052315,-0.4457300226075276
2023-06-15 16:37:33.602,0,0,0,0,10.28,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.52,29.69,26.14,26.66,24.1,1.04,1.04,0.57,5.02,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,-0.06264007756416134,-0.4457300226075276
2023-06-15 16:37:33.801,0,0,0,0,10.3,10.3,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.52,29.69,26.14,26.65,24.1,1.04,1.04,0.57,5.09,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.12369777962624,-0.023697779626239424,-0.5236977796262394
2023-06-15 16:37:34.103,0,0,0,0,10.33,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.7,26.15,26.65,24.1,1.04,1.04,0.57,5.09,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,-0.06264007756416134,-0.6404417465124865
2023-06-15 16:37:34.301,0,0,0,0,10.33,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.7,26.15,26.67,24.1,1.04,1.04,0.57,5.31,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:37:34.601,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.69,26.15,26.67,24.1,1.04,1.04,0.57,5.31,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:37:34.801,0,0,0,0,10.33,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.69,26.15,26.66,24.1,1.04,1.04,0.57,5.46,55.99,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:37:35.102,0,0,0,0,10.28,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.52,29.68,26.15,26.66,24.1,1.04,1.04,0.57,5.57,55.99,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,-0.06264007756416134,-0.4457300226075276
2023-06-15 16:37:35.401,0,0,0,0,10.28,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.68,26.15,26.65,24.1,1.04,1.04,0.58,5.57,55.99,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,-0.10155471762052315,-0.4457300226075276
2023-06-15 16:37:35.602,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.69,26.15,26.67,24.1,1.04,1.04,0.58,5.57,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:37:35.902,0,0,0,0,10.35,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.69,26.15,26.67,24.1,1.04,1.04,0.57,5.49,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.318133157046475,-0.10155471762052315,-0.7181331570464735
2023-06-15 16:37:36.202,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.66,26.14,26.66,24.1,1.04,1.04,0.57,5.49,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:37:36.402,0,0,0,0,10.33,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.66,26.14,26.66,24.1,1.04,1.05,0.57,5.38,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:37:36.702,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.66,26.14,26.66,24.1,1.04,1.05,0.56,5.44,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:37:37.002,0,0,0,0,10.38,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.68,26.14,26.66,24.1,1.04,1.05,0.57,5.44,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.43446434986521,-0.10155471762052315,-0.8344643498652076
2023-06-15 16:37:37.203,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.68,26.14,26.65,24.1,1.04,1.04,0.57,5.48,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:37:37.502,0,0,0,0,10.33,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.66,26.14,26.65,24.1,1.04,1.04,0.57,5.38,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:37:37.803,0,0,0,0,10.3,10.3,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.66,26.14,26.66,24.1,1.04,1.04,0.58,5.38,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.12369777962624,-0.023697779626239424,-0.5236977796262394
2023-06-15 16:37:38.003,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.65,26.14,26.66,24.1,1.04,1.04,0.58,5.38,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:37:38.202,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.65,26.14,26.66,24.1,1.03,1.04,0.57,5.44,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:37:38.502,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.67,26.14,26.66,24.1,1.03,1.04,0.56,5.44,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:37:38.703,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.67,26.14,26.65,24.1,1.03,1.04,0.56,5.58,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:37:39.003,0,0,0,0,10.3,10.3,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.66,26.15,26.65,24.1,1.03,1.04,0.56,5.44,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.12369777962624,-0.023697779626239424,-0.5236977796262394
2023-06-15 16:37:39.202,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.66,26.15,26.66,24.1,1.03,1.04,0.57,5.44,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:37:39.501,0,0,0,0,10.28,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.66,26.15,26.66,24.1,1.04,1.04,0.57,5.37,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,-0.10155471762052315,-0.4457300226075276
2023-06-15 16:37:39.801,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.66,26.15,26.66,24.1,1.04,1.04,0.57,5.28,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:37:40.101,0,0,0,0,10.33,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.66,26.15,26.66,24.1,1.04,1.04,0.56,5.28,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,-0.06264007756416134,-0.6404417465124865
2023-06-15 16:37:40.302,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.66,26.15,26.65,24.1,1.04,1.04,0.56,5.23,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:37:40.603,0,0,0,0,10.28,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.66,26.14,26.66,24.1,1.04,1.06,0.57,5.26,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,-0.10155471762052315,-0.4457300226075276
2023-06-15 16:37:40.902,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.66,26.14,26.66,24.1,1.04,1.05,0.62,5.26,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:37:41.103,0,0,0,0,10.3,10.3,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.65,26.15,26.66,24.1,1.03,1.04,0.62,5.63,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.12369777962624,-0.023697779626239424,-0.5236977796262394
2023-06-15 16:37:41.403,0,0,0,0,10.33,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.65,26.15,26.66,24.1,1.03,1.04,0.65,6.52,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:37:41.602,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.65,26.15,26.65,24.1,1.03,1.04,0.64,6.52,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:37:41.904,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.65,26.15,26.65,24.1,1.03,1.04,0.64,6.83,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:37:42.103,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.65,26.13,26.67,24.1,1.03,1.04,0.62,6.54,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:37:42.401,0,0,0,0,10.28,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.64,26.13,26.67,24.1,1.03,1.04,0.62,6.54,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,-0.06264007756416134,-0.4457300226075276
2023-06-15 16:37:42.602,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.64,26.13,26.65,24.1,1.03,1.04,0.61,5.69,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:37:42.903,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.65,26.13,26.65,24.1,1.03,1.04,0.61,5.69,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:37:43.201,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.65,26.14,26.66,24.1,1.04,1.04,0.61,5.23,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:37:43.402,0,0,0,0,10.33,10.3,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.63,26.14,26.66,24.1,1.04,1.04,0.61,5.08,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.240441746512488,-0.023697779626239424,-0.6404417465124865
2023-06-15 16:37:43.701,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.63,26.13,26.66,24.1,1.04,1.04,0.63,5.08,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:37:44.002,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.64,26.13,26.66,24.1,1.04,1.05,0.63,4.98,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:37:44.201,0,0,0,0,10.33,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.64,26.13,26.66,24.1,1.04,1.05,0.62,5.07,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,-0.06264007756416134,-0.6404417465124865
2023-06-15 16:37:44.502,0,0,0,0,10.33,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.63,26.14,26.66,24.1,1.04,1.05,0.62,5.07,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:37:44.804,0,0,0,0,10.33,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.63,26.14,26.65,24.1,1.03,1.04,0.62,5.28,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:37:45.003,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.63,26.14,26.65,24.1,1.03,1.04,0.62,5.48,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:37:45.302,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.63,26.14,26.66,24.1,1.03,1.05,0.62,5.48,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:37:45.602,0,0,0,0,10.3,10.3,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.63,26.15,26.66,24.1,1.03,1.05,0.62,5.59,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.12369777962624,-0.023697779626239424,-0.5236977796262394
2023-06-15 16:37:45.802,0,0,0,0,10.35,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.63,26.15,26.65,24.1,1.03,1.05,0.64,5.58,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.318133157046475,-0.10155471762052315,-0.7181331570464735
2023-06-15 16:37:46.102,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.62,26.14,26.65,24.1,1.04,1.05,0.64,5.58,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:37:46.402,0,0,0,0,10.28,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.62,26.14,26.67,24.1,1.04,1.05,0.64,5.48,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,-0.06264007756416134,-0.4457300226075276
2023-06-15 16:37:46.601,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.63,26.13,26.65,24.1,1.04,1.05,0.62,5.61,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:37:46.902,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.63,26.13,26.65,24.1,1.04,1.05,0.63,5.61,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:37:47.201,0,0,0,0,10.28,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.62,26.15,26.65,24.1,1.04,1.05,0.63,5.78,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,-0.10155471762052315,-0.4457300226075276
2023-06-15 16:37:47.402,0,0,0,0,10.33,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.62,26.15,26.65,24.1,1.04,1.05,0.64,6.15,56.0,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,-0.14044174651248653,-0.6404417465124865
2023-06-15 16:37:47.703,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.62,26.14,26.65,24.1,1.04,1.05,0.65,6.15,56.0,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:37:47.902,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.62,26.14,26.65,24.1,1.04,1.05,0.65,6.28,56.0,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:37:48.201,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.62,26.14,26.66,24.1,1.04,1.05,0.66,6.23,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:37:48.402,0,0,0,0,10.33,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.63,26.14,26.66,24.1,1.04,1.05,0.64,6.23,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:37:48.702,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.63,26.15,26.65,24.1,1.04,1.05,0.64,6.19,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:37:48.903,0,0,0,0,10.33,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.6,26.15,26.65,24.1,1.04,1.05,0.64,6.24,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,-0.06264007756416134,-0.6404417465124865
2023-06-15 16:37:49.203,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.6,26.15,26.66,24.1,1.04,1.05,0.64,6.24,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:37:49.501,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.43,29.61,26.15,26.66,24.1,1.04,1.05,0.65,6.83,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:37:49.703,0,0,0,0,10.33,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.43,29.61,26.14,26.65,24.1,1.04,1.05,0.66,7.0,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:37:50.002,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.44,29.61,26.14,26.65,24.1,1.04,1.05,0.66,7.0,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:37:50.303,0,0,0,0,10.3,10.3,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.44,29.61,26.13,26.66,24.1,1.04,1.05,0.67,7.16,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.12369777962624,-0.023697779626239424,-0.5236977796262394
2023-06-15 16:37:50.502,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.44,29.6,26.15,26.66,24.1,1.04,1.07,0.67,7.04,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:37:50.801,0,0,0,0,10.33,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.44,29.6,26.15,26.65,24.1,1.04,1.07,0.67,7.04,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,-0.06264007756416134,-0.6404417465124865
2023-06-15 16:37:51.001,0,0,0,0,10.33,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.44,29.59,26.13,26.65,24.1,1.04,1.07,0.74,7.58,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,-0.06264007756416134,-0.6404417465124865
2023-06-15 16:37:51.302,0,0,0,0,10.35,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.44,29.59,26.13,26.65,24.1,1.04,1.07,0.79,8.3,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.318133157046475,-0.06264007756416134,-0.7181331570464735
2023-06-15 16:37:51.502,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.6,26.14,26.65,24.1,1.04,1.07,0.79,8.3,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:37:51.802,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.6,26.14,26.65,24.1,1.04,1.07,0.81,9.0,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:37:52.003,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.59,26.14,26.65,24.1,1.04,1.07,0.82,9.0,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:37:52.302,0,0,0,0,10.28,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.59,26.14,26.65,24.1,1.04,1.06,0.82,9.49,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,-0.06264007756416134,-0.4457300226075276
2023-06-15 16:37:52.601,0,0,0,0,10.28,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.43,29.6,26.14,26.65,24.1,1.04,1.06,0.82,9.77,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,-0.10155471762052315,-0.4457300226075276
2023-06-15 16:37:52.802,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.6,26.14,26.65,24.1,1.04,1.07,0.81,9.77,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:37:53.102,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.59,26.14,26.66,24.1,1.05,1.07,0.81,9.87,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:37:53.401,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.59,26.14,26.66,24.1,1.05,1.07,0.81,9.75,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:37:53.601,0,0,0,0,10.33,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.6,26.14,26.66,24.1,1.05,1.07,0.82,9.75,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:37:53.902,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.6,26.14,26.66,24.1,1.05,1.07,0.82,9.47,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:37:54.202,0,0,0,0,10.3,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.59,26.12,26.64,24.1,1.05,1.07,0.82,9.43,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,-0.14044174651248653,-0.5236977796262394
2023-06-15 16:37:54.502,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.6,26.12,26.64,24.1,1.05,1.07,0.82,9.73,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:37:54.701,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.6,26.14,26.64,24.1,1.05,1.06,0.81,9.73,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:37:55.001,0,0,0,0,10.33,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.4,29.59,26.15,26.64,24.1,1.04,1.06,0.81,10.2,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,-0.06264007756416134,-0.6404417465124865
2023-06-15 16:37:55.301,0,0,0,0,10.28,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.4,29.59,26.15,26.64,24.1,1.04,1.06,0.81,10.13,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,-0.06264007756416134,-0.4457300226075276
2023-06-15 16:37:55.503,0,0,0,0,10.33,10.29,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,29.57,26.14,26.64,24.1,1.04,1.06,0.8,10.13,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,28.240441746512488,0.015272223036198795,-0.6404417465124865
2023-06-15 16:37:55.801,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,29.57,26.14,26.66,24.1,1.04,1.06,0.8,9.97,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
