TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_in,cond_out,cond_air,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-15 16:37:56.102,0,0,0,0,10.33,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,29.56,26.14,26.66,24.1,1.04,1.06,0.81,9.73,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,-0.06264007756416134,-0.6404417465124865
2023-06-15 16:37:56.301,0,0,0,0,10.33,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.4,29.56,26.14,26.65,24.1,1.04,1.07,0.81,9.73,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:37:56.601,0,0,0,0,10.28,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.4,29.56,26.13,26.67,24.1,1.04,1.07,0.81,9.72,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.04573002260753,-0.14044174651248653,-0.4457300226075276
2023-06-15 16:37:56.902,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,29.56,26.13,26.67,24.1,1.04,1.06,0.81,9.44,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:37:57.107,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,29.57,26.15,26.66,24.1,1.05,1.06,0.81,9.44,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:37:57.401,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,29.57,26.15,26.66,24.1,1.04,1.06,0.81,9.19,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:37:57.702,0,0,0,0,10.33,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,29.58,26.14,26.66,24.1,1.04,1.06,0.81,9.0,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,-0.06264007756416134,-0.6404417465124865
2023-06-15 16:37:57.903,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,29.58,26.14,26.66,24.1,1.04,1.06,0.81,9.0,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:37:58.201,0,0,0,0,10.33,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,29.56,26.13,26.67,24.1,1.04,1.06,0.81,8.9,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:37:58.502,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,29.54,26.13,26.67,24.1,1.04,1.06,0.81,8.9,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:37:58.705,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,29.54,26.14,26.67,24.1,1.04,1.06,0.81,8.93,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:37:59.003,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.55,26.14,26.67,24.1,1.05,1.06,0.81,9.07,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:37:59.303,0,0,0,0,10.28,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.55,26.14,26.66,24.1,1.05,1.06,0.81,9.49,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,-0.10155471762052315,-0.4457300226075276
2023-06-15 16:37:59.501,0,0,0,0,10.33,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.38,29.56,26.14,26.66,24.1,1.04,1.07,0.81,9.49,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:37:59.802,0,0,0,0,10.33,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.38,29.56,26.13,26.67,24.1,1.04,1.07,0.8,9.53,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:38:00.002,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,29.56,26.15,26.67,24.1,1.04,1.07,0.81,9.75,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:38:00.301,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,29.56,26.15,26.66,24.1,1.04,1.08,0.81,9.75,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:00.502,0,0,0,0,10.33,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.56,26.15,26.66,24.1,1.05,1.08,0.82,9.69,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,-0.14044174651248653,-0.6404417465124865
2023-06-15 16:38:00.802,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.56,26.15,26.67,24.1,1.05,1.08,0.91,9.69,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:38:01.002,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.55,26.13,26.67,24.1,1.05,1.08,0.91,10.25,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:01.301,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.55,26.13,26.68,24.1,1.05,1.08,0.99,10.66,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:38:01.602,0,0,0,0,10.33,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.54,26.14,26.68,24.1,1.05,1.08,1.01,10.66,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,-0.06264007756416134,-0.6404417465124865
2023-06-15 16:38:01.802,0,0,0,0,10.33,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.54,26.14,26.68,24.1,1.05,1.08,1.01,11.2,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:38:02.104,0,0,0,0,10.28,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,29.55,26.14,26.68,24.1,1.05,1.08,1.02,11.95,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,-0.06264007756416134,-0.4457300226075276
2023-06-15 16:38:02.402,0,0,0,0,10.35,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,29.55,26.14,26.67,24.1,1.05,1.08,1.03,11.95,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.318133157046475,-0.06264007756416134,-0.7181331570464735
2023-06-15 16:38:02.601,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,29.53,26.13,26.66,24.1,1.05,1.08,1.03,12.07,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:38:02.903,0,0,0,0,10.33,10.3,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.53,26.13,26.66,24.1,1.05,1.08,1.04,11.98,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.240441746512488,-0.023697779626239424,-0.6404417465124865
2023-06-15 16:38:03.101,0,0,0,0,10.33,10.3,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.53,26.14,26.67,24.1,1.05,1.08,1.04,11.98,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.240441746512488,-0.023697779626239424,-0.6404417465124865
2023-06-15 16:38:03.403,0,0,0,0,10.28,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.53,26.14,26.67,24.1,1.05,1.08,1.04,11.62,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.04573002260753,-0.14044174651248653,-0.4457300226075276
2023-06-15 16:38:03.602,0,0,0,0,10.28,10.3,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.54,26.15,26.67,24.1,1.05,1.08,1.03,11.74,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.04573002260753,-0.023697779626239424,-0.4457300226075276
2023-06-15 16:38:03.902,0,0,0,0,10.3,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.54,26.15,26.67,24.1,1.05,1.08,1.03,11.74,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,-0.14044174651248653,-0.5236977796262394
2023-06-15 16:38:04.107,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.53,26.14,26.68,24.1,1.05,1.08,1.03,11.99,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:38:04.402,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,29.53,26.14,26.68,24.1,1.05,1.08,1.03,11.98,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:04.701,0,0,0,0,10.28,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,29.53,26.14,26.69,24.1,1.05,1.08,1.03,11.98,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.04573002260753,-0.14044174651248653,-0.4457300226075276
2023-06-15 16:38:04.901,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,29.53,26.14,26.69,24.1,1.05,1.08,1.04,11.48,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:05.203,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,29.53,26.15,26.69,24.1,1.05,1.08,1.03,11.03,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:38:05.403,0,0,0,0,10.33,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.53,26.15,26.69,24.1,1.05,1.08,1.03,11.03,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,-0.14044174651248653,-0.6404417465124865
2023-06-15 16:38:05.701,0,0,0,0,10.28,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.53,26.14,26.69,24.1,1.05,1.08,1.03,11.05,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.04573002260753,-0.14044174651248653,-0.4457300226075276
2023-06-15 16:38:05.901,0,0,0,0,10.38,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.51,26.14,26.69,24.1,1.05,1.12,1.03,11.05,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.43446434986521,-0.06264007756416134,-0.8344643498652076
2023-06-15 16:38:06.202,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.51,26.14,26.69,24.1,1.06,1.08,1.03,11.36,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:06.502,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.51,26.14,26.69,24.1,1.05,1.08,1.03,11.83,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:06.702,0,0,0,0,10.26,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.51,26.14,26.7,24.1,1.05,1.08,1.03,11.83,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,27.967651070302168,-0.06264007756416134,-0.36765107030216626
2023-06-15 16:38:07.002,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.51,26.15,26.7,24.1,1.05,1.08,1.03,11.87,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:38:07.203,0,0,0,0,10.33,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.51,26.15,26.7,24.1,1.05,1.08,1.02,11.76,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,-0.06264007756416134,-0.6404417465124865
2023-06-15 16:38:07.502,0,0,0,0,10.33,10.3,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.34,29.49,26.13,26.7,24.1,1.05,1.08,1.02,11.76,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.240441746512488,-0.023697779626239424,-0.6404417465124865
2023-06-15 16:38:07.802,0,0,0,0,10.33,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.34,29.49,26.13,26.69,24.1,1.05,1.08,1.02,11.55,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,-0.06264007756416134,-0.6404417465124865
2023-06-15 16:38:08.203,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.46,26.15,26.7,24.1,1.05,1.08,1.02,11.55,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:08.403,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.47,26.15,26.7,24.1,1.05,1.08,1.03,11.43,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:08.704,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.47,26.14,26.71,24.1,1.05,1.08,1.04,11.43,56.0,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:08.902,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.47,26.14,26.71,24.1,1.05,1.08,1.04,11.65,56.0,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:09.201,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.47,26.14,26.71,24.1,1.05,1.08,1.03,11.73,56.0,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:38:09.502,0,0,0,0,10.28,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.47,26.14,26.71,24.1,1.05,1.08,1.03,11.73,56.0,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,-0.06264007756416134,-0.4457300226075276
2023-06-15 16:38:09.702,0,0,0,0,10.33,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.47,26.14,26.71,24.1,1.05,1.08,1.03,11.91,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,-0.06264007756416134,-0.6404417465124865
2023-06-15 16:38:10.002,0,0,0,0,10.35,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.45,26.14,26.71,24.1,1.05,1.08,1.03,11.87,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.318133157046475,-0.06264007756416134,-0.7181331570464735
2023-06-15 16:38:10.303,0,0,0,0,10.33,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.45,26.14,26.71,24.1,1.06,1.08,1.04,11.87,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,-0.14044174651248653,-0.6404417465124865
2023-06-15 16:38:10.603,0,0,0,0,10.35,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.44,26.14,26.71,24.1,1.04,1.08,1.04,11.76,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.318133157046475,-0.10155471762052315,-0.7181331570464735
2023-06-15 16:38:10.801,0,0,0,0,10.28,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.44,26.14,26.71,24.1,1.04,1.07,0.97,11.44,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,-0.10155471762052315,-0.4457300226075276
2023-06-15 16:38:11.102,0,0,0,0,10.3,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,29.43,26.14,26.71,24.1,1.05,1.07,0.85,11.44,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,-0.14044174651248653,-0.5236977796262394
2023-06-15 16:38:11.301,0,0,0,0,10.3,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,29.43,26.14,26.72,24.1,1.05,1.07,0.85,10.65,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,-0.14044174651248653,-0.5236977796262394
2023-06-15 16:38:11.602,0,0,0,0,10.33,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.29,29.44,26.14,26.72,24.1,1.05,1.07,0.82,10.23,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:38:11.803,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.29,29.44,26.14,26.72,24.1,1.05,1.07,0.82,10.23,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:12.102,0,0,0,0,10.3,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.31,29.43,26.15,26.72,24.1,1.05,1.07,0.81,9.86,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,-0.14044174651248653,-0.5236977796262394
2023-06-15 16:38:12.403,0,0,0,0,10.33,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.31,29.43,26.15,26.74,24.1,1.05,1.07,0.81,9.86,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,-0.14044174651248653,-0.6404417465124865
2023-06-15 16:38:12.604,0,0,0,0,10.33,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.28,29.42,26.13,26.73,24.1,1.05,1.07,0.81,9.91,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,-0.14044174651248653,-0.6404417465124865
2023-06-15 16:38:12.901,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.27,29.42,26.13,26.73,24.1,1.05,1.07,0.82,9.55,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:13.102,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.27,29.42,26.14,26.73,24.1,1.05,1.07,0.81,9.55,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:38:13.402,0,0,0,0,10.33,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.28,29.42,26.14,26.73,24.1,1.05,1.07,0.81,9.03,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:38:13.702,0,0,0,0,10.28,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.28,29.4,26.15,26.73,24.1,1.05,1.07,0.81,8.68,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.04573002260753,-0.14044174651248653,-0.4457300226075276
2023-06-15 16:38:13.902,0,0,0,0,10.35,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.27,29.4,26.15,26.73,24.1,1.05,1.07,0.81,8.64,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.318133157046475,-0.10155471762052315,-0.7181331570464735
2023-06-15 16:38:14.204,0,0,0,0,10.3,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.27,29.4,26.14,26.74,24.1,1.05,1.07,0.81,8.64,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,-0.14044174651248653,-0.5236977796262394
2023-06-15 16:38:14.402,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.27,29.39,26.14,26.74,24.1,1.05,1.07,0.8,8.85,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:14.702,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.27,29.39,26.14,26.74,24.1,1.05,1.07,0.81,8.85,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:15.002,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.24,29.39,26.14,26.74,24.1,1.05,1.07,0.81,9.29,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:15.201,0,0,0,0,10.33,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.24,29.39,26.14,26.74,24.1,1.05,1.07,0.82,9.32,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:38:15.502,0,0,0,0,10.28,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.24,29.38,26.14,26.74,24.1,1.05,1.07,0.81,9.32,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,-0.06264007756416134,-0.4457300226075276
2023-06-15 16:38:15.704,0,0,0,0,10.33,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.24,29.38,26.15,26.74,24.1,1.05,1.07,0.81,9.42,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:38:16.002,0,0,0,0,10.3,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.23,29.37,26.15,26.74,24.1,1.05,1.07,0.81,9.17,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,-0.14044174651248653,-0.5236977796262394
2023-06-15 16:38:16.303,0,0,0,0,10.28,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.23,29.37,26.16,26.75,24.1,1.05,1.07,0.81,9.17,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,-0.10155471762052315,-0.4457300226075276
2023-06-15 16:38:16.503,0,0,0,0,10.33,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.22,29.37,26.13,26.75,24.1,1.05,1.07,0.81,9.13,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,-0.06264007756416134,-0.6404417465124865
2023-06-15 16:38:16.701,0,0,0,0,10.3,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.22,29.37,26.13,26.74,24.1,1.05,1.07,0.82,9.34,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,-0.14044174651248653,-0.5236977796262394
2023-06-15 16:38:17.001,0,0,0,0,10.33,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.22,29.37,26.14,26.74,24.1,1.05,1.07,0.82,9.34,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:38:17.203,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.22,29.37,26.14,26.74,24.1,1.05,1.07,0.82,9.6,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:17.502,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.22,29.35,26.14,26.74,24.1,1.05,1.07,0.82,9.75,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:38:17.703,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.22,29.35,26.14,26.74,24.1,1.05,1.07,0.82,9.75,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:38:18.002,0,0,0,0,10.28,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.21,29.37,26.13,26.74,24.1,1.05,1.07,0.82,9.52,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.04573002260753,-0.14044174651248653,-0.4457300226075276
2023-06-15 16:38:18.301,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.21,29.37,26.13,26.73,24.1,1.05,1.07,0.81,9.52,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:18.501,0,0,0,0,10.33,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.2,29.38,26.13,26.73,24.1,1.05,1.07,0.81,9.21,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,-0.06264007756416134,-0.6404417465124865
2023-06-15 16:38:18.802,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.2,29.38,26.13,26.75,24.1,1.05,1.07,0.82,9.42,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:19.003,0,0,0,0,10.33,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.36,26.13,26.75,24.1,1.05,1.07,0.82,9.42,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,-0.14044174651248653,-0.6404417465124865
2023-06-15 16:38:19.302,0,0,0,0,10.3,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.36,26.13,26.75,24.1,1.05,1.07,0.82,9.76,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,-0.14044174651248653,-0.5236977796262394
2023-06-15 16:38:19.503,0,0,0,0,10.33,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.37,26.14,26.75,24.1,1.05,1.07,0.82,10.19,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:38:19.802,0,0,0,0,10.3,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.37,26.14,26.75,24.1,1.05,1.07,0.81,10.19,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,-0.14044174651248653,-0.5236977796262394
2023-06-15 16:38:20.101,0,0,0,0,10.33,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.37,26.14,26.75,24.1,1.05,1.07,0.81,9.86,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,-0.14044174651248653,-0.6404417465124865
2023-06-15 16:38:20.301,0,0,0,0,10.33,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.37,26.14,26.75,24.1,1.05,1.07,0.81,9.37,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:38:20.603,0,0,0,0,10.28,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.37,26.13,26.75,24.1,1.04,1.05,0.77,9.37,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,-0.06264007756416134,-0.4457300226075276
2023-06-15 16:38:20.903,0,0,0,0,10.33,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.37,26.13,26.75,24.1,1.04,1.05,0.77,8.98,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,-0.14044174651248653,-0.6404417465124865
2023-06-15 16:38:21.103,0,0,0,0,10.3,10.34,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.37,26.14,26.75,24.1,1.04,1.05,0.69,8.48,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.12369777962624,-0.17930121083210082,-0.5236977796262394
2023-06-15 16:38:21.402,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.37,26.14,26.75,24.1,1.04,1.05,0.67,8.48,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:38:21.701,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.37,26.15,26.76,24.1,1.04,1.05,0.67,8.08,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:38:21.903,0,0,0,0,10.35,10.31,28.1,27.6,27.6,26.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.35,26.15,26.76,24.1,1.04,1.05,0.66,7.73,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.318133157046475,-0.06264007756416134,-0.7181331570464735
2023-06-15 16:38:22.201,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.35,26.15,26.74,24.1,1.04,1.05,0.66,7.73,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:38:22.504,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.35,26.15,26.74,24.1,1.04,1.05,0.66,7.64,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:38:22.703,0,0,0,0,10.28,10.31,28.1,27.6,27.6,26.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.35,26.15,26.75,24.1,1.04,1.05,0.66,7.77,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,-0.06264007756416134,-0.4457300226075276
2023-06-15 16:38:23.003,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.37,26.14,26.75,24.1,1.04,1.05,0.66,7.77,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:23.302,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.37,26.14,26.75,24.1,1.04,1.05,0.66,7.6,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:38:23.503,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.36,26.14,26.75,24.1,1.04,1.05,0.66,7.49,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:38:23.803,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.36,26.14,26.74,24.1,1.04,1.05,0.66,7.49,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:24.002,0,0,0,0,10.3,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.35,26.13,26.74,24.1,1.04,1.05,0.66,7.47,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,-0.14044174651248653,-0.5236977796262394
2023-06-15 16:38:24.302,0,0,0,0,10.33,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.35,26.13,26.75,24.1,1.04,1.05,0.65,7.49,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:38:24.502,0,0,0,0,10.33,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.36,26.13,26.75,24.1,1.04,1.05,0.65,7.49,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:38:24.803,0,0,0,0,10.33,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.36,26.13,26.75,24.1,1.04,1.05,0.65,7.69,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,-0.14044174651248653,-0.6404417465124865
2023-06-15 16:38:25.002,0,0,0,0,10.28,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.34,26.12,26.75,24.1,1.04,1.05,0.66,7.69,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,-0.06264007756416134,-0.4457300226075276
2023-06-15 16:38:25.302,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.34,26.12,26.75,24.1,1.04,1.05,0.66,7.59,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:25.601,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.34,26.14,26.75,24.1,1.04,1.05,0.66,7.64,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:38:25.801,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.34,26.14,26.75,24.1,1.04,1.05,0.66,7.64,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:26.102,0,0,0,0,10.33,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.34,26.14,26.75,24.1,1.04,1.05,0.66,7.49,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:38:26.301,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.34,26.14,26.75,24.1,1.04,1.05,0.66,7.54,55.99,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:26.603,0,0,0,0,10.28,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.33,26.15,26.75,24.1,1.04,1.05,0.66,7.54,55.99,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,-0.06264007756416134,-0.4457300226075276
2023-06-15 16:38:26.802,0,0,0,0,10.33,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.33,26.15,26.75,24.1,1.04,1.05,0.66,7.57,55.99,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:38:27.101,0,0,0,0,10.28,10.34,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.33,26.14,26.75,24.1,1.04,1.05,0.66,7.52,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.04573002260753,-0.17930121083210082,-0.4457300226075276
2023-06-15 16:38:27.302,0,0,0,0,10.28,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.33,26.14,26.74,24.1,1.04,1.05,0.66,7.52,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.04573002260753,-0.14044174651248653,-0.4457300226075276
2023-06-15 16:38:27.601,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.34,26.13,26.74,24.1,1.04,1.05,0.67,7.38,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:38:27.803,0,0,0,0,10.33,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.34,26.13,26.75,24.1,1.04,1.05,0.66,7.26,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:38:28.202,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.31,26.15,26.74,24.1,1.04,1.05,0.65,7.26,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:28.601,0,0,0,0,10.33,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.33,26.14,26.74,24.1,1.04,1.05,0.64,7.24,56.14,54.25,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,-0.06264007756416134,-0.6404417465124865
2023-06-15 16:38:28.802,0,0,0,0,10.33,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.33,26.14,26.75,24.1,1.04,1.05,0.64,7.09,56.14,54.25,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,-0.06264007756416134,-0.6404417465124865
2023-06-15 16:38:29.102,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.31,26.13,26.75,24.1,1.04,1.05,0.65,6.95,56.14,54.25,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:38:29.302,0,0,0,0,10.3,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.31,26.13,26.75,24.1,1.04,1.05,0.66,6.95,56.14,54.25,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,-0.14044174651248653,-0.5236977796262394
2023-06-15 16:38:29.603,0,0,0,0,10.33,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.31,26.15,26.75,24.1,1.04,1.05,0.66,7.06,55.98,54.25,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,-0.14044174651248653,-0.6404417465124865
2023-06-15 16:38:29.803,0,0,0,0,10.28,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.31,26.15,26.75,24.1,1.04,1.05,0.66,7.28,55.98,234.23,218.24,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,-0.10155471762052315,-0.4457300226075276
2023-06-15 16:38:30.103,0,0,0,0,10.3,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.32,26.13,26.75,24.1,1.04,1.05,0.66,7.28,55.98,233.39,519.13,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,-0.14044174651248653,-0.5236977796262394
2023-06-15 16:38:30.401,0,0,0,0,10.3,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.32,26.13,26.74,24.1,1.05,1.05,0.65,7.28,56.02,232.99,669.54,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,-0.14044174651248653,-0.5236977796262394
2023-06-15 16:38:30.602,0,0,0,0,10.35,10.34,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.31,26.14,26.73,24.1,1.05,1.1,0.74,7.14,56.02,232.75,752.18,1,0.0,0.0,0.0,0.0,28.279301210832102,28.318133157046475,-0.17930121083210082,-0.7181331570464735
2023-06-15 16:38:30.903,0,0,0,0,10.28,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.31,26.14,26.73,24.1,1.08,1.13,0.74,7.14,56.02,232.77,752.64,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,-0.10155471762052315,-0.4457300226075276
2023-06-15 16:38:31.201,0,0,0,0,10.33,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.31,26.12,26.73,24.1,1.09,1.13,1.47,7.33,55.96,232.77,753.24,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,-0.06264007756416134,-0.6404417465124865
2023-06-15 16:38:31.401,0,0,0,0,10.33,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.31,26.12,26.73,24.1,1.09,1.16,2.12,7.64,55.96,232.78,753.93,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:38:31.702,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.31,26.13,26.72,24.1,1.1,1.18,2.12,7.64,55.96,232.8,755.43,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:31.903,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.3,26.13,26.72,24.1,1.1,1.18,2.54,17.09,55.96,232.8,756.18,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:38:32.201,0,0,0,0,10.33,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.3,26.13,26.72,24.1,1.1,1.18,2.79,17.09,55.96,232.81,756.11,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,-0.14044174651248653,-0.6404417465124865
2023-06-15 16:38:32.502,0,0,0,0,10.28,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.3,26.13,26.72,24.1,1.1,1.17,2.79,18.73,55.96,232.84,755.52,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,-0.10155471762052315,-0.4457300226075276
