TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_in,cond_out,cond_air,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-15 16:38:32.702,0,0,0,0,10.33,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.3,26.14,26.73,24.1,1.1,1.17,2.87,19.6,56.14,232.85,755.63,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,-0.14044174651248653,-0.6404417465124865
2023-06-15 16:38:33.001,0,0,0,0,10.3,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.3,26.14,26.73,24.1,1.1,1.18,2.89,19.6,56.14,232.87,755.3,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,-0.14044174651248653,-0.5236977796262394
2023-06-15 16:38:33.201,0,0,0,0,10.28,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.3,26.14,26.73,24.1,1.1,1.17,2.89,20.17,56.14,232.88,755.71,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,-0.06264007756416134,-0.4457300226075276
2023-06-15 16:38:33.501,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.3,26.14,26.73,24.1,1.1,1.17,2.91,19.95,55.93,232.9,756.17,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:38:33.801,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.3,26.13,26.75,24.1,1.1,1.17,2.92,19.95,55.93,232.9,756.33,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:34.002,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.3,26.15,26.75,24.1,1.1,1.18,2.92,19.88,55.93,232.88,756.54,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:34.302,0,0,0,0,10.28,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.3,26.15,26.74,24.1,1.1,1.18,2.9,19.98,56.12,232.84,757.02,1,0.0,0.0,0.0,0.0,28.240441746512488,28.04573002260753,-0.14044174651248653,-0.4457300226075276
2023-06-15 16:38:34.601,0,0,0,0,10.28,10.34,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.2,29.3,26.13,26.74,24.1,1.1,1.17,2.91,19.98,56.12,232.83,756.73,1,0.0,0.0,0.0,0.0,28.279301210832102,28.04573002260753,-0.17930121083210082,-0.4457300226075276
2023-06-15 16:38:34.803,0,0,0,0,10.3,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.2,29.3,26.13,26.73,24.1,1.1,1.18,2.91,20.24,56.12,232.85,755.92,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,-0.14044174651248653,-0.5236977796262394
2023-06-15 16:38:35.102,0,0,0,0,10.28,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.24,29.3,26.14,26.73,24.1,1.1,1.18,2.91,20.29,56.08,232.91,754.69,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,-0.06264007756416134,-0.4457300226075276
2023-06-15 16:38:35.401,0,0,0,0,10.33,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.24,29.3,26.14,26.73,24.1,1.1,1.17,2.92,20.29,56.08,232.93,754.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,-0.06264007756416134,-0.6404417465124865
2023-06-15 16:38:35.602,0,0,0,0,10.28,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.25,29.3,26.13,26.74,24.1,1.1,1.17,2.92,20.2,56.08,232.94,754.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,-0.10155471762052315,-0.4457300226075276
2023-06-15 16:38:35.902,0,0,0,0,10.3,10.3,28.0,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.29,29.3,26.13,26.74,24.1,1.1,1.17,2.93,20.23,55.96,232.91,754.71,1,0.0,0.0,0.0,0.0,28.12369777962624,28.12369777962624,-0.12369777962624084,-0.5236977796262394
2023-06-15 16:38:36.202,0,0,0,0,10.28,10.33,28.0,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.29,29.3,26.13,26.74,24.1,1.1,1.17,2.93,20.23,55.96,232.91,754.92,1,0.0,0.0,0.0,0.0,28.240441746512488,28.04573002260753,-0.24044174651248795,-0.4457300226075276
2023-06-15 16:38:36.402,0,0,0,0,10.28,10.32,28.0,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.31,26.13,26.74,24.1,1.1,1.17,2.93,20.2,55.96,232.89,755.96,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,-0.20155471762052457,-0.4457300226075276
2023-06-15 16:38:36.701,0,0,0,0,10.28,10.33,28.0,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.31,26.15,26.73,24.1,1.1,1.17,2.93,20.14,56.12,232.87,759.5,1,0.0,0.0,0.0,0.0,28.240441746512488,28.04573002260753,-0.24044174651248795,-0.4457300226075276
2023-06-15 16:38:37.001,0,0,0,0,10.3,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.31,26.15,26.73,24.1,1.1,1.17,2.94,20.14,56.12,232.89,760.14,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,-0.14044174651248653,-0.5236977796262394
2023-06-15 16:38:37.202,0,0,0,0,10.3,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.31,26.15,26.74,24.1,1.1,1.17,2.94,20.15,56.12,232.9,761.17,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,-0.14044174651248653,-0.5236977796262394
2023-06-15 16:38:37.502,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.38,29.32,26.15,26.74,24.1,1.1,1.17,2.94,20.27,55.96,232.92,761.73,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:37.802,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.38,29.32,26.14,26.73,24.1,1.1,1.17,2.96,20.27,55.96,232.94,761.09,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:38.001,0,0,0,0,10.33,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.4,29.35,26.14,26.73,24.1,1.1,1.18,2.96,20.17,55.96,232.95,760.75,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,-0.06264007756416134,-0.6404417465124865
2023-06-15 16:38:38.303,0,0,0,0,10.33,10.32,28.1,27.7,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.4,29.35,26.14,26.73,24.1,1.1,1.18,2.95,20.18,56.14,233.02,758.09,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:38:38.502,0,0,0,0,10.33,10.32,28.1,27.7,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.35,26.14,26.73,24.1,1.1,1.18,2.95,20.18,56.14,233.02,758.28,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:38:38.803,0,0,0,0,10.3,10.32,28.1,27.7,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.35,26.14,26.73,24.1,1.1,1.17,2.95,19.77,56.14,233.03,757.35,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:39.002,0,0,0,0,10.3,10.32,28.1,27.7,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.38,26.14,26.73,24.1,1.1,1.17,2.94,19.78,55.95,233.04,757.14,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:39.302,0,0,0,0,10.3,10.31,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.38,26.14,26.73,24.1,1.1,1.18,2.93,19.78,55.95,233.03,757.8,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,-0.06264007756416134,-0.5236977796262394
2023-06-15 16:38:39.602,0,0,0,0,10.3,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.4,26.13,26.73,24.1,1.1,1.18,2.93,20.18,55.95,233.04,757.37,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:39.802,0,0,0,0,10.28,10.32,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.4,26.13,26.74,24.1,1.1,1.17,2.95,20.61,55.99,233.05,757.28,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,-0.10155471762052315,-0.4457300226075276
2023-06-15 16:38:40.102,0,0,0,0,10.33,10.33,28.1,27.6,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.4,26.13,26.74,24.1,1.1,1.17,2.95,20.61,55.99,233.08,756.08,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,-0.14044174651248653,-0.6404417465124865
2023-06-15 16:38:40.402,0,0,0,0,10.33,10.33,28.1,27.6,27.6,26.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.4,26.13,26.74,24.1,1.1,1.17,2.95,20.75,55.99,233.08,756.07,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,-0.14044174651248653,-0.6404417465124865
2023-06-15 16:38:40.604,0,0,0,0,10.3,10.33,28.1,27.6,27.6,26.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.43,26.13,26.73,24.1,1.1,1.17,2.93,20.47,56.14,233.09,755.77,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,-0.14044174651248653,-0.5236977796262394
2023-06-15 16:38:40.902,0,0,0,0,10.28,10.31,28.1,27.7,27.6,26.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.57,29.43,26.13,26.73,24.1,1.1,1.17,2.95,20.47,56.14,233.1,755.74,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,-0.06264007756416134,-0.4457300226075276
2023-06-15 16:38:41.202,0,0,0,0,10.33,10.33,28.1,27.7,27.6,26.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.57,29.46,26.15,26.74,24.1,1.1,1.17,2.95,20.56,56.14,233.1,756.15,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,-0.14044174651248653,-0.6404417465124865
2023-06-15 16:38:41.403,0,0,0,0,10.3,10.32,28.1,27.7,27.6,26.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.62,29.49,26.15,26.74,24.1,1.1,1.17,2.96,20.75,55.96,233.1,756.31,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:41.702,0,0,0,0,10.33,10.32,28.1,27.7,27.6,26.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.62,29.49,26.13,26.73,24.1,1.1,1.17,2.94,20.75,55.96,233.1,757.14,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:38:42.002,0,0,0,0,10.33,10.33,28.0,27.7,27.6,26.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.49,26.13,26.73,24.1,1.1,1.17,2.94,20.52,55.96,233.08,758.35,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,-0.24044174651248795,-0.6404417465124865
2023-06-15 16:38:42.202,0,0,0,0,10.3,10.34,28.0,27.7,27.6,26.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.49,26.12,26.73,24.1,1.1,1.18,2.96,20.08,56.14,233.08,758.67,1,0.0,0.0,0.0,0.0,28.279301210832102,28.12369777962624,-0.27930121083210224,-0.5236977796262394
2023-06-15 16:38:42.502,0,0,0,0,10.35,10.32,28.0,27.7,27.6,26.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.69,29.53,26.12,26.73,24.1,1.1,1.17,2.95,20.08,56.14,233.04,760.14,1,0.0,0.0,0.0,0.0,28.201554717620525,28.318133157046475,-0.20155471762052457,-0.7181331570464735
2023-06-15 16:38:42.802,0,0,0,0,10.3,10.32,28.1,27.7,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.69,29.53,26.13,26.76,24.1,1.1,1.17,2.95,19.9,56.14,233.04,759.73,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:43.203,0,0,0,0,10.3,10.33,28.1,27.7,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.55,26.15,26.74,24.1,1.1,1.18,2.94,19.83,55.96,233.05,758.2,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,-0.14044174651248653,-0.5236977796262394
2023-06-15 16:38:43.403,0,0,0,0,10.3,10.34,28.1,27.7,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.74,29.58,26.15,26.74,24.1,1.1,1.18,2.96,20.24,55.96,233.1,743.94,1,0.0,0.0,0.0,0.0,28.279301210832102,28.12369777962624,-0.17930121083210082,-0.5236977796262394
2023-06-15 16:38:43.701,0,0,0,0,10.3,10.32,28.1,27.7,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.74,29.58,26.13,26.74,24.1,1.1,1.17,2.95,20.24,55.94,233.24,684.31,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:44.002,0,0,0,0,10.4,10.33,28.0,27.7,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.79,29.6,26.13,26.74,24.1,1.1,1.17,2.95,20.25,55.94,233.31,654.66,1,0.0,0.0,0.0,0.0,28.240441746512488,28.511881734203143,-0.24044174651248795,-0.911881734203142
2023-06-15 16:38:44.203,0,0,0,0,10.3,10.32,28.0,27.7,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.79,29.6,26.14,26.74,24.1,1.09,1.17,2.94,19.98,55.94,233.38,624.84,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.20155471762052457,-0.5236977796262394
2023-06-15 16:38:44.502,0,0,0,0,10.3,10.33,28.0,27.7,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.82,29.62,26.14,26.74,24.1,1.09,1.17,2.94,19.98,55.98,233.41,608.09,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,-0.24044174651248795,-0.5236977796262394
2023-06-15 16:38:44.802,0,0,0,0,10.35,10.32,28.0,27.7,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.82,29.62,26.13,26.73,24.1,1.1,1.17,2.94,19.61,55.98,233.41,607.84,1,0.0,0.0,0.0,0.0,28.201554717620525,28.318133157046475,-0.20155471762052457,-0.7181331570464735
2023-06-15 16:38:45.003,0,0,0,0,10.3,10.32,28.0,27.7,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.86,29.64,26.13,26.73,24.1,1.1,1.17,2.93,19.68,55.98,233.4,608.14,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.20155471762052457,-0.5236977796262394
2023-06-15 16:38:45.302,0,0,0,0,10.33,10.32,28.0,27.7,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.86,29.64,26.13,26.73,24.1,1.1,1.18,2.93,19.68,55.95,233.4,608.79,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.20155471762052457,-0.6404417465124865
2023-06-15 16:38:45.601,0,0,0,0,10.33,10.33,28.0,27.7,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.86,29.68,26.11,26.73,24.1,1.1,1.17,2.93,19.99,55.95,233.39,609.04,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,-0.24044174651248795,-0.6404417465124865
2023-06-15 16:38:45.902,0,0,0,0,10.3,10.34,28.0,27.7,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.91,29.68,26.11,26.75,24.1,1.1,1.17,2.95,19.98,55.95,233.35,608.83,1,0.0,0.0,0.0,0.0,28.279301210832102,28.12369777962624,-0.27930121083210224,-0.5236977796262394
2023-06-15 16:38:46.202,0,0,0,0,10.33,10.33,28.0,27.7,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.91,29.72,26.14,26.75,24.1,1.1,1.17,2.96,19.75,56.12,233.31,608.45,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,-0.24044174651248795,-0.6404417465124865
2023-06-15 16:38:46.403,0,0,0,0,10.3,10.32,28.0,27.7,27.6,26.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.95,29.75,26.14,26.75,24.1,1.1,1.17,2.94,19.75,56.12,233.28,608.17,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.20155471762052457,-0.5236977796262394
2023-06-15 16:38:46.702,0,0,0,0,10.33,10.33,28.0,27.7,27.6,26.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.95,29.75,26.14,26.75,24.1,1.1,1.17,2.94,19.98,56.12,233.26,607.73,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,-0.24044174651248795,-0.6404417465124865
2023-06-15 16:38:47.002,0,0,0,0,10.3,10.33,28.0,27.7,27.6,26.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.98,29.77,26.14,26.75,24.1,1.1,1.17,2.94,20.34,55.95,233.26,607.96,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,-0.24044174651248795,-0.5236977796262394
2023-06-15 16:38:47.202,0,0,0,0,10.33,10.34,28.0,27.7,27.6,26.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.98,29.77,26.12,26.74,24.1,1.09,1.18,2.94,20.34,55.95,233.28,608.19,1,0.0,0.0,0.0,0.0,28.279301210832102,28.240441746512488,-0.27930121083210224,-0.6404417465124865
2023-06-15 16:38:47.502,0,0,0,0,10.3,10.34,28.1,27.7,27.6,26.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.03,29.81,26.12,26.74,24.1,1.1,1.18,2.94,20.65,55.95,233.32,609.11,1,0.0,0.0,0.0,0.0,28.279301210832102,28.12369777962624,-0.17930121083210082,-0.5236977796262394
2023-06-15 16:38:47.801,0,0,0,0,10.35,10.33,28.1,27.7,27.6,26.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.03,29.81,26.12,26.74,24.1,1.1,1.17,2.94,20.5,55.95,233.34,609.13,1,0.0,0.0,0.0,0.0,28.240441746512488,28.318133157046475,-0.14044174651248653,-0.7181331570464735
2023-06-15 16:38:48.102,0,0,0,0,10.33,10.32,28.1,27.7,27.6,26.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.04,29.83,26.13,26.74,24.1,1.1,1.17,2.94,20.35,55.95,233.27,609.11,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-0.10155471762052315,-0.6404417465124865
2023-06-15 16:38:48.402,0,0,0,0,10.28,10.34,28.1,27.7,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.08,29.83,26.13,26.74,24.1,1.1,1.17,2.94,20.35,56.04,233.27,609.11,1,0.0,0.0,0.0,0.0,28.279301210832102,28.04573002260753,-0.17930121083210082,-0.4457300226075276
2023-06-15 16:38:48.604,0,0,0,0,10.3,10.33,28.1,27.7,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.08,29.87,26.12,26.75,24.1,1.1,1.17,2.95,20.25,56.04,233.27,609.11,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,-0.14044174651248653,-0.5236977796262394
2023-06-15 16:38:48.901,0,0,0,0,10.35,10.34,28.1,27.7,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,29.87,26.12,26.75,24.1,1.1,1.17,2.94,20.25,56.04,139.94,364.53,1,0.0,0.0,0.0,0.0,28.279301210832102,28.318133157046475,-0.17930121083210082,-0.7181331570464735
2023-06-15 16:38:49.103,0,0,0,0,10.33,10.34,28.1,27.7,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,29.9,26.12,26.73,24.1,1.1,1.17,2.94,20.58,56.04,139.94,364.53,1,0.0,0.0,0.0,0.0,28.279301210832102,28.240441746512488,-0.17930121083210082,-0.6404417465124865
2023-06-15 16:38:49.402,0,0,0,0,10.3,10.34,28.1,27.7,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.13,29.9,26.12,26.73,24.1,1.1,1.17,2.94,20.75,55.96,46.63,121.44,1,0.0,0.0,0.0,0.0,28.279301210832102,28.12369777962624,-0.17930121083210082,-0.5236977796262394
2023-06-15 16:38:49.603,0,0,0,0,10.33,10.34,28.1,27.7,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.13,29.93,26.14,26.73,24.1,1.1,1.17,3.3,20.75,55.96,46.63,121.44,1,0.0,0.0,0.0,0.0,28.279301210832102,28.240441746512488,-0.17930121083210082,-0.6404417465124865
2023-06-15 16:38:49.902,0,0,0,0,10.3,10.34,28.1,27.7,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,29.93,26.14,26.73,24.1,1.1,1.17,3.3,20.79,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.12369777962624,-0.17930121083210082,-0.5236977796262394
2023-06-15 16:38:50.301,0,0,0,0,10.3,10.33,28.1,27.7,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,29.96,26.14,26.75,24.1,1.1,1.18,4.02,20.43,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,-0.14044174651248653,-0.5236977796262394
2023-06-15 16:38:50.401,0,0,0,0,10.3,10.33,28.1,27.7,27.6,26.7,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,29.99,26.14,26.75,24.1,1.1,1.17,5.11,20.43,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,-0.14044174651248653,-0.5236977796262394
2023-06-15 16:38:50.701,0,0,0,0,10.3,10.32,28.1,27.7,27.6,26.7,0,1,23.5,1.5,31.0,15.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,29.99,26.13,26.73,24.1,1.1,1.18,5.11,20.11,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-0.10155471762052315,-0.5236977796262394
2023-06-15 16:38:51.001,0,0,0,0,10.28,10.23,28.1,27.7,27.6,26.8,300,1,23.5,16.0,31.0,69.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,30.03,26.13,26.73,24.1,1.1,1.18,6.27,19.93,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,28.04573002260753,0.24967667740336452,-0.4457300226075276
2023-06-15 16:38:51.202,0,0,0,0,10.35,10.11,28.1,27.7,27.6,26.8,550,1,23.0,16.5,31.0,70.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,30.03,26.13,26.73,24.1,1.1,1.17,12.89,19.93,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,27.378476054930957,28.318133157046475,0.7215239450690447,-0.7181331570464735
2023-06-15 16:38:51.402,0,0,0,0,10.38,9.94,28.1,27.7,27.6,26.8,750,1,23.0,18.0,31.0,70.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.24,30.06,26.13,26.73,24.1,1.1,1.18,12.89,19.86,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,28.43446434986521,1.3970498209618327,-0.8344643498652076
2023-06-15 16:38:51.701,0,0,0,0,10.4,9.71,28.1,27.7,27.6,26.8,1050,1,23.5,13.0,31.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.24,30.06,26.13,26.74,24.1,1.1,1.18,21.2,20.13,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,25.775393101833856,28.511881734203143,2.324606898166145,-0.911881734203142
2023-06-15 16:38:51.901,0,0,0,0,10.42,9.66,28.1,27.7,27.6,26.7,1350,1,23.5,11.0,31.0,28.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.26,30.08,26.13,26.74,24.1,1.1,1.17,19.57,20.13,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,25.571623439209702,28.589190150820627,2.5283765607902993,-0.989190150820626
2023-06-15 16:38:52.202,0,0,0,0,10.54,9.33,28.1,27.7,27.6,26.7,1600,1,23.5,14.5,31.0,31.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.26,30.08,26.14,26.73,24.1,1.09,1.17,19.57,20.38,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,24.20697863656619,29.050772598056994,3.8930213634338102,-1.450772598056993
2023-06-15 16:38:52.502,0,0,0,0,10.64,9.1,28.1,27.7,27.6,26.7,1900,1,23.5,17.5,32.0,33.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.27,30.11,26.14,26.73,24.1,1.09,1.17,16.1,20.52,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,23.234781156953375,29.43249370667263,4.865218843046627,-1.8324937066726292
2023-06-15 16:38:52.701,0,0,0,0,10.66,8.98,28.1,27.7,27.6,26.7,2100,1,23.0,20.5,32.0,35.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.27,30.11,26.13,26.73,24.1,1.1,1.18,16.1,20.52,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,22.720373813782942,29.50852238766197,5.37962618621706,-1.908522387661968
2023-06-15 16:38:53.001,0,0,0,0,10.74,8.73,28.1,27.7,27.6,26.8,2650,1,23.0,28.0,32.0,41.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.27,30.14,26.14,26.73,24.1,1.1,1.18,18.96,20.71,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,21.632267849039863,29.811596726288712,6.467732150960138,-2.211596726288711
2023-06-15 16:38:53.301,0,0,0,0,10.81,8.53,28.1,27.7,27.6,26.8,2900,1,23.0,30.5,32.0,41.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.27,30.14,26.14,26.73,24.1,1.1,1.17,25.06,20.8,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,20.7451888097155,30.075433782791265,7.354811190284501,-2.4754337827912636
2023-06-15 16:38:53.502,0,0,0,0,10.88,8.33,28.1,27.7,27.6,26.8,2950,1,23.0,32.0,32.0,42.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.16,26.12,26.73,24.1,1.1,1.17,25.06,20.8,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,19.8426974216203,30.338022934188928,8.2573025783797,-2.738022934188926
2023-06-15 16:38:53.802,0,0,0,0,11.02,8.02,28.1,27.7,27.6,26.8,3100,1,22.5,35.0,32.0,43.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.16,26.12,26.73,24.1,1.1,1.17,31.24,20.75,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,18.411831812913817,30.859513063150587,9.688168187086184,-3.2595130631505853
2023-06-15 16:38:54.103,0,0,0,0,11.05,7.68,28.1,27.7,27.6,26.8,3300,1,22.5,39.5,32.0,47.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.18,26.13,26.73,24.1,1.1,1.17,35.01,20.5,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,16.794932613644562,30.970629259834425,11.30506738635544,-3.3706292598344234
2023-06-15 16:38:54.301,0,0,0,0,11.0,7.47,28.1,27.7,27.6,26.8,3450,0,22.5,41.5,32.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.18,26.13,26.74,24.1,1.1,1.18,39.79,20.5,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,15.76976369849342,30.785312522611207,12.33023630150658,-3.1853125226112056
2023-06-15 16:38:54.602,0,0,0,0,11.05,7.05,28.1,27.8,27.6,26.8,3450,0,22.5,41.0,32.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.21,26.15,26.73,24.1,1.1,1.18,39.79,19.88,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,13.653973313104075,30.970629259834425,14.446026686895927,-3.3706292598344234
2023-06-15 16:38:54.802,0,0,0,0,11.07,6.73,28.1,27.8,27.6,26.8,3450,0,22.5,40.5,32.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.3,30.21,26.15,26.73,24.1,1.1,1.18,43.53,19.56,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,11.978661882734855,31.0445841002807,16.121338117265147,-3.4445841002807
2023-06-15 16:38:55.103,0,0,0,0,11.05,6.18,28.1,27.8,27.6,26.8,3450,0,22.5,39.5,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.3,30.23,26.12,26.74,24.1,1.1,1.17,43.53,19.56,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,8.956346846721146,30.970629259834425,19.143653153278855,-3.3706292598344234
2023-06-15 16:38:55.401,0,0,0,0,11.14,5.74,28.1,28.1,27.7,26.8,3500,0,22.5,38.5,32.0,47.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.3,30.23,26.12,26.74,24.1,1.1,1.17,43.7,19.25,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.391781486876255,31.3026583503717,21.708218513123747,-3.6026583503717013
2023-06-15 16:38:55.603,0,0,0,0,11.22,5.57,28.1,28.1,27.7,26.8,3550,0,22.5,38.0,32.0,46.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.3,30.24,26.13,26.73,24.1,1.1,1.17,42.83,19.53,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,5.361863699788898,31.596150978954427,22.738136300211103,-3.8961509789544273
2023-06-15 16:38:55.901,0,0,0,0,11.36,5.28,28.1,28.1,27.7,26.8,3650,0,22.5,38.0,32.0,46.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.31,30.25,26.13,26.73,24.1,1.1,1.18,42.83,19.53,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,3.549803439356765,32.106098425022594,24.550196560643236,-4.406098425022595
2023-06-15 16:38:56.203,0,0,0,0,11.75,5.12,28.1,28.1,27.7,26.8,3750,0,22.5,38.5,32.0,46.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.31,30.25,26.14,26.72,24.1,1.1,1.18,41.71,19.8,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,2.518210503974103,33.50282299398327,25.5817894960259,-5.802822993983273
2023-06-15 16:38:56.403,0,0,0,0,12.78,5.01,28.1,28.6,27.8,26.8,3800,0,22.5,38.5,32.0,47.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.3,30.25,26.14,26.72,24.1,1.1,1.17,41.38,20.1,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7950085971772864,37.03523073623535,26.304991402822715,-9.235230736235348
2023-06-15 16:38:56.701,0,0,0,0,13.07,4.94,28.1,28.6,27.8,26.8,3850,0,22.5,39.5,32.0,47.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.3,30.25,26.14,26.74,24.1,1.1,1.17,41.53,20.1,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,1.3286195476239868,37.992047507625614,26.771380452376015,-10.192047507625613
2023-06-15 16:38:57.002,0,0,0,0,13.16,4.84,28.1,28.6,27.8,26.8,3900,0,22.5,39.5,32.0,48.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.3,30.22,26.14,26.74,24.1,1.09,1.17,41.53,20.01,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,38.285830373119495,27.446255648750004,-10.485830373119494
2023-06-15 16:38:57.203,0,0,0,0,13.24,4.78,28.1,28.6,27.8,26.8,3900,0,22.5,39.5,33.0,48.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.3,30.22,26.13,26.73,24.1,1.09,1.17,42.17,19.95,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,0.24382313000967315,38.5457393074326,27.85617686999033,-10.745739307432597
2023-06-15 16:38:57.601,0,0,0,0,13.38,4.66,28.1,29.1,27.8,26.8,3950,0,22.5,40.0,33.0,48.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.3,30.22,26.13,26.73,24.1,1.1,1.18,42.46,19.95,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5876544639184544,38.99782864934713,28.687654463918456,-11.197828649347127
2023-06-15 16:38:57.802,0,0,0,0,13.4,4.59,28.1,29.1,27.8,26.8,3950,0,22.5,39.5,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.3,30.22,26.13,26.73,24.1,1.1,1.18,42.46,19.97,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,39.0621299527329,29.180075244643128,-11.262129952732902
2023-06-15 16:38:58.102,0,0,0,0,13.52,4.54,28.1,29.1,27.8,26.8,3950,0,22.5,39.5,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.18,26.12,26.73,24.1,1.1,1.17,42.59,20.21,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.4352424194538003,39.44647040564479,29.5352424194538,-11.646470405644788
2023-06-15 16:38:58.401,0,0,0,0,13.55,4.5,28.1,29.6,27.8,26.8,3950,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.18,26.12,26.72,24.1,1.1,1.17,42.7,20.21,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.7214820548786065,39.54216532220522,29.821482054878608,-11.74216532220522
2023-06-15 16:38:58.601,0,0,0,0,13.57,4.48,28.1,29.6,27.8,26.8,3950,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.1,26.13,26.72,24.1,1.1,1.17,42.7,20.39,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,39.60587584965367,29.965313982720865,-11.80587584965367
2023-06-15 16:38:58.902,0,0,0,0,13.62,4.4,28.1,29.6,27.8,26.8,3950,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.27,30.1,26.13,26.72,24.1,1.1,1.17,42.69,20.54,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.4454777473881677,39.764852151666105,30.54547774738817,-11.964852151666104
2023-06-15 16:38:59.202,0,0,0,0,13.6,4.38,28.1,29.6,27.8,26.8,3950,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.27,30.0,26.13,26.74,24.1,1.1,1.17,42.73,20.54,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.5917471801642478,39.7013129533571,30.69174718016425,-11.901312953357102
2023-06-15 16:38:59.401,0,0,0,0,13.67,4.36,28.1,29.6,27.8,26.8,3950,0,22.5,39.5,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.23,30.0,26.13,26.74,24.1,1.1,1.17,42.73,20.44,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.738515974622885,39.923402029235945,30.838515974622887,-12.123402029235944
2023-06-15 16:38:59.702,0,0,0,0,13.67,4.34,28.1,29.6,27.8,26.8,3950,0,22.5,39.5,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.23,29.88,26.12,26.74,24.1,1.1,1.18,42.78,20.31,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,39.923402029235945,30.985788202570042,-12.123402029235944
2023-06-15 16:39:00.002,0,0,0,0,13.67,4.32,28.1,30.1,27.9,26.8,3950,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.19,29.79,26.12,26.74,24.1,1.1,1.18,42.79,20.31,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,39.923402029235945,31.13356798826195,-12.023402029235946
2023-06-15 16:39:00.201,0,0,0,0,13.74,4.32,28.1,30.1,27.9,26.8,3950,0,22.5,39.5,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.19,29.79,26.14,26.73,24.1,1.1,1.18,42.79,19.99,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,40.144660581473374,31.13356798826195,-12.244660581473376
2023-06-15 16:39:00.503,0,0,0,0,13.67,4.3,28.1,30.1,27.9,26.8,3950,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.12,29.68,26.14,26.73,24.1,1.1,1.18,42.75,19.85,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,39.923402029235945,31.281859509330083,-12.023402029235946
2023-06-15 16:39:00.702,0,0,0,0,13.69,4.28,28.1,30.1,27.9,26.8,3950,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.12,29.68,26.13,26.74,24.1,1.1,1.17,42.72,19.85,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.330666997725473,39.98670318490878,31.430666997725474,-12.086703184908778
2023-06-15 16:39:01.002,0,0,0,0,13.72,4.26,28.1,30.6,28.0,26.9,3950,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.04,29.57,26.13,26.74,24.1,1.1,1.17,42.72,20.05,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,40.08152817242353,31.579994740685642,-12.081528172423532
2023-06-15 16:39:01.302,0,0,0,0,13.72,4.26,28.1,30.6,28.0,26.9,3950,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.04,29.57,26.12,26.74,24.1,1.1,1.17,42.73,20.47,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,40.08152817242353,31.579994740685642,-12.081528172423532
2023-06-15 16:39:01.501,0,0,0,0,13.69,4.26,28.1,30.6,28.0,26.9,3950,0,22.5,39.5,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.94,29.49,26.14,26.74,24.1,1.1,1.18,42.66,20.47,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,39.98670318490878,31.579994740685642,-11.986703184908777
2023-06-15 16:39:01.803,0,0,0,0,13.74,4.26,28.1,30.6,28.0,26.9,3950,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.94,29.49,26.14,26.72,24.1,1.1,1.18,42.66,20.78,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,40.144660581473374,31.579994740685642,-12.144660581473374
2023-06-15 16:39:02.101,0,0,0,0,13.74,4.25,28.1,31.1,28.1,27.0,3950,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,29.41,26.13,26.72,24.1,1.1,1.18,42.76,20.8,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.5548550627484587,40.144660581473374,31.65485506274846,-12.044660581473373
2023-06-15 16:39:02.302,0,0,0,0,13.74,4.24,28.1,31.1,28.1,27.0,3950,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,29.41,26.13,26.74,24.1,1.1,1.17,42.79,20.8,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.6298470817199586,40.144660581473374,31.72984708171996,-12.044660581473373
2023-06-15 16:39:02.602,0,0,0,0,13.76,4.26,28.1,31.1,28.1,27.0,3950,0,22.5,39.5,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.72,29.32,26.13,26.74,24.1,1.1,1.17,42.79,20.58,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,40.20772578861738,31.579994740685642,-12.10772578861738
2023-06-15 16:39:02.902,0,0,0,0,13.74,4.26,28.2,31.6,28.1,27.0,3950,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.59,29.32,26.13,26.73,24.1,1.1,1.18,42.78,20.36,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,40.144660581473374,31.67999474068564,-12.044660581473373
2023-06-15 16:39:03.102,0,0,0,0,13.76,4.28,28.2,31.6,28.1,27.0,3950,0,22.5,39.5,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.59,29.24,26.13,26.75,24.1,1.1,1.17,42.75,20.36,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.330666997725473,40.20772578861738,31.530666997725472,-12.10772578861738
2023-06-15 16:39:03.402,0,0,0,0,13.76,4.28,28.2,31.6,28.3,27.0,3950,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.24,26.13,26.75,24.1,1.1,1.17,42.75,20.23,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.330666997725473,40.20772578861738,31.530666997725472,-11.90772578861738
2023-06-15 16:39:03.602,0,0,0,0,13.81,4.28,28.2,31.6,28.3,27.0,3950,0,22.5,39.5,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.14,26.13,26.74,24.1,1.1,1.17,42.77,20.2,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.330666997725473,40.36509590254428,31.530666997725472,-12.065095902544282
2023-06-15 16:39:03.903,0,0,0,0,13.79,4.28,28.2,31.6,28.3,27.1,3950,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.14,26.13,26.74,24.1,1.1,1.18,42.74,20.2,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.330666997725473,40.30219796426479,31.530666997725472,-12.002197964264791
2023-06-15 16:39:04.202,0,0,0,0,13.81,4.32,28.2,31.6,28.3,27.1,3950,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.04,26.13,26.73,24.1,1.1,1.18,42.74,20.06,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,40.36509590254428,31.23356798826195,-12.065095902544282
2023-06-15 16:39:04.403,0,0,0,0,13.81,4.33,28.3,32.0,28.7,27.1,3950,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,28.94,26.13,26.73,24.1,1.1,1.18,42.71,20.03,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.9596143908580075,40.36509590254428,31.259614390858008,-11.665095902544284
2023-06-15 16:39:04.703,0,0,0,0,13.74,4.36,28.3,32.0,28.7,27.1,3950,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,28.94,26.13,26.75,24.1,1.1,1.17,42.75,20.03,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.738515974622885,40.144660581473374,31.038515974622886,-11.444660581473375
2023-06-15 16:39:05.002,0,0,0,0,13.79,4.37,28.3,32.0,28.7,27.1,3950,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.21,28.83,26.13,26.75,24.1,1.1,1.18,42.75,20.08,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.665068903913891,40.30219796426479,30.96506890391389,-11.602197964264793
2023-06-15 16:39:05.203,0,0,0,0,13.79,4.38,28.3,32.0,28.7,27.1,3950,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.21,28.83,26.12,26.74,24.1,1.1,1.18,42.78,20.35,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.5917471801642478,40.30219796426479,30.89174718016425,-11.602197964264793
2023-06-15 16:39:05.503,0,0,0,0,13.76,4.43,28.3,32.5,29.1,27.2,3950,0,22.5,39.5,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.12,28.72,26.15,26.74,24.1,1.1,1.18,42.77,20.35,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.2270011209419067,40.20772578861738,30.527001120941907,-11.10772578861738
2023-06-15 16:39:05.802,0,0,0,0,13.81,4.45,28.3,32.5,29.1,27.2,3950,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.12,28.72,26.15,26.75,24.1,1.1,1.18,42.77,20.4,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.081962614331701,40.36509590254428,30.3819626143317,-11.265095902544282
2023-06-15 16:39:06.003,0,0,0,0,13.81,4.48,28.3,32.5,29.1,27.2,3950,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.01,28.6,26.12,26.75,24.1,1.1,1.18,42.78,20.48,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,40.36509590254428,30.165313982720864,-11.265095902544282
2023-06-15 16:39:06.302,0,0,0,0,13.81,4.51,28.3,32.5,29.1,27.2,3900,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.01,28.6,26.12,26.75,24.1,1.09,1.18,42.79,20.48,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,40.36509590254428,29.949744818738385,-11.265095902544282
2023-06-15 16:39:06.501,0,0,0,0,13.86,4.54,28.3,33.0,29.5,27.3,3900,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.9,28.48,26.14,26.75,24.1,1.1,1.18,42.79,20.5,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.4352424194538003,40.52204967116785,29.7352424194538,-11.02204967116785
2023-06-15 16:39:06.803,0,0,0,0,13.81,4.55,28.3,33.0,29.5,27.3,3900,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.9,28.48,26.14,26.76,24.1,1.1,1.18,42.78,20.44,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,40.36509590254428,29.663976516695403,-10.865095902544283
2023-06-15 16:39:07.103,0,0,0,0,13.93,4.59,28.3,33.0,29.5,27.3,3900,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.79,28.37,26.12,26.76,24.1,1.09,1.18,42.79,20.44,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,40.741090411606535,29.380075244643127,-11.241090411606535
2023-06-15 16:39:07.302,0,0,0,0,13.93,4.63,28.3,33.0,29.5,27.3,3900,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.68,28.37,26.12,26.76,24.1,1.1,1.17,42.79,20.23,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,40.741090411606535,29.0980122489264,-11.241090411606535
2023-06-15 16:39:07.602,0,0,0,0,13.98,4.67,28.4,33.4,29.9,27.4,3850,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.68,28.23,26.13,26.75,24.1,1.1,1.17,42.82,20.0,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5177594663912828,40.897055465519145,28.91775946639128,-10.997055465519146
2023-06-15 16:39:07.903,0,0,0,0,13.96,4.7,28.4,33.4,29.9,27.4,3850,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.23,26.13,26.75,24.1,1.1,1.17,42.86,20.0,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.30874132755553774,40.834718502611565,28.708741327555536,-10.934718502611567
2023-06-15 16:39:08.102,0,0,0,0,14.0,4.73,28.4,33.4,29.9,27.4,3850,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.11,26.13,26.74,24.1,1.1,1.17,42.86,19.85,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.10071469305256642,40.95932720515253,28.500714693052565,-11.059327205152535
2023-06-15 16:39:08.402,0,0,0,0,14.03,4.76,28.5,33.4,29.9,27.5,3850,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,27.99,26.13,26.74,24.1,1.1,1.17,42.85,19.8,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,41.05261287222453,28.39366844493742,-11.15261287222453
2023-06-15 16:39:08.703,0,0,0,0,14.05,4.8,28.5,33.4,29.9,27.5,3800,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,27.99,26.12,26.76,24.1,1.1,1.17,42.86,19.8,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,41.11472225515388,28.119112974439645,-11.21472225515388
2023-06-15 16:39:08.902,0,0,0,0,14.08,4.84,28.5,33.8,30.3,27.5,3800,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.33,27.88,26.12,26.76,24.1,1.1,1.18,42.86,19.79,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,41.20776513455951,27.846255648750002,-10.907765134559508
2023-06-15 16:39:09.202,0,0,0,0,14.1,4.88,28.5,33.8,30.3,27.5,3800,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.33,27.88,26.14,26.74,24.1,1.1,1.18,42.9,19.85,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,41.26971315501612,27.57507168299128,-10.96971315501612
2023-06-15 16:39:09.502,0,0,0,0,14.12,4.93,28.5,33.8,30.3,27.5,3800,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.19,27.75,26.14,26.74,24.1,1.1,1.18,42.86,19.85,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,1.2615919575938506,41.33159690668157,27.23840804240615,-11.031596906681568
