TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_in,cond_out,cond_air,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-15 16:39:09.802,0,0,0,0,14.17,4.96,28.5,33.8,30.3,27.5,3750,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.19,27.75,26.13,26.75,24.1,1.1,1.18,42.86,19.89,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,1.462372502784774,41.486026138020804,27.037627497215226,-11.186026138020804
2023-06-15 16:39:10.001,0,0,0,0,14.2,4.99,28.5,34.3,30.7,27.6,3750,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.08,27.62,26.13,26.75,24.1,1.1,1.18,42.86,19.95,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,1.662251751336214,41.57849235421048,26.837748248663786,-10.878492354210483
2023-06-15 16:39:10.303,0,0,0,0,14.24,5.03,28.5,34.3,30.7,27.6,3750,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.08,27.62,26.13,26.75,24.1,1.1,1.18,42.91,19.95,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9273719214453422,41.701558515562624,26.572628078554658,-11.001558515562625
2023-06-15 16:39:10.501,0,0,0,0,14.24,5.05,28.5,34.3,30.7,27.6,3750,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.97,27.49,26.13,26.75,24.1,1.1,1.18,42.91,20.0,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,2.059344490112437,41.701558515562624,26.440655509887563,-11.001558515562625
2023-06-15 16:39:10.802,0,0,0,0,14.22,5.08,28.5,34.3,30.7,27.6,3750,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.97,27.49,26.13,26.76,24.1,1.1,1.17,42.9,20.0,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,2.2565766520209536,41.640057103161666,26.243423347979046,-10.940057103161667
2023-06-15 16:39:11.102,0,0,0,0,14.27,5.12,28.5,34.8,31.1,27.8,3750,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.84,27.37,26.13,26.76,24.1,1.1,1.17,42.86,20.0,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,2.518210503974103,41.79369221322685,25.981789496025897,-10.693692213226846
2023-06-15 16:39:11.301,0,0,0,0,14.32,5.15,28.5,34.8,31.1,27.8,3750,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.84,27.37,26.13,26.75,24.1,1.1,1.17,42.86,19.95,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7134406999312546,41.946933855964744,25.786559300068745,-10.846933855964743
2023-06-15 16:39:11.601,0,0,0,0,14.32,5.16,28.5,34.8,31.1,27.8,3700,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.72,27.24,26.13,26.75,24.1,1.1,1.18,42.88,19.91,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7783296096252457,41.946933855964744,25.721670390374754,-10.846933855964743
2023-06-15 16:39:11.802,0,0,0,0,14.36,5.22,28.5,34.8,31.1,27.8,3700,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.72,27.24,26.13,26.75,24.1,1.1,1.17,42.88,19.91,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,3.1657133205406467,42.06924546351189,25.334286679459353,-10.96924546351189
2023-06-15 16:39:12.102,0,0,0,0,14.44,5.26,28.5,35.2,31.5,27.9,3700,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.58,27.11,26.14,26.75,24.1,1.1,1.17,42.87,19.9,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,3.422135241735191,42.31312255445761,25.07786475826481,-10.813122554457607
2023-06-15 16:39:12.301,0,0,0,0,14.41,5.28,28.5,35.2,31.5,27.9,3700,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.58,27.11,26.14,26.74,24.1,1.1,1.17,42.84,19.9,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,3.549803439356765,42.22178480874692,24.950196560643235,-10.721784808746918
2023-06-15 16:39:12.601,0,0,0,0,14.39,5.32,28.5,35.2,31.5,27.9,3700,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.46,26.96,26.14,26.74,24.1,1.1,1.17,42.84,19.94,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,3.8040663872000096,42.16081562869795,24.69593361279999,-10.660815628697947
2023-06-15 16:39:12.802,0,0,0,0,14.44,5.33,28.5,35.2,31.5,27.9,3700,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.46,26.96,26.14,26.73,24.1,1.1,1.17,42.86,20.0,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,3.8674102253521596,42.31312255445761,24.63258977464784,-10.813122554457607
2023-06-15 16:39:13.107,0,0,0,0,14.48,5.36,28.5,35.6,31.5,28.0,3650,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.33,26.84,26.14,26.73,24.1,1.1,1.17,42.82,20.0,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,4.05691388239984,42.43469041069477,24.44308611760016,-10.93469041069477
2023-06-15 16:39:13.401,0,0,0,0,14.51,5.4,28.5,35.6,31.8,28.0,3650,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.18,26.84,26.14,26.73,24.1,1.1,1.17,42.82,20.11,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,4.308364553577917,42.52570509072274,24.191635446422083,-10.725705090722737
2023-06-15 16:39:13.602,0,0,0,0,14.53,5.4,28.5,35.6,31.8,28.0,3650,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.18,26.69,26.14,26.74,24.1,1.1,1.17,42.83,20.33,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,4.308364553577917,42.58630504968767,24.191635446422083,-10.786305049687666
2023-06-15 16:39:13.902,0,0,0,0,14.51,5.44,28.5,35.6,31.8,28.0,3650,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.05,26.69,26.14,26.74,24.1,1.1,1.17,42.83,20.33,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,4.558436646074028,42.52570509072274,23.94156335392597,-10.725705090722737
2023-06-15 16:39:14.202,0,0,0,0,14.56,5.49,28.5,35.6,31.8,28.0,3650,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.05,26.56,26.15,26.72,24.1,1.1,1.17,42.83,20.42,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,4.869115328747171,42.677090608877734,23.63088467125283,-10.877090608877733
2023-06-15 16:39:14.404,0,0,0,0,14.56,5.49,28.5,35.6,31.8,28.0,3650,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.91,26.43,26.15,26.72,24.1,1.1,1.17,42.8,20.45,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,4.869115328747171,42.677090608877734,23.63088467125283,-10.877090608877733
2023-06-15 16:39:14.701,0,0,0,0,14.56,5.53,28.5,36.1,32.3,28.1,3600,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.91,26.43,26.14,26.73,24.1,1.1,1.17,42.79,20.45,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,5.116150415287905,42.677090608877734,23.383849584712095,-10.377090608877737
2023-06-15 16:39:15.001,0,0,0,0,14.58,5.54,28.5,36.1,32.3,28.1,3650,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.79,26.29,26.14,26.73,24.1,1.09,1.17,42.79,20.28,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,5.177701996055589,42.737538272514996,23.32229800394441,-10.437538272514999
2023-06-15 16:39:15.201,0,0,0,0,14.6,5.57,28.5,36.1,32.3,28.1,3600,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.79,26.29,26.14,26.71,24.1,1.1,1.17,42.81,20.17,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,5.361863699788898,42.79792526972142,23.1381363002111,-10.49792526972142
2023-06-15 16:39:15.503,0,0,0,0,14.63,5.58,28.5,36.6,32.6,28.3,3600,0,22.5,39.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.65,26.18,26.14,26.71,24.1,1.1,1.17,42.84,20.17,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,5.423087457349027,42.88839232865945,23.076912542650973,-10.288392328659448
2023-06-15 16:39:15.701,0,0,0,0,14.7,5.62,28.5,36.6,32.6,28.3,3600,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.65,26.18,26.14,26.74,24.1,1.1,1.18,42.84,20.05,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,5.667171978139606,43.09895524573449,22.832828021860394,-10.498955245734486
2023-06-15 16:39:16.001,0,0,0,0,14.68,5.62,28.5,36.6,32.6,28.3,3600,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.53,26.03,26.14,26.74,24.1,1.1,1.18,42.83,20.05,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,5.667171978139606,43.038869446327396,22.832828021860394,-10.438869446327395
2023-06-15 16:39:16.201,0,0,0,0,14.68,5.66,28.5,36.6,32.6,28.3,3600,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.53,26.03,26.14,26.73,24.1,1.1,1.17,42.81,20.05,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,5.909971876638849,43.038869446327396,22.59002812336115,-10.438869446327395
2023-06-15 16:39:16.503,0,0,0,0,14.7,5.67,28.5,37.0,32.6,28.3,3550,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.39,25.91,26.13,26.73,24.1,1.1,1.17,42.81,20.0,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,5.970473010705973,43.09895524573449,22.529526989294027,-10.498955245734486
2023-06-15 16:39:16.702,0,0,0,0,14.72,5.69,28.5,37.0,32.6,28.3,3550,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.39,25.91,26.13,26.73,24.1,1.1,1.17,42.82,20.05,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,43.15898122869925,22.408761597290663,-10.558981228699245
2023-06-15 16:39:17.003,0,0,0,0,14.77,5.7,28.5,37.0,33.0,28.3,3550,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.27,25.78,26.14,26.73,24.1,1.09,1.18,42.83,20.05,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,6.151503150811266,43.30878540532245,22.348496849188734,-10.308785405322453
2023-06-15 16:39:17.303,0,0,0,0,14.72,5.73,28.5,37.0,33.0,28.3,3550,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.27,25.78,26.14,26.71,24.1,1.1,1.18,42.83,20.0,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,43.15898122869925,22.1681714805448,-10.158981228699247
2023-06-15 16:39:17.502,0,0,0,0,14.77,5.73,28.5,37.0,33.0,28.5,3550,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.13,25.64,26.14,26.71,24.1,1.1,1.17,42.84,19.99,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,43.30878540532245,22.1681714805448,-10.308785405322453
2023-06-15 16:39:17.802,0,0,0,0,14.77,5.77,28.5,37.0,33.0,28.5,3550,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.13,25.64,26.14,26.73,24.1,1.1,1.17,42.87,19.99,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,43.30878540532245,21.928822736872746,-10.308785405322453
2023-06-15 16:39:18.002,0,0,0,0,14.72,5.77,28.4,37.4,33.3,28.5,3550,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.0,25.5,26.14,26.73,24.1,1.1,1.17,42.87,20.0,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,43.15898122869925,21.828822736872745,-9.85898122869925
2023-06-15 16:39:18.302,0,0,0,0,14.8,5.79,28.4,37.4,33.3,28.5,3550,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.0,25.5,26.14,26.71,24.1,1.1,1.17,42.92,20.09,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,6.6903908690535445,43.398489784275796,21.709609130946454,-10.098489784275799
2023-06-15 16:39:18.502,0,0,0,0,14.8,5.8,28.4,37.4,33.3,28.6,3550,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.87,25.37,26.14,26.71,24.1,1.09,1.17,42.92,20.09,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,6.749883300617455,43.398489784275796,21.650116699382544,-10.098489784275799
2023-06-15 16:39:18.802,0,0,0,0,14.82,5.81,28.4,37.4,33.3,28.6,3550,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.87,25.37,26.14,26.71,24.1,1.1,1.17,42.9,20.1,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,43.458218771566976,21.590700206006453,-10.158218771566979
2023-06-15 16:39:19.001,0,0,0,0,14.85,5.81,28.4,37.9,33.6,28.6,3500,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.73,25.24,26.14,26.71,24.1,1.1,1.17,42.92,20.1,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,43.547701697487184,21.590700206006453,-9.947701697487183
2023-06-15 16:39:19.302,0,0,0,0,14.82,5.83,28.4,37.9,33.6,28.6,3550,0,22.5,40.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.73,25.24,26.14,26.71,24.1,1.1,1.17,42.92,20.1,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,6.927905887759948,43.458218771566976,21.47209411224005,-9.858218771566975
2023-06-15 16:39:19.601,0,0,0,0,14.85,5.85,28.4,37.9,33.6,28.6,3500,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.59,25.11,26.12,26.72,24.1,1.1,1.17,42.99,20.19,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,43.547701697487184,21.35378901747682,-9.947701697487183
2023-06-15 16:39:19.801,0,0,0,0,14.87,5.85,28.4,37.9,33.6,28.6,3500,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.46,25.11,26.12,26.72,24.1,1.1,1.17,42.98,20.25,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,43.60728347724063,21.35378901747682,-10.007283477240627
2023-06-15 16:39:20.102,0,0,0,0,14.85,5.86,28.3,38.3,34.0,28.8,3500,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.46,24.97,26.12,26.71,24.1,1.1,1.18,42.98,20.25,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.1052512230640446,43.547701697487184,21.194748776935956,-9.547701697487184
2023-06-15 16:39:20.401,0,0,0,0,14.92,5.88,28.3,38.3,34.0,28.8,3500,0,22.5,40.5,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.33,24.97,26.12,26.71,24.1,1.1,1.18,42.96,20.35,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.223108216610683,43.75598165214387,21.076891783389318,-9.755981652143873
2023-06-15 16:39:20.603,0,0,0,0,14.89,5.91,28.3,38.3,34.0,28.8,3500,0,22.5,40.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.33,24.85,26.14,26.71,24.1,1.1,1.17,43.03,20.18,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.399338334634933,43.66680661229208,20.900661665365067,-9.666806612292078
2023-06-15 16:39:20.901,0,0,0,0,14.94,5.9,28.3,38.3,34.0,28.8,3500,0,22.5,40.5,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.19,24.71,26.14,26.71,24.1,1.1,1.17,43.03,20.18,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,43.81535876679777,20.95933128411456,-9.815358766797772
2023-06-15 16:39:21.202,0,0,0,0,14.92,5.91,28.3,38.7,34.3,28.9,3500,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.19,24.71,26.13,26.71,24.1,1.1,1.17,43.06,20.01,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,7.399338334634933,43.75598165214387,20.900661665365067,-9.455981652143876
2023-06-15 16:39:21.402,0,0,0,0,14.92,5.91,28.3,38.7,34.3,28.9,3500,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.09,24.59,26.13,26.71,24.1,1.1,1.17,43.1,19.9,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,7.399338334634933,43.75598165214387,20.900661665365067,-9.455981652143876
2023-06-15 16:39:21.701,0,0,0,0,14.89,5.93,28.3,38.7,34.3,28.9,3500,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.09,24.59,26.12,26.7,24.1,1.1,1.18,43.1,19.9,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,43.66680661229208,20.78354258983858,-9.36680661229208
2023-06-15 16:39:22.001,0,0,0,0,14.94,5.95,28.3,39.1,34.3,29.0,3500,0,22.5,40.5,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.95,24.46,26.12,26.7,24.1,1.1,1.18,43.08,19.95,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,43.81535876679777,20.666715609231904,-9.515358766797775
2023-06-15 16:39:22.201,0,0,0,0,14.97,5.95,28.3,39.1,34.3,29.0,3500,0,22.5,40.5,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.95,24.46,26.13,26.69,24.1,1.1,1.18,43.05,19.95,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,43.90431540632159,20.666715609231904,-9.60431540632159
2023-06-15 16:39:22.501,0,0,0,0,14.94,5.94,28.2,39.1,34.6,29.0,3500,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.82,24.33,26.13,26.69,24.1,1.1,1.17,43.05,20.03,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.5749073037628705,43.81535876679777,20.62509269623713,-9.21535876679777
2023-06-15 16:39:22.702,0,0,0,0,14.97,5.95,28.2,39.1,34.6,29.0,3500,0,22.5,40.5,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.82,24.33,26.13,26.69,24.1,1.1,1.17,43.07,19.96,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,43.90431540632159,20.566715609231903,-9.304315406321585
2023-06-15 16:39:23.003,0,0,0,0,14.97,5.97,28.2,39.1,34.6,29.1,3500,0,22.5,40.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.68,24.2,26.13,26.69,24.1,1.1,1.17,43.06,19.96,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.90431540632159,20.45017899255937,-9.304315406321585
2023-06-15 16:39:23.301,0,0,0,0,14.97,5.96,28.2,39.1,34.6,29.1,3500,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.68,24.2,26.13,26.68,24.1,1.1,1.17,43.06,19.95,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,43.90431540632159,20.508411112958367,-9.304315406321585
2023-06-15 16:39:23.503,0,0,0,0,14.97,5.99,28.1,39.5,35.0,29.1,3500,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.56,24.09,26.13,26.68,24.1,1.1,1.17,43.06,19.84,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,43.90431540632159,20.233931024955645,-8.904315406321587
2023-06-15 16:39:23.803,0,0,0,0,14.97,5.98,28.1,39.5,35.0,29.1,3500,0,22.5,40.5,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.56,24.09,26.13,26.69,24.1,1.1,1.18,43.1,19.84,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,43.90431540632159,20.292019034179226,-8.904315406321587
2023-06-15 16:39:24.003,0,0,0,0,15.01,5.97,28.1,39.5,35.0,29.1,3500,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.43,23.94,26.13,26.69,24.1,1.1,1.18,43.1,19.82,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,44.02272143223166,20.35017899255937,-9.022721432231663
2023-06-15 16:39:24.302,0,0,0,0,14.99,5.99,28.1,39.5,35.0,29.1,3500,0,22.5,40.5,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.43,23.94,26.13,26.67,24.1,1.1,1.17,43.06,19.9,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,43.96354733911983,20.233931024955645,-8.963547339119827
2023-06-15 16:39:24.502,0,0,0,0,15.01,6.01,28.0,39.9,35.2,29.3,3500,0,22.5,40.5,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.3,23.81,26.13,26.67,24.1,1.1,1.17,43.06,19.9,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,44.02272143223166,20.01797000747024,-8.82272143223166
2023-06-15 16:39:24.802,0,0,0,0,15.01,6.01,28.0,39.9,35.2,29.3,3500,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.3,23.81,26.13,26.68,24.1,1.1,1.17,43.07,20.04,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,44.02272143223166,20.01797000747024,-8.82272143223166
2023-06-15 16:39:25.102,0,0,0,0,15.06,6.0,28.0,39.9,35.2,29.3,3500,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.17,23.69,26.12,26.68,24.1,1.1,1.18,43.04,20.04,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,7.9240852469836796,44.17040448430339,20.07591475301632,-8.970404484303387
2023-06-15 16:39:25.302,0,0,0,0,15.04,6.0,28.0,39.9,35.2,29.3,3500,0,22.5,40.5,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.17,23.69,26.12,26.68,24.1,1.1,1.17,43.04,19.95,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,7.9240852469836796,44.1113744120608,20.07591475301632,-8.911374412060795
2023-06-15 16:39:25.602,0,0,0,0,15.04,6.01,27.9,40.3,35.5,29.4,3500,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.05,23.56,26.13,26.68,24.1,1.1,1.17,43.03,19.82,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,44.1113744120608,19.917970007470238,-8.611374412060798
2023-06-15 16:39:25.902,0,0,0,0,15.01,6.0,27.9,40.3,35.5,29.4,3450,0,22.5,40.5,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.94,23.56,26.13,26.67,24.1,1.1,1.17,43.04,19.82,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,7.9240852469836796,44.02272143223166,19.97591475301632,-8.522721432231663
2023-06-15 16:39:26.102,0,0,0,0,15.06,6.02,27.9,40.3,35.5,29.4,3500,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.94,23.43,26.13,26.66,24.1,1.1,1.17,43.04,19.82,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,8.039903421598183,44.17040448430339,19.860096578401816,-8.67040448430339
2023-06-15 16:39:26.402,0,0,0,0,15.11,6.02,27.9,40.3,35.5,29.4,3450,0,22.5,40.5,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.81,23.43,26.13,26.66,24.1,1.1,1.17,43.03,19.9,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,8.039903421598183,44.31772892077055,19.860096578401816,-8.817728920770548
2023-06-15 16:39:26.702,0,0,0,0,15.06,6.03,27.9,40.7,35.5,29.5,3450,0,22.5,40.5,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.81,23.31,26.13,26.67,24.1,1.1,1.17,43.03,19.99,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,44.17040448430339,19.80229425686698,-8.67040448430339
2023-06-15 16:39:26.903,0,0,0,0,15.06,6.06,27.9,40.7,35.5,29.5,3450,0,22.5,40.5,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.69,23.18,26.13,26.67,24.1,1.1,1.18,43.03,19.99,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,8.270688137570176,44.17040448430339,19.629311862429823,-8.67040448430339
2023-06-15 16:39:27.203,0,0,0,0,15.04,6.05,27.8,40.7,35.8,29.5,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.69,23.18,26.13,26.65,24.1,1.1,1.18,43.01,20.05,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,44.1113744120608,19.58690210542868,-8.3113744120608
2023-06-15 16:39:27.502,0,0,0,0,15.09,6.06,27.8,40.7,35.8,29.5,3450,0,22.5,40.5,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.55,23.04,26.13,26.65,24.1,1.1,1.18,43.02,20.17,56.0,0.0,0.0,1,0.0,0.0,0.0,0.0,8.270688137570176,44.2588420492562,19.529311862429825,-8.458842049256205
2023-06-15 16:39:27.702,0,0,0,0,15.09,6.06,27.8,40.7,35.8,29.5,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.55,23.04,26.14,26.67,24.1,1.1,1.17,43.08,20.17,56.0,0.0,0.0,1,0.0,0.0,0.0,0.0,8.270688137570176,44.2588420492562,19.529311862429825,-8.458842049256205
2023-06-15 16:39:27.901,0,0,0,0,15.09,6.05,27.8,40.7,35.8,29.5,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.43,22.92,26.14,26.67,24.1,1.1,1.17,43.08,20.12,56.0,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,44.2588420492562,19.58690210542868,-8.458842049256205
2023-06-15 16:39:28.203,0,0,0,0,15.09,6.05,27.7,41.1,36.0,29.6,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.43,22.92,26.14,26.64,24.1,1.1,1.17,43.05,19.93,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,44.2588420492562,19.48690210542868,-8.258842049256202
2023-06-15 16:39:28.403,0,0,0,0,15.09,6.06,27.7,41.1,36.0,29.6,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.3,22.79,26.14,26.64,24.1,1.1,1.17,43.05,19.93,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,8.270688137570176,44.2588420492562,19.429311862429824,-8.258842049256202
2023-06-15 16:39:28.702,0,0,0,0,15.06,6.06,27.7,41.1,36.0,29.6,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.3,22.79,26.15,26.64,24.1,1.1,1.17,42.99,19.85,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,8.270688137570176,44.17040448430339,19.429311862429824,-8.17040448430339
2023-06-15 16:39:29.001,0,0,0,0,15.09,6.05,27.6,41.5,36.3,29.8,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.18,22.67,26.15,26.64,24.1,1.1,1.17,43.01,19.85,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,44.2588420492562,19.386902105428682,-7.958842049256205
2023-06-15 16:39:29.202,0,0,0,0,15.09,6.05,27.6,41.5,36.3,29.8,3450,0,22.5,40.5,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.18,22.67,26.13,26.65,24.1,1.1,1.18,43.01,19.9,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,44.2588420492562,19.386902105428682,-7.958842049256205
2023-06-15 16:39:29.503,0,0,0,0,15.11,6.05,27.6,41.5,36.3,29.8,3450,0,22.5,40.5,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.05,22.55,26.13,26.65,24.1,1.1,1.18,42.96,20.09,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,44.31772892077055,19.386902105428682,-8.017728920770551
2023-06-15 16:39:29.702,0,0,0,0,15.13,6.03,27.6,41.5,36.3,29.8,3450,0,22.5,40.5,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.05,22.55,26.13,26.64,24.1,1.1,1.18,43.02,20.09,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,44.37655873994828,19.502294256866982,-8.076558739948283
2023-06-15 16:39:30.003,0,0,0,0,15.13,6.03,27.5,41.9,36.5,29.9,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.92,22.42,26.13,26.64,24.1,1.09,1.17,43.02,20.05,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,44.37655873994828,19.40229425686698,-7.87655873994828
2023-06-15 16:39:30.202,0,0,0,0,15.11,6.06,27.5,41.9,36.5,29.9,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.92,22.42,26.13,26.65,24.1,1.09,1.17,43.04,19.9,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,8.270688137570176,44.31772892077055,19.229311862429824,-7.8177289207705485
2023-06-15 16:39:30.501,0,0,0,0,15.13,6.05,27.5,41.9,36.5,29.9,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.79,22.29,26.13,26.65,24.1,1.1,1.17,42.97,19.9,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,44.37655873994828,19.28690210542868,-7.87655873994828
2023-06-15 16:39:30.703,0,0,0,0,15.13,6.05,27.5,41.9,36.5,29.9,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.79,22.29,26.13,26.64,24.1,1.1,1.17,42.97,20.0,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,44.37655873994828,19.28690210542868,-7.87655873994828
2023-06-15 16:39:31.002,0,0,0,0,15.11,6.03,27.3,42.2,36.5,30.0,3450,0,22.5,40.5,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.68,22.17,26.14,26.64,24.1,1.1,1.17,42.96,20.12,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,44.31772892077055,19.20229425686698,-7.8177289207705485
2023-06-15 16:39:31.303,0,0,0,0,15.13,6.05,27.3,42.2,36.5,30.0,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.68,22.17,26.14,26.63,24.1,1.1,1.17,42.96,20.12,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,44.37655873994828,19.08690210542868,-7.87655873994828
2023-06-15 16:39:31.502,0,0,0,0,15.13,6.05,27.3,42.2,36.8,30.0,3450,0,22.5,40.5,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.55,22.04,26.14,26.63,24.1,1.1,1.17,42.96,20.11,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,44.37655873994828,19.08690210542868,-7.5765587399482826
2023-06-15 16:39:31.802,0,0,0,0,15.11,6.05,27.3,42.2,36.8,30.0,3450,0,22.5,40.5,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.55,22.04,26.14,26.64,24.1,1.1,1.17,43.01,19.9,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,44.31772892077055,19.08690210542868,-7.517728920770551
2023-06-15 16:39:32.102,0,0,0,0,15.13,6.03,27.3,42.2,36.8,30.1,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.42,21.92,26.13,26.63,24.1,1.1,1.18,43.01,19.9,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,44.37655873994828,19.20229425686698,-7.5765587399482826
2023-06-15 16:39:32.301,0,0,0,0,15.16,6.03,27.3,42.2,36.8,30.1,3450,0,22.5,40.5,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.29,21.92,26.13,26.63,24.1,1.1,1.18,43.02,19.75,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,44.46469677883357,19.20229425686698,-7.664696778833573
2023-06-15 16:39:32.601,0,0,0,0,15.11,6.03,27.2,42.6,37.0,30.1,3450,0,22.5,40.5,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.29,21.8,26.12,26.64,24.1,1.1,1.17,42.99,19.84,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,44.31772892077055,19.10229425686698,-7.3177289207705485
2023-06-15 16:39:32.902,0,0,0,0,15.13,6.02,27.2,42.6,37.0,30.1,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.16,21.8,26.12,26.64,24.1,1.1,1.18,42.97,19.84,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,8.039903421598183,44.37655873994828,19.160096578401816,-7.37655873994828
2023-06-15 16:39:33.102,0,0,0,0,15.16,6.03,27.2,42.6,37.0,30.1,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.16,21.66,26.14,26.64,24.1,1.1,1.18,42.97,19.86,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,44.46469677883357,19.10229425686698,-7.46469677883357
2023-06-15 16:39:33.402,0,0,0,0,15.16,6.01,27.2,42.6,37.0,30.1,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.04,21.53,26.14,26.64,24.1,1.1,1.18,43.01,19.85,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,44.46469677883357,19.21797000747024,-7.46469677883357
2023-06-15 16:39:33.703,0,0,0,0,15.16,6.0,27.1,43.0,37.2,30.3,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.04,21.53,26.13,26.66,24.1,1.09,1.18,43.04,19.85,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.9240852469836796,44.46469677883357,19.175914753016322,-7.264696778833567
2023-06-15 16:39:34.003,0,0,0,0,15.21,6.01,27.1,43.0,37.2,30.3,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.91,21.43,26.13,26.66,24.1,1.1,1.18,43.04,19.71,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,44.61131007709355,19.11797000747024,-7.411310077093546
2023-06-15 16:39:34.201,0,0,0,0,15.16,6.02,27.1,43.0,37.2,30.3,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.91,21.43,26.12,26.66,24.1,1.1,1.17,43.0,19.65,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,8.039903421598183,44.46469677883357,19.06009657840182,-7.264696778833567
2023-06-15 16:39:34.503,0,0,0,0,15.21,6.02,26.9,43.3,37.5,30.3,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.78,21.29,26.12,26.66,24.1,1.1,1.17,42.96,19.65,56.0,0.0,0.0,1,0.0,0.0,0.0,0.0,8.039903421598183,44.61131007709355,18.860096578401816,-7.111310077093549
2023-06-15 16:39:34.703,0,0,0,0,15.23,6.01,26.9,43.3,37.5,30.3,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.78,21.29,26.14,26.65,24.1,1.1,1.17,42.96,19.74,56.0,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,44.66985656831582,18.917970007470238,-7.169856568315822
2023-06-15 16:39:35.003,0,0,0,0,15.16,6.0,26.9,43.3,37.5,30.3,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.67,21.17,26.14,26.65,24.1,1.1,1.17,42.96,19.86,56.0,0.0,0.0,1,0.0,0.0,0.0,0.0,7.9240852469836796,44.46469677883357,18.97591475301632,-6.96469677883357
2023-06-15 16:39:35.303,0,0,0,0,15.16,6.02,26.9,43.3,37.5,30.3,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.67,21.17,26.14,26.67,24.1,1.1,1.17,42.96,19.86,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,8.039903421598183,44.46469677883357,18.860096578401816,-6.96469677883357
2023-06-15 16:39:35.501,0,0,0,0,15.23,6.01,26.8,43.7,37.6,30.5,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.55,21.03,26.14,26.67,24.1,1.1,1.17,42.97,19.8,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,44.66985656831582,18.81797000747024,-7.069856568315821
2023-06-15 16:39:35.801,0,0,0,0,15.23,6.0,26.8,43.7,37.6,30.5,3450,0,22.5,40.5,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.55,21.03,26.14,26.65,24.1,1.1,1.18,42.96,19.8,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,7.9240852469836796,44.66985656831582,18.87591475301632,-7.069856568315821
2023-06-15 16:39:36.102,0,0,0,0,15.23,6.01,26.8,43.7,37.6,30.5,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.42,20.92,26.15,26.65,24.1,1.1,1.17,42.96,19.53,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,44.66985656831582,18.81797000747024,-7.069856568315821
2023-06-15 16:39:36.302,0,0,0,0,15.21,6.01,26.8,43.7,37.6,30.5,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.42,20.92,26.15,26.66,24.1,1.1,1.17,43.03,19.37,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,44.61131007709355,18.81797000747024,-7.0113100770935475
2023-06-15 16:39:36.602,0,0,0,0,15.23,5.99,26.8,43.7,37.6,30.6,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.29,20.79,26.13,26.66,24.1,1.1,1.17,43.05,19.48,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,44.66985656831582,18.933931024955644,-7.069856568315821
2023-06-15 16:39:36.802,0,0,0,0,15.23,5.99,26.8,43.7,37.6,30.6,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.17,20.79,26.13,26.67,24.1,1.1,1.17,43.05,19.48,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,44.66985656831582,18.933931024955644,-7.069856568315821
2023-06-15 16:39:37.101,0,0,0,0,15.21,6.0,26.6,44.1,37.8,30.6,3500,0,22.5,40.5,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.17,20.68,26.14,26.65,24.1,1.1,1.17,43.0,19.7,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,7.9240852469836796,44.61131007709355,18.675914753016322,-6.811310077093552
2023-06-15 16:39:37.401,0,0,0,0,15.23,6.0,26.6,44.1,37.8,30.6,3500,0,22.5,40.5,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.04,20.68,26.14,26.65,24.1,1.1,1.17,42.93,19.7,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,7.9240852469836796,44.66985656831582,18.675914753016322,-6.869856568315825
2023-06-15 16:39:37.602,0,0,0,0,15.21,6.0,26.6,44.1,37.8,30.6,3500,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.04,20.56,26.14,26.66,24.1,1.1,1.18,42.93,19.79,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.9240852469836796,44.61131007709355,18.675914753016322,-6.811310077093552
2023-06-15 16:39:37.901,0,0,0,0,15.21,6.01,26.6,44.1,37.8,30.6,3500,0,22.5,40.5,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.91,20.56,26.14,26.66,24.1,1.1,1.18,43.0,19.51,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,44.61131007709355,18.61797000747024,-6.811310077093552
2023-06-15 16:39:38.102,0,0,0,0,15.25,6.01,26.5,44.5,38.0,30.7,3500,0,22.5,40.5,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.91,20.42,26.15,26.67,24.1,1.1,1.17,43.0,19.51,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,44.72834677740798,18.51797000747024,-6.728346777407978
2023-06-15 16:39:38.401,0,0,0,0,15.23,5.99,26.5,44.5,38.0,30.7,3500,0,22.5,40.5,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.8,20.42,26.15,26.67,24.1,1.1,1.17,43.0,19.3,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,44.66985656831582,18.633931024955643,-6.669856568315822
2023-06-15 16:39:38.602,0,0,0,0,15.23,5.98,26.5,44.5,38.0,30.7,3500,0,22.5,40.5,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.8,20.31,26.15,26.66,24.1,1.1,1.17,42.98,19.3,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,44.66985656831582,18.692019034179225,-6.669856568315822
2023-06-15 16:39:38.901,0,0,0,0,15.21,5.99,26.5,44.5,38.0,30.7,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.67,20.31,26.15,26.66,24.1,1.1,1.17,42.99,19.3,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,44.61131007709355,18.633931024955643,-6.611310077093549
2023-06-15 16:39:39.202,0,0,0,0,15.25,6.01,26.3,44.8,38.2,30.8,3500,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.67,20.18,26.15,26.66,24.1,1.1,1.17,42.99,19.58,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,44.72834677740798,18.31797000747024,-6.528346777407975
2023-06-15 16:39:39.403,0,0,0,0,15.21,5.97,26.3,44.8,38.2,30.8,3500,0,22.5,40.5,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.55,20.06,26.15,26.66,24.1,1.1,1.17,43.03,19.89,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,44.61131007709355,18.55017899255937,-6.411310077093546
2023-06-15 16:39:39.601,0,0,0,0,15.21,5.99,26.3,44.8,38.2,30.8,3500,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.55,20.06,26.16,26.66,24.1,1.1,1.17,43.0,19.89,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,44.61131007709355,18.433931024955644,-6.411310077093546
2023-06-15 16:39:39.902,0,0,0,0,15.21,5.97,26.3,44.8,38.2,30.8,3450,0,22.5,40.5,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.43,19.94,26.16,26.66,24.1,1.1,1.17,43.0,19.97,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,44.61131007709355,18.55017899255937,-6.411310077093546
2023-06-15 16:39:40.103,0,0,0,0,15.23,5.99,26.1,45.1,38.4,30.9,3500,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.43,19.94,26.14,26.66,24.1,1.1,1.17,42.97,20.1,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,44.66985656831582,18.233931024955645,-6.269856568315824
2023-06-15 16:39:40.403,0,0,0,0,15.21,5.97,26.1,45.1,38.4,30.9,3500,0,22.5,40.5,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.32,19.81,26.14,26.66,24.1,1.1,1.17,42.97,20.1,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,44.61131007709355,18.35017899255937,-6.21131007709355
2023-06-15 16:39:40.702,0,0,0,0,15.25,5.97,26.1,45.1,38.4,30.9,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.32,19.81,26.15,26.67,24.1,1.09,1.17,42.94,19.9,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,44.72834677740798,18.35017899255937,-6.32834677740798
2023-06-15 16:39:40.903,0,0,0,0,15.21,6.0,26.1,45.1,38.4,30.9,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.19,19.68,26.15,26.67,24.1,1.09,1.17,42.99,19.9,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,7.9240852469836796,44.61131007709355,18.175914753016322,-6.21131007709355
2023-06-15 16:39:41.202,0,0,0,0,15.23,6.0,26.1,45.5,38.4,31.0,3500,0,22.5,40.5,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.19,19.68,26.15,26.67,24.1,1.1,1.17,42.99,19.9,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,7.9240852469836796,44.66985656831582,18.175914753016322,-6.269856568315824
2023-06-15 16:39:41.501,0,0,0,0,15.23,6.0,26.0,45.5,38.6,31.0,3450,0,22.5,40.5,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.07,19.56,26.15,26.67,24.1,1.1,1.17,42.98,19.9,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,7.9240852469836796,44.66985656831582,18.07591475301632,-6.069856568315821
2023-06-15 16:39:41.701,0,0,0,0,15.21,5.99,26.0,45.5,38.6,31.0,3450,0,22.5,40.5,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.07,19.56,26.14,26.68,24.1,1.1,1.17,42.98,19.9,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,44.61131007709355,18.133931024955643,-6.0113100770935475
2023-06-15 16:39:42.002,0,0,0,0,15.25,5.97,26.0,45.5,38.6,31.0,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.94,19.44,26.14,26.68,24.1,1.1,1.17,42.98,19.9,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,44.72834677740798,18.25017899255937,-6.128346777407977
2023-06-15 16:39:42.301,0,0,0,0,15.25,5.98,26.0,45.5,38.6,31.0,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.94,19.44,26.14,26.68,24.1,1.1,1.17,43.04,19.85,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,44.72834677740798,18.192019034179225,-6.128346777407977
2023-06-15 16:39:42.502,0,0,0,0,15.28,6.0,25.8,45.8,38.7,31.1,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.81,19.33,26.15,26.68,24.1,1.1,1.17,43.05,19.66,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,7.9240852469836796,44.815976839163,17.87591475301632,-6.115976839162997
2023-06-15 16:39:42.802,0,0,0,0,15.23,5.99,25.8,45.8,38.7,31.1,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.81,19.33,26.15,26.69,24.1,1.1,1.17,43.05,19.66,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,44.66985656831582,17.933931024955644,-5.969856568315819
2023-06-15 16:39:43.001,0,0,0,0,15.25,6.0,25.8,45.8,38.7,31.1,3450,0,22.5,40.5,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.7,19.21,26.14,26.69,24.1,1.1,1.17,43.03,19.65,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,7.9240852469836796,44.72834677740798,17.87591475301632,-6.028346777407975
2023-06-15 16:39:43.302,0,0,0,0,15.25,5.99,25.8,45.8,38.7,31.1,3450,0,22.5,40.5,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.7,19.21,26.14,26.69,24.1,1.1,1.17,42.95,19.46,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,44.72834677740798,17.933931024955644,-6.028346777407975
2023-06-15 16:39:43.601,0,0,0,0,15.28,5.99,25.6,46.2,38.9,31.2,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.57,19.08,26.14,26.69,24.1,1.1,1.17,42.95,19.46,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,44.815976839163,17.733931024955645,-5.915976839163001
2023-06-15 16:39:43.802,0,0,0,0,15.25,6.0,25.6,46.2,38.9,31.2,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.44,19.08,26.14,26.69,24.1,1.1,1.17,42.99,19.37,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.9240852469836796,44.72834677740798,17.675914753016322,-5.82834677740798
2023-06-15 16:39:44.101,0,0,0,0,15.25,5.99,25.6,46.2,38.9,31.2,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.44,18.96,26.16,26.69,24.1,1.1,1.17,42.98,19.23,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,44.72834677740798,17.733931024955645,-5.82834677740798
2023-06-15 16:39:44.301,0,0,0,0,15.21,6.0,25.6,46.2,38.9,31.2,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.32,18.96,26.16,26.69,24.1,1.1,1.17,42.98,19.23,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.9240852469836796,44.61131007709355,17.675914753016322,-5.71131007709355
2023-06-15 16:39:44.602,0,0,0,0,15.23,5.97,25.5,46.5,39.1,31.4,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.32,18.85,26.15,26.69,24.1,1.1,1.17,42.98,19.45,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,44.66985656831582,17.75017899255937,-5.569856568315821
2023-06-15 16:39:44.802,0,0,0,0,15.28,5.97,25.5,46.5,39.1,31.4,3450,0,22.5,40.5,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.21,18.85,26.15,26.69,24.1,1.1,1.17,42.98,19.45,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,44.815976839163,17.75017899255937,-5.715976839162998
2023-06-15 16:39:45.102,0,0,0,0,15.23,5.99,25.5,46.5,39.1,31.4,3450,0,22.5,40.5,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.21,18.72,26.15,26.7,24.1,1.1,1.17,42.98,19.67,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,44.66985656831582,17.633931024955643,-5.569856568315821
2023-06-15 16:39:45.402,0,0,0,0,15.28,5.98,25.5,46.5,39.1,31.4,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.09,18.72,26.15,26.7,24.1,1.1,1.17,42.91,19.97,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,44.815976839163,17.692019034179225,-5.715976839162998
2023-06-15 16:39:45.603,0,0,0,0,15.23,5.97,25.3,46.8,39.1,31.5,3450,0,22.5,40.5,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.09,18.6,26.15,26.69,24.1,1.1,1.17,42.96,19.97,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,44.66985656831582,17.55017899255937,-5.569856568315821
2023-06-15 16:39:45.902,0,0,0,0,15.25,5.99,25.3,46.8,39.1,31.5,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.98,18.48,26.15,26.69,24.1,1.1,1.17,42.96,19.96,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,44.72834677740798,17.433931024955644,-5.628346777407977
