TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_in,cond_out,cond_air,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-15 16:39:46.202,0,0,0,0,15.25,5.98,25.3,46.8,39.2,31.5,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.98,18.48,26.15,26.68,24.1,1.1,1.17,42.94,20.0,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,44.72834677740798,17.492019034179226,-5.528346777407975
2023-06-15 16:39:46.403,0,0,0,0,15.25,5.99,25.3,46.8,39.2,31.5,3450,0,22.5,40.5,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.85,18.36,26.15,26.68,24.1,1.1,1.17,42.93,20.0,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,44.72834677740798,17.433931024955644,-5.528346777407975
2023-06-15 16:39:46.704,0,0,0,0,15.28,5.99,25.3,46.8,39.2,31.5,3450,0,22.5,40.5,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.85,18.36,26.13,26.71,24.1,1.1,1.17,42.93,19.87,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,44.815976839163,17.433931024955644,-5.615976839162997
2023-06-15 16:39:47.001,0,0,0,0,15.28,5.99,25.3,46.8,39.2,31.5,3450,0,22.5,40.5,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.74,18.25,26.13,26.71,24.1,1.1,1.17,42.96,19.69,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,44.815976839163,17.433931024955644,-5.615976839162997
2023-06-15 16:39:47.202,0,0,0,0,15.28,5.97,25.1,47.1,39.3,31.6,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.74,18.25,26.13,26.69,24.1,1.1,1.17,42.97,19.69,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,44.815976839163,17.35017899255937,-5.515976839163002
2023-06-15 16:39:47.501,0,0,0,0,15.33,5.99,25.1,47.1,39.3,31.6,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.62,18.14,26.13,26.69,24.1,1.09,1.17,42.97,19.74,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,44.96174732032233,17.233931024955645,-5.661747320322334
2023-06-15 16:39:47.801,0,0,0,0,15.33,5.99,25.1,47.1,39.3,31.6,3450,0,22.5,40.5,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.62,18.14,26.14,26.7,24.1,1.09,1.17,42.88,19.83,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,44.96174732032233,17.233931024955645,-5.661747320322334
2023-06-15 16:39:48.001,0,0,0,0,15.33,5.97,25.1,47.1,39.3,31.6,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.5,18.01,26.16,26.7,24.1,1.1,1.17,42.91,19.83,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,44.96174732032233,17.35017899255937,-5.661747320322334
2023-06-15 16:39:48.302,0,0,0,0,15.33,5.98,24.9,47.5,39.5,31.6,3450,0,22.5,40.5,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.5,18.01,26.16,26.69,24.1,1.1,1.17,42.91,19.86,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,44.96174732032233,17.092019034179224,-5.461747320322331
2023-06-15 16:39:48.602,0,0,0,0,15.33,5.96,24.9,47.5,39.5,31.6,3450,0,22.5,40.5,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.39,17.9,26.14,26.69,24.1,1.1,1.17,42.98,19.56,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,44.96174732032233,17.208411112958366,-5.461747320322331
2023-06-15 16:39:48.802,0,0,0,0,15.37,5.98,24.9,47.5,39.5,31.6,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.39,17.9,26.14,26.71,24.1,1.1,1.17,43.0,19.56,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,45.07811317240805,17.092019034179224,-5.578113172408052
2023-06-15 16:39:49.102,0,0,0,0,15.33,5.98,24.9,47.8,39.6,31.8,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.28,17.79,26.16,26.71,24.1,1.1,1.17,43.0,19.4,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,44.96174732032233,17.092019034179224,-5.36174732032233
2023-06-15 16:39:49.302,0,0,0,0,15.37,5.98,24.9,47.8,39.6,31.8,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.28,17.79,26.16,26.69,24.1,1.1,1.17,42.97,19.42,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,45.07811317240805,17.092019034179224,-5.478113172408051
2023-06-15 16:39:49.602,0,0,0,0,15.37,5.97,24.7,47.8,39.6,31.8,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.15,17.67,26.16,26.69,24.1,1.09,1.17,42.93,19.42,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,45.07811317240805,16.95017899255937,-5.478113172408051
2023-06-15 16:39:49.902,0,0,0,0,15.33,5.97,24.7,47.8,39.6,31.8,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.03,17.67,26.16,26.71,24.1,1.1,1.17,42.93,19.59,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,44.96174732032233,16.95017899255937,-5.36174732032233
2023-06-15 16:39:50.102,0,0,0,0,15.35,5.97,24.7,48.1,39.6,31.8,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.03,17.55,26.13,26.7,24.1,1.1,1.17,42.92,19.75,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,45.019958010647656,16.95017899255937,-5.419958010647655
2023-06-15 16:39:50.403,0,0,0,0,15.33,5.98,24.7,48.1,39.6,31.8,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.91,17.55,26.13,26.7,24.1,1.1,1.17,42.97,19.75,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,44.96174732032233,16.892019034179224,-5.36174732032233
2023-06-15 16:39:50.702,0,0,0,0,15.35,5.97,24.5,48.1,39.8,31.8,3450,0,22.5,40.5,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.91,17.43,26.14,26.7,24.1,1.1,1.17,42.97,20.0,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,45.019958010647656,16.75017899255937,-5.219958010647659
2023-06-15 16:39:50.901,0,0,0,0,15.33,5.97,24.5,48.1,39.8,31.8,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.79,17.33,26.14,26.7,24.1,1.1,1.17,42.96,20.01,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,44.96174732032233,16.75017899255937,-5.161747320322334
2023-06-15 16:39:51.203,0,0,0,0,15.37,5.96,24.5,48.1,39.8,31.8,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.79,17.33,26.14,26.71,24.1,1.1,1.17,42.96,20.01,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,45.07811317240805,16.808411112958368,-5.278113172408055
2023-06-15 16:39:51.502,0,0,0,0,15.4,5.97,24.5,48.1,39.8,31.8,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.68,17.21,26.14,26.71,24.1,1.1,1.17,42.96,19.65,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,45.16524207014021,16.75017899255937,-5.365242070140212
2023-06-15 16:39:51.702,0,0,0,0,15.35,5.95,24.3,48.5,39.9,32.0,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.68,17.21,26.14,26.72,24.1,1.1,1.17,42.89,19.19,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,45.019958010647656,16.666715609231904,-5.119958010647657
2023-06-15 16:39:52.003,0,0,0,0,15.4,5.97,24.3,48.5,39.9,32.0,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.55,17.1,26.14,26.72,24.1,1.1,1.17,42.91,19.19,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,45.16524207014021,16.55017899255937,-5.265242070140211
2023-06-15 16:39:52.202,0,0,0,0,15.4,5.96,24.3,48.5,39.9,32.0,3450,0,22.5,40.5,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.55,17.1,26.14,26.72,24.1,1.09,1.17,42.91,19.16,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,45.16524207014021,16.60841111295837,-5.265242070140211
2023-06-15 16:39:52.501,0,0,0,0,15.37,5.96,24.3,48.5,39.9,32.0,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.46,16.98,26.15,26.72,24.1,1.09,1.17,42.91,19.53,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,45.07811317240805,16.60841111295837,-5.178113172408054
2023-06-15 16:39:52.803,0,0,0,0,15.37,5.95,24.1,48.8,40.0,32.1,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.46,16.98,26.15,26.72,24.1,1.1,1.17,42.95,19.53,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,45.07811317240805,16.466715609231905,-5.078113172408052
2023-06-15 16:39:53.002,0,0,0,0,15.45,5.96,24.1,48.8,40.0,32.1,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.34,16.87,26.13,26.72,24.1,1.1,1.17,42.95,19.74,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,45.31018100732513,16.40841111295837,-5.310181007325127
2023-06-15 16:39:53.302,0,0,0,0,15.4,5.96,24.1,48.8,40.0,32.1,3450,0,22.5,40.5,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.34,16.87,26.13,26.71,24.1,1.1,1.17,42.94,19.54,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,45.16524207014021,16.40841111295837,-5.165242070140209
2023-06-15 16:39:53.602,0,0,0,0,15.37,5.96,24.0,49.1,40.1,32.1,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.22,16.75,26.15,26.71,24.1,1.09,1.17,42.92,19.54,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,45.07811317240805,16.308411112958368,-4.978113172408051
2023-06-15 16:39:53.802,0,0,0,0,15.42,5.97,24.0,49.1,40.1,32.1,3450,0,22.5,40.5,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.12,16.75,26.15,26.72,24.1,1.1,1.17,42.92,19.26,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,45.22325895205796,16.25017899255937,-5.1232589520579594
2023-06-15 16:39:54.101,0,0,0,0,15.35,5.97,24.0,49.1,40.1,32.1,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.12,16.65,26.15,26.72,24.1,1.1,1.17,42.94,19.3,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,45.019958010647656,16.25017899255937,-4.919958010647655
2023-06-15 16:39:54.402,0,0,0,0,15.4,5.95,24.0,49.1,40.1,32.1,3450,0,22.5,40.5,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.01,16.65,26.15,26.72,24.1,1.09,1.17,42.93,19.3,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,45.16524207014021,16.366715609231903,-5.065242070140208
2023-06-15 16:39:54.601,0,0,0,0,15.42,5.95,24.0,49.4,40.1,32.3,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.01,16.54,26.16,26.72,24.1,1.1,1.17,42.93,19.55,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,45.22325895205796,16.366715609231903,-5.1232589520579594
2023-06-15 16:39:54.903,0,0,0,0,15.42,5.95,24.0,49.4,40.1,32.3,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.89,16.54,26.16,26.72,24.1,1.1,1.17,42.92,19.13,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,45.22325895205796,16.366715609231903,-5.1232589520579594
2023-06-15 16:39:55.101,0,0,0,0,15.4,5.95,23.8,49.4,40.3,32.3,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.89,16.44,26.14,26.72,24.1,1.1,1.17,42.93,19.13,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,45.16524207014021,16.166715609231904,-4.865242070140212
2023-06-15 16:39:55.402,0,0,0,0,15.45,5.96,23.8,49.4,40.3,32.3,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.77,16.33,26.14,26.72,24.1,1.1,1.17,42.93,18.78,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,45.31018100732513,16.10841111295837,-5.01018100732513
2023-06-15 16:39:55.702,0,0,0,0,15.4,5.95,23.8,49.6,40.3,32.3,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.77,16.33,26.16,26.72,24.1,1.1,1.17,42.94,18.51,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,45.16524207014021,16.166715609231904,-4.865242070140212
2023-06-15 16:39:55.902,0,0,0,0,15.4,5.93,23.8,49.6,40.3,32.3,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.68,16.22,26.16,26.72,24.1,1.1,1.17,42.93,18.51,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,45.16524207014021,16.28354258983858,-4.865242070140212
2023-06-15 16:39:56.202,0,0,0,0,15.42,5.95,23.5,49.6,40.4,32.3,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.68,16.22,26.15,26.73,24.1,1.1,1.17,42.93,18.93,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,45.22325895205796,15.866715609231903,-4.823258952057962
2023-06-15 16:39:56.502,0,0,0,0,15.45,5.93,23.5,49.6,40.4,32.3,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.56,16.13,26.15,26.73,24.1,1.1,1.17,42.93,19.36,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,45.31018100732513,15.983542589838578,-4.910181007325129
2023-06-15 16:39:56.703,0,0,0,0,15.4,5.93,23.5,49.6,40.4,32.3,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.56,16.13,26.15,26.72,24.1,1.09,1.17,42.96,19.36,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,45.16524207014021,15.983542589838578,-4.765242070140211
2023-06-15 16:39:57.002,0,0,0,0,15.4,5.93,23.5,49.6,40.4,32.3,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.46,16.01,26.15,26.72,24.1,1.1,1.17,42.96,19.6,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,45.16524207014021,15.983542589838578,-4.765242070140211
2023-06-15 16:39:57.302,0,0,0,0,15.45,5.93,23.3,50.0,40.5,32.4,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.46,16.01,26.15,26.72,24.1,1.1,1.17,42.92,19.88,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,45.31018100732513,15.783542589838579,-4.810181007325127
2023-06-15 16:39:57.503,0,0,0,0,15.42,5.94,23.3,50.0,40.5,32.4,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.34,15.91,26.15,26.72,24.1,1.1,1.17,42.91,19.88,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.5749073037628705,45.22325895205796,15.72509269623713,-4.723258952057961
2023-06-15 16:39:57.901,0,0,0,0,15.42,5.93,23.3,50.0,40.5,32.4,3450,0,22.5,40.5,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.34,15.91,26.15,26.71,24.1,1.09,1.17,42.91,19.79,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,45.22325895205796,15.783542589838579,-4.723258952057961
2023-06-15 16:39:58.101,0,0,0,0,15.45,5.92,23.0,50.3,40.5,32.5,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.23,15.8,26.15,26.72,24.1,1.09,1.17,42.92,19.77,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,45.31018100732513,15.542065506914867,-4.810181007325127
2023-06-15 16:39:58.403,0,0,0,0,15.4,5.93,23.0,50.3,40.5,32.5,3450,0,22.5,40.5,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.13,15.8,26.15,26.72,24.1,1.1,1.17,42.92,19.77,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,45.16524207014021,15.483542589838578,-4.665242070140209
2023-06-15 16:39:58.702,0,0,0,0,15.42,5.94,23.0,50.3,40.6,32.5,3450,0,22.5,40.5,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.13,15.7,26.17,26.73,24.1,1.1,1.17,42.92,19.6,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.5749073037628705,45.22325895205796,15.42509269623713,-4.6232589520579594
2023-06-15 16:39:58.902,0,0,0,0,15.45,5.93,23.0,50.3,40.6,32.5,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.02,15.7,26.17,26.73,24.1,1.1,1.17,42.92,19.69,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,45.31018100732513,15.483542589838578,-4.710181007325126
2023-06-15 16:39:59.203,0,0,0,0,15.45,5.93,23.0,50.6,40.6,32.5,3450,0,22.5,40.5,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.02,15.6,26.14,26.72,24.1,1.09,1.17,42.98,19.69,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,45.31018100732513,15.483542589838578,-4.710181007325126
2023-06-15 16:39:59.501,0,0,0,0,15.45,5.93,23.0,50.6,40.6,32.5,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.92,15.5,26.14,26.72,24.1,1.1,1.17,42.98,19.37,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,45.31018100732513,15.483542589838578,-4.710181007325126
2023-06-15 16:39:59.702,0,0,0,0,15.45,5.93,22.6,50.6,40.7,32.6,3450,0,22.5,40.5,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.92,15.5,26.16,26.72,24.1,1.1,1.17,42.93,19.27,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,45.31018100732513,15.08354258983858,-4.610181007325124
2023-06-15 16:40:00.002,0,0,0,0,15.42,5.92,22.6,50.6,40.7,32.6,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.81,15.4,26.16,26.72,24.1,1.1,1.17,42.94,19.27,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,45.22325895205796,15.142065506914868,-4.523258952057958
2023-06-15 16:40:00.301,0,0,0,0,15.45,5.91,22.6,50.6,40.7,32.6,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.81,15.4,26.15,26.72,24.1,1.1,1.17,42.94,19.24,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.399338334634933,45.31018100732513,15.200661665365068,-4.610181007325124
2023-06-15 16:40:00.501,0,0,0,0,15.42,5.92,22.6,50.6,40.7,32.6,3450,0,22.5,40.5,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.7,15.3,26.16,26.72,24.1,1.1,1.17,42.94,19.71,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,45.22325895205796,15.142065506914868,-4.523258952057958
2023-06-15 16:40:00.802,0,0,0,0,15.45,5.9,22.3,50.8,40.8,32.7,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.7,15.3,26.16,26.72,24.1,1.1,1.17,42.94,19.71,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,45.31018100732513,14.959331284114558,-4.51018100732513
2023-06-15 16:40:01.002,0,0,0,0,15.42,5.91,22.3,50.8,40.8,32.7,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.61,15.2,26.15,26.72,24.1,1.1,1.17,42.94,19.98,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.399338334634933,45.22325895205796,14.900661665365067,-4.423258952057964
2023-06-15 16:40:01.302,0,0,0,0,15.42,5.89,22.3,50.8,40.8,32.7,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.61,15.2,26.15,26.72,24.1,1.1,1.17,42.93,20.01,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,45.22325895205796,15.0180745831227,-4.423258952057964
2023-06-15 16:40:01.602,0,0,0,0,15.45,5.89,21.9,51.1,41.0,32.8,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.52,15.09,26.15,26.72,24.1,1.1,1.17,42.92,20.01,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,45.31018100732513,14.618074583122699,-4.310181007325127
2023-06-15 16:40:01.802,0,0,0,0,15.42,5.89,21.9,51.1,41.0,32.8,3450,0,22.5,40.5,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.52,15.09,26.15,26.72,24.1,1.09,1.17,42.92,20.0,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,45.22325895205796,14.618074583122699,-4.223258952057961
2023-06-15 16:40:02.102,0,0,0,0,15.45,5.89,21.9,51.1,41.0,32.8,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.42,15.0,26.17,26.72,24.1,1.1,1.17,42.92,19.57,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,45.31018100732513,14.618074583122699,-4.310181007325127
2023-06-15 16:40:02.401,0,0,0,0,15.45,5.89,21.9,51.1,41.0,32.8,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.31,15.0,26.17,26.72,24.1,1.1,1.17,42.89,19.57,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,45.31018100732513,14.618074583122699,-4.310181007325127
2023-06-15 16:40:02.601,0,0,0,0,15.42,5.89,21.5,51.4,41.1,32.8,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.31,14.91,26.17,26.72,24.1,1.1,1.17,42.89,19.43,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,45.22325895205796,14.2180745831227,-4.1232589520579594
2023-06-15 16:40:02.902,0,0,0,0,15.42,5.88,21.5,51.4,41.1,32.8,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.21,14.91,26.17,26.72,24.1,1.09,1.17,42.91,19.39,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,7.223108216610683,45.22325895205796,14.276891783389317,-4.1232589520579594
2023-06-15 16:40:03.202,0,0,0,0,15.4,5.88,21.5,51.4,41.1,32.8,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.21,14.81,26.16,26.71,24.1,1.09,1.17,42.94,19.39,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.223108216610683,45.16524207014021,14.276891783389317,-4.065242070140208
2023-06-15 16:40:03.402,0,0,0,0,15.45,5.88,21.5,51.4,41.1,32.8,3450,0,22.5,40.5,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.12,14.72,26.16,26.71,24.1,1.09,1.17,42.94,19.7,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.223108216610683,45.31018100732513,14.276891783389317,-4.210181007325126
2023-06-15 16:40:03.705,0,0,0,0,15.45,5.9,21.5,51.4,41.1,32.9,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.12,14.72,26.16,26.71,24.1,1.09,1.17,42.96,19.75,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,45.31018100732513,14.159331284114558,-4.210181007325126
2023-06-15 16:40:03.902,0,0,0,0,15.42,5.89,21.5,51.4,41.1,32.9,3450,0,22.5,40.5,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.01,14.62,26.16,26.71,24.1,1.09,1.17,42.91,19.75,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,45.22325895205796,14.2180745831227,-4.1232589520579594
2023-06-15 16:40:04.203,0,0,0,0,15.45,5.87,21.1,51.6,41.1,32.9,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.01,14.62,26.16,26.72,24.1,1.1,1.17,42.91,19.59,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,7.164216893039452,45.31018100732513,13.93578310696055,-4.210181007325126
2023-06-15 16:40:04.501,0,0,0,0,15.4,5.86,21.1,51.6,41.1,32.9,3450,0,22.5,40.5,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.91,14.51,26.16,26.72,24.1,1.1,1.17,42.91,19.53,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,7.1052512230640446,45.16524207014021,13.994748776935957,-4.065242070140208
2023-06-15 16:40:04.701,0,0,0,0,15.4,5.87,21.1,51.6,41.1,32.9,3450,0,22.5,40.5,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.91,14.51,26.17,26.71,24.1,1.1,1.17,42.92,19.53,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.164216893039452,45.16524207014021,13.93578310696055,-4.065242070140208
2023-06-15 16:40:05.002,0,0,0,0,15.35,5.87,21.1,51.6,41.1,32.9,3450,0,22.5,40.5,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.82,14.42,26.16,26.71,24.1,1.09,1.17,42.92,19.49,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.164216893039452,45.019958010647656,13.93578310696055,-3.9199580106476546
2023-06-15 16:40:05.301,0,0,0,0,15.4,5.85,20.7,51.9,41.2,33.0,3450,0,22.5,40.5,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.82,14.42,26.16,26.71,24.1,1.1,1.17,42.93,19.45,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,45.16524207014021,13.653789017476821,-3.9652420701402065
2023-06-15 16:40:05.501,0,0,0,0,15.42,5.86,20.7,51.9,41.2,33.0,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.72,14.32,26.16,26.71,24.1,1.1,1.17,42.92,19.45,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.1052512230640446,45.22325895205796,13.594748776935955,-4.023258952057958
2023-06-15 16:40:05.803,0,0,0,0,15.4,5.85,20.7,51.9,41.2,33.0,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.72,14.32,26.16,26.71,24.1,1.09,1.17,42.92,19.49,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,45.16524207014021,13.653789017476821,-3.9652420701402065
2023-06-15 16:40:06.101,0,0,0,0,15.4,5.83,20.3,52.1,41.3,33.1,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.62,14.24,26.16,26.72,24.1,1.1,1.17,42.89,19.35,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.927905887759948,45.16524207014021,13.372094112240053,-3.865242070140212
2023-06-15 16:40:06.302,0,0,0,0,15.45,5.85,20.3,52.1,41.3,33.1,3450,0,22.5,40.5,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.52,14.24,26.16,26.72,24.1,1.1,1.17,42.89,19.35,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,45.31018100732513,13.253789017476823,-4.01018100732513
2023-06-15 16:40:06.602,0,0,0,0,15.37,5.85,20.3,52.1,41.3,33.1,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.52,14.13,26.15,26.71,24.1,1.09,1.17,42.89,19.47,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,45.07811317240805,13.253789017476823,-3.778113172408055
2023-06-15 16:40:06.802,0,0,0,0,15.4,5.85,20.3,52.1,41.3,33.1,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.43,14.13,26.15,26.71,24.1,1.09,1.17,42.93,19.4,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,45.16524207014021,13.253789017476823,-3.865242070140212
2023-06-15 16:40:07.101,0,0,0,0,15.4,5.84,20.0,52.4,41.4,33.1,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.43,14.05,26.15,26.72,24.1,1.09,1.17,42.91,19.4,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,6.987095946189015,45.16524207014021,13.012904053810985,-3.7652420701402107
2023-06-15 16:40:07.402,0,0,0,0,15.45,5.85,20.0,52.4,41.4,33.1,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.32,14.05,26.15,26.72,24.1,1.09,1.17,42.91,19.4,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,45.31018100732513,12.953789017476822,-3.9101810073251286
2023-06-15 16:40:07.602,0,0,0,0,15.42,5.84,20.0,52.4,41.4,33.1,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.32,13.95,26.17,26.72,24.1,1.09,1.17,42.93,19.38,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,6.987095946189015,45.22325895205796,13.012904053810985,-3.8232589520579623
2023-06-15 16:40:07.901,0,0,0,0,15.42,5.81,20.0,52.4,41.4,33.1,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.24,13.86,26.17,26.72,24.1,1.09,1.17,42.91,19.38,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,45.22325895205796,13.190700206006454,-3.8232589520579623
2023-06-15 16:40:08.203,0,0,0,0,15.4,5.84,20.0,52.6,41.4,33.2,3450,0,22.5,40.5,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.24,13.86,26.15,26.72,24.1,1.09,1.17,42.91,19.28,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,6.987095946189015,45.16524207014021,13.012904053810985,-3.7652420701402107
2023-06-15 16:40:08.403,0,0,0,0,15.4,5.82,20.0,52.6,41.4,33.2,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.15,13.76,26.15,26.72,24.1,1.1,1.17,42.88,19.24,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,6.868640579852013,45.16524207014021,13.131359420147987,-3.7652420701402107
2023-06-15 16:40:08.702,0,0,0,0,15.37,5.81,19.6,52.6,41.5,33.2,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.15,13.76,26.16,26.72,24.1,1.1,1.17,42.9,19.24,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,45.07811317240805,12.790700206006456,-3.5781131724080524
2023-06-15 16:40:09.001,0,0,0,0,15.42,5.83,19.6,52.6,41.5,33.2,3450,0,22.5,40.5,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.06,13.68,26.16,26.72,24.1,1.09,1.17,42.9,19.44,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,6.927905887759948,45.22325895205796,12.672094112240053,-3.723258952057961
2023-06-15 16:40:09.203,0,0,0,0,15.37,5.81,19.6,52.6,41.5,33.2,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.06,13.68,26.16,26.73,24.1,1.09,1.17,42.86,19.82,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,45.07811317240805,12.790700206006456,-3.5781131724080524
2023-06-15 16:40:09.503,0,0,0,0,15.45,5.8,19.6,52.6,41.5,33.2,3450,0,22.5,40.5,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.97,13.58,26.17,26.73,24.1,1.09,1.17,42.91,19.82,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.749883300617455,45.31018100732513,12.850116699382546,-3.810181007325127
2023-06-15 16:40:09.802,0,0,0,0,15.4,5.8,19.3,52.8,41.6,33.3,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.97,13.58,26.17,26.72,24.1,1.1,1.17,42.91,19.83,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.749883300617455,45.16524207014021,12.550116699382546,-3.565242070140208
2023-06-15 16:40:10.102,0,0,0,0,15.42,5.79,19.3,52.8,41.6,33.3,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.87,13.5,26.14,26.72,24.1,1.1,1.17,42.96,19.59,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.6903908690535445,45.22325895205796,12.609609130946456,-3.6232589520579594
2023-06-15 16:40:10.402,0,0,0,0,15.4,5.78,19.3,52.8,41.6,33.3,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.87,13.5,26.14,26.72,24.1,1.1,1.17,42.92,19.58,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,6.630822267522433,45.16524207014021,12.669177732477568,-3.565242070140208
2023-06-15 16:40:10.602,0,0,0,0,15.42,5.77,19.0,53.1,41.6,33.4,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.78,13.4,26.16,26.7,24.1,1.1,1.17,42.92,19.58,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,45.22325895205796,12.428822736872746,-3.6232589520579594
2023-06-15 16:40:10.902,0,0,0,0,15.42,5.74,19.0,53.1,41.6,33.4,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.68,13.4,26.16,26.7,24.1,1.1,1.17,42.91,19.66,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,6.391781486876255,45.22325895205796,12.608218513123745,-3.6232589520579594
2023-06-15 16:40:11.101,0,0,0,0,15.37,5.73,19.0,53.1,41.6,33.4,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.68,13.32,26.16,26.72,24.1,1.1,1.17,42.88,19.83,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,45.07811317240805,12.6681714805448,-3.478113172408051
2023-06-15 16:40:11.402,0,0,0,0,15.42,5.73,19.0,53.1,41.6,33.4,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.61,13.32,26.16,26.72,24.1,1.09,1.17,42.88,19.83,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,45.22325895205796,12.6681714805448,-3.6232589520579594
2023-06-15 16:40:11.601,0,0,0,0,15.4,5.73,18.6,53.3,41.7,33.5,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.61,13.21,26.17,26.7,24.1,1.09,1.17,42.89,19.46,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,45.16524207014021,12.268171480544801,-3.4652420701402065
2023-06-15 16:40:11.903,0,0,0,0,15.42,5.74,18.6,53.3,41.7,33.5,3450,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.51,13.21,26.17,26.7,24.1,1.09,1.17,42.89,19.46,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,6.391781486876255,45.22325895205796,12.208218513123747,-3.523258952057958
2023-06-15 16:40:12.202,0,0,0,0,15.45,5.73,18.6,53.3,41.7,33.5,3450,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.51,13.13,26.17,26.7,24.1,1.09,1.17,42.89,19.36,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,45.31018100732513,12.268171480544801,-3.6101810073251244
2023-06-15 16:40:12.403,0,0,0,0,15.4,5.7,18.6,53.3,41.7,33.5,3450,0,22.5,40.5,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.42,13.13,26.17,26.7,24.1,1.09,1.17,42.86,18.95,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,6.151503150811266,45.16524207014021,12.448496849188736,-3.4652420701402065
2023-06-15 16:40:12.703,0,0,0,0,15.4,5.71,18.3,53.5,41.7,33.5,3450,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.42,13.04,26.17,26.7,24.1,1.09,1.17,42.87,18.95,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,6.211689591763616,45.16524207014021,12.088310408236385,-3.4652420701402065
2023-06-15 16:40:12.903,0,0,0,0,15.35,5.71,18.3,53.5,41.7,33.5,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.33,12.94,26.17,26.7,24.1,1.09,1.17,42.87,18.83,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,6.211689591763616,45.019958010647656,12.088310408236385,-3.319958010647653
2023-06-15 16:40:13.203,0,0,0,0,15.4,5.73,18.3,53.5,41.8,33.5,3450,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.33,12.94,26.15,26.69,24.1,1.09,1.17,42.92,18.66,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,45.16524207014021,11.9681714805448,-3.365242070140212
2023-06-15 16:40:13.503,0,0,0,0,15.37,5.71,18.3,53.5,41.8,33.5,3450,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.24,12.86,26.15,26.69,24.1,1.09,1.17,42.89,18.66,56.0,0.0,0.0,1,0.0,0.0,0.0,0.0,6.211689591763616,45.07811317240805,12.088310408236385,-3.278113172408055
2023-06-15 16:40:13.702,0,0,0,0,15.35,5.68,18.3,53.5,41.8,33.5,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.24,12.86,26.17,26.69,24.1,1.09,1.17,42.89,18.66,56.0,0.0,0.0,1,0.0,0.0,0.0,0.0,6.030895104168337,45.019958010647656,12.269104895831664,-3.219958010647659
2023-06-15 16:40:14.002,0,0,0,0,15.35,5.69,18.3,53.5,41.8,33.5,3450,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.15,12.75,26.17,26.69,24.1,1.09,1.17,42.88,19.11,56.0,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,45.019958010647656,12.208761597290664,-3.219958010647659
2023-06-15 16:40:14.301,0,0,0,0,15.33,5.68,18.1,53.7,41.8,33.6,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.15,12.75,26.17,26.69,24.1,1.1,1.17,42.92,19.11,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,6.030895104168337,44.96174732032233,12.069104895831664,-3.161747320322334
2023-06-15 16:40:14.502,0,0,0,0,15.3,5.68,18.1,53.7,41.8,33.6,3450,0,22.5,40.5,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.06,12.66,26.17,26.69,24.1,1.09,1.17,42.92,19.52,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,6.030895104168337,44.87432689639712,12.069104895831664,-3.0743268963971246
2023-06-15 16:40:14.802,0,0,0,0,15.33,5.67,18.1,53.7,41.8,33.6,3450,0,22.5,40.5,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.06,12.66,26.17,26.69,24.1,1.09,1.17,42.89,19.89,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,5.970473010705973,44.96174732032233,12.129526989294028,-3.161747320322334
2023-06-15 16:40:15.002,0,0,0,0,15.28,5.68,18.1,53.7,41.8,33.6,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.96,12.57,26.16,26.69,24.1,1.09,1.17,42.88,19.89,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,6.030895104168337,44.815976839163,12.069104895831664,-3.0159768391630024
2023-06-15 16:40:15.302,0,0,0,0,15.3,5.65,17.8,53.9,41.9,33.6,3450,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.96,12.57,26.16,26.7,24.1,1.1,1.17,42.88,19.83,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,44.87432689639712,11.950608544927082,-2.974326896397123
2023-06-15 16:40:15.602,0,0,0,0,15.3,5.65,17.8,53.9,41.9,33.6,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.86,12.47,26.16,26.7,24.1,1.1,1.17,42.88,19.23,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,44.87432689639712,11.950608544927082,-2.974326896397123
2023-06-15 16:40:15.802,0,0,0,0,15.28,5.66,17.8,53.9,41.9,33.6,3450,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.86,12.47,26.16,26.7,24.1,1.09,1.17,42.89,19.23,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,5.909971876638849,44.815976839163,11.890028123361152,-2.915976839163001
2023-06-15 16:40:16.101,0,0,0,0,15.28,5.66,17.8,53.9,41.9,33.6,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.77,12.36,26.16,26.7,24.1,1.09,1.17,42.89,18.94,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,5.909971876638849,44.815976839163,11.890028123361152,-2.915976839163001
2023-06-15 16:40:16.301,0,0,0,0,15.28,5.65,17.5,54.1,42.0,33.7,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.67,12.36,26.16,26.7,24.1,1.09,1.17,42.88,18.65,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,44.815976839163,11.650608544927081,-2.8159768391629996
2023-06-15 16:40:16.609,0,0,0,0,15.25,5.64,17.5,54.1,42.0,33.7,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.67,12.27,26.16,26.7,24.1,1.1,1.17,42.89,18.65,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,5.788731497898027,44.72834677740798,11.711268502101973,-2.728346777407978
2023-06-15 16:40:16.802,0,0,0,0,15.3,5.64,17.5,54.1,42.0,33.7,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.59,12.27,26.16,26.7,24.1,1.09,1.17,42.89,18.76,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,5.788731497898027,44.87432689639712,11.711268502101973,-2.874326896397122
2023-06-15 16:40:17.102,0,0,0,0,15.23,5.65,17.5,54.1,42.0,33.7,3500,0,22.5,40.5,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.59,12.18,26.16,26.69,24.1,1.09,1.17,42.89,19.1,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,44.66985656831582,11.650608544927081,-2.669856568315822
2023-06-15 16:40:17.303,0,0,0,0,15.33,5.62,17.3,54.3,42.0,33.8,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.49,12.18,26.16,26.69,24.1,1.09,1.17,42.88,19.1,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,5.667171978139606,44.96174732032233,11.632828021860394,-2.9617473203223312
2023-06-15 16:40:17.601,0,0,0,0,15.28,5.62,17.3,54.3,42.0,33.8,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.49,12.08,26.18,26.69,24.1,1.09,1.17,42.88,19.5,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,5.667171978139606,44.815976839163,11.632828021860394,-2.8159768391629996
2023-06-15 16:40:17.802,0,0,0,0,15.28,5.59,17.3,54.3,42.0,33.8,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.41,12.08,26.18,26.69,24.1,1.09,1.17,42.86,19.73,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,5.484229907734004,44.815976839163,11.815770092265996,-2.8159768391629996
2023-06-15 16:40:18.102,0,0,0,0,15.21,5.6,17.3,54.3,42.0,33.8,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.41,12.0,26.17,26.69,24.1,1.09,1.17,42.86,19.73,55.99,0.0,0.0,1,0.0,0.0,0.0,0.0,5.545291307811624,44.61131007709355,11.754708692188377,-2.611310077093549
2023-06-15 16:40:18.402,0,0,0,0,15.28,5.58,17.3,54.3,42.0,33.8,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.31,12.0,26.17,26.69,24.1,1.09,1.17,42.91,19.79,55.99,0.0,0.0,1,0.0,0.0,0.0,0.0,5.423087457349027,44.815976839163,11.876912542650974,-2.8159768391629996
2023-06-15 16:40:18.602,0,0,0,0,15.25,5.58,17.3,54.3,42.0,33.8,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.31,11.88,26.16,26.68,24.1,1.09,1.17,42.89,19.79,55.99,0.0,0.0,1,0.0,0.0,0.0,0.0,5.423087457349027,44.72834677740798,11.876912542650974,-2.728346777407978
2023-06-15 16:40:18.903,0,0,0,0,15.23,5.56,17.0,54.5,42.0,33.8,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.21,11.88,26.16,26.68,24.1,1.09,1.17,42.89,19.41,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,5.300558376901449,44.66985656831582,11.69944162309855,-2.669856568315822
2023-06-15 16:40:19.103,0,0,0,0,15.23,5.55,17.0,54.5,42.0,33.8,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.21,11.79,26.17,26.7,24.1,1.1,1.17,42.83,19.2,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,5.239171229240128,44.66985656831582,11.760828770759872,-2.669856568315822
2023-06-15 16:40:19.403,0,0,0,0,15.25,5.54,17.0,54.5,42.0,33.8,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.11,11.7,26.17,26.7,24.1,1.1,1.17,42.86,19.2,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,5.177701996055589,44.72834677740798,11.822298003944411,-2.728346777407978
2023-06-15 16:40:19.703,0,0,0,0,15.21,5.55,16.7,54.6,42.0,34.0,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.11,11.7,26.16,26.68,24.1,1.09,1.17,42.86,18.57,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,5.239171229240128,44.61131007709355,11.460828770759871,-2.611310077093549
2023-06-15 16:40:19.901,0,0,0,0,15.23,5.53,16.7,54.6,42.0,34.0,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.0,11.61,26.16,26.68,24.1,1.09,1.17,42.85,18.72,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,5.116150415287905,44.66985656831582,11.583849584712095,-2.669856568315822
2023-06-15 16:40:20.202,0,0,0,0,15.23,5.53,16.7,54.6,42.0,34.0,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.0,11.61,26.16,26.68,24.1,1.09,1.17,42.84,18.72,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,5.116150415287905,44.66985656831582,11.583849584712095,-2.669856568315822
2023-06-15 16:40:20.402,0,0,0,0,15.21,5.54,16.7,54.6,42.0,34.0,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.91,11.5,26.16,26.68,24.1,1.09,1.17,42.84,18.67,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,5.177701996055589,44.61131007709355,11.52229800394441,-2.611310077093549
2023-06-15 16:40:20.703,0,0,0,0,15.11,5.51,16.5,54.8,42.1,34.0,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.91,11.5,26.16,26.68,24.1,1.09,1.17,42.84,18.83,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,4.99279915614494,44.31772892077055,11.50720084385506,-2.217728920770547
2023-06-15 16:40:21.002,0,0,0,0,15.13,5.51,16.5,54.8,42.1,34.0,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.82,11.4,26.16,26.68,24.1,1.09,1.17,42.84,18.83,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,4.99279915614494,44.37655873994828,11.50720084385506,-2.2765587399482783
2023-06-15 16:40:21.202,0,0,0,0,15.11,5.52,16.5,54.8,42.1,34.0,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.82,11.4,26.17,26.67,24.1,1.09,1.16,42.84,18.52,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,5.054516223554685,44.31772892077055,11.445483776445315,-2.217728920770547
2023-06-15 16:40:21.502,0,0,0,0,15.13,5.49,16.5,54.8,42.1,34.0,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.7,11.3,26.16,26.67,24.1,1.09,1.16,42.83,18.61,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,4.869115328747171,44.37655873994828,11.63088467125283,-2.2765587399482783
2023-06-15 16:40:21.701,0,0,0,0,15.16,5.48,16.5,55.0,42.1,34.0,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.7,11.3,26.16,26.66,24.1,1.09,1.17,42.84,18.61,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,4.807148032605369,44.46469677883357,11.692851967394631,-2.3646967788335687
2023-06-15 16:40:22.002,0,0,0,0,15.11,5.48,16.5,55.0,42.1,34.0,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.61,11.2,26.17,26.66,24.1,1.09,1.17,42.84,19.15,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,4.807148032605369,44.31772892077055,11.692851967394631,-2.217728920770547
2023-06-15 16:40:22.302,0,0,0,0,15.13,5.48,16.2,55.0,42.1,34.0,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.61,11.2,26.17,26.66,24.1,1.09,1.17,42.84,19.87,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,4.807148032605369,44.37655873994828,11.39285196739463,-2.2765587399482783
2023-06-15 16:40:22.501,0,0,0,0,15.11,5.45,16.2,55.0,42.1,34.0,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.54,11.13,26.17,26.66,24.1,1.09,1.17,42.84,19.87,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,4.62074136877726,44.31772892077055,11.57925863122274,-2.217728920770547
2023-06-15 16:40:22.801,0,0,0,0,15.16,5.43,16.2,55.0,42.1,34.0,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.54,11.13,26.17,26.66,24.1,1.09,1.17,42.82,20.0,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,4.496046881017264,44.46469677883357,11.703953118982735,-2.3646967788335687
