TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_in,cond_out,cond_air,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-15 16:40:23.101,0,0,0,0,15.16,5.44,16.2,55.0,42.1,34.0,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.43,11.04,26.18,26.66,24.1,1.09,1.17,42.82,20.0,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,4.558436646074028,44.46469677883357,11.64156335392597,-2.3646967788335687
2023-06-15 16:40:23.301,0,0,0,0,15.11,5.44,16.0,55.2,42.1,34.1,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.43,11.04,26.18,26.66,24.1,1.09,1.17,42.82,20.13,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,4.558436646074028,44.31772892077055,11.441563353925972,-2.217728920770547
2023-06-15 16:40:23.602,0,0,0,0,15.11,5.41,16.0,55.2,42.1,34.1,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.35,10.94,26.17,26.66,24.1,1.09,1.17,42.82,20.01,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,4.3710111140129015,44.31772892077055,11.628988885987098,-2.217728920770547
2023-06-15 16:40:23.802,0,0,0,0,15.13,5.42,16.0,55.2,42.1,34.1,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.35,10.94,26.17,26.65,24.1,1.09,1.17,42.83,20.01,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,4.4335717965054755,44.37655873994828,11.566428203494524,-2.2765587399482783
2023-06-15 16:40:24.102,0,0,0,0,15.13,5.42,16.0,55.2,42.1,34.1,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.24,10.83,26.18,26.65,24.1,1.09,1.17,42.83,19.82,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,4.4335717965054755,44.37655873994828,11.566428203494524,-2.2765587399482783
2023-06-15 16:40:24.303,0,0,0,0,15.13,5.42,15.8,55.3,42.1,34.1,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.24,10.83,26.18,26.66,24.1,1.09,1.17,42.85,19.56,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,4.4335717965054755,44.37655873994828,11.366428203494525,-2.2765587399482783
2023-06-15 16:40:24.601,0,0,0,0,15.11,5.4,15.8,55.3,42.1,34.1,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.14,10.75,26.17,26.66,24.1,1.09,1.17,42.86,19.56,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,4.308364553577917,44.31772892077055,11.491635446422084,-2.217728920770547
2023-06-15 16:40:24.802,0,0,0,0,15.11,5.4,15.8,55.3,42.1,34.1,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.14,10.75,26.17,26.66,24.1,1.09,1.17,42.86,18.99,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,4.308364553577917,44.31772892077055,11.491635446422084,-2.217728920770547
2023-06-15 16:40:25.102,0,0,0,0,15.11,5.39,15.8,55.3,42.1,34.1,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.06,10.65,26.18,26.66,24.1,1.09,1.17,42.85,18.84,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,4.245631833794789,44.31772892077055,11.554368166205212,-2.217728920770547
2023-06-15 16:40:25.401,0,0,0,0,15.13,5.39,15.5,55.5,42.1,34.2,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.97,10.65,26.18,26.65,24.1,1.09,1.17,42.86,18.84,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,4.245631833794789,44.37655873994828,11.25436816620521,-2.2765587399482783
2023-06-15 16:40:25.601,0,0,0,0,15.13,5.37,15.5,55.5,42.1,34.2,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.97,10.56,26.18,26.66,24.1,1.09,1.17,42.86,18.6,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,4.119906783270835,44.37655873994828,11.380093216729165,-2.2765587399482783
2023-06-15 16:40:25.903,0,0,0,0,15.09,5.36,15.5,55.5,42.1,34.2,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.87,10.56,26.18,26.66,24.1,1.09,1.17,42.86,18.56,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,4.05691388239984,44.2588420492562,11.44308611760016,-2.158842049256201
2023-06-15 16:40:26.203,0,0,0,0,15.13,5.36,15.3,55.6,42.1,34.3,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.87,10.48,26.17,26.65,24.1,1.09,1.17,42.83,18.56,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,4.05691388239984,44.37655873994828,11.24308611760016,-2.2765587399482783
2023-06-15 16:40:26.403,0,0,0,0,15.11,5.36,15.3,55.6,42.1,34.3,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.77,10.39,26.17,26.65,24.1,1.09,1.17,42.83,18.59,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,4.05691388239984,44.31772892077055,11.24308611760016,-2.217728920770547
2023-06-15 16:40:26.702,0,0,0,0,15.11,5.35,15.3,55.6,42.1,34.3,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.77,10.39,26.17,26.65,24.1,1.09,1.17,42.84,18.7,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,3.993833681898707,44.31772892077055,11.306166318101294,-2.217728920770547
2023-06-15 16:40:27.004,0,0,0,0,15.09,5.36,15.3,55.6,42.1,34.3,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.68,10.3,26.17,26.65,24.1,1.09,1.17,42.86,18.7,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,4.05691388239984,44.2588420492562,11.24308611760016,-2.158842049256201
2023-06-15 16:40:27.203,0,0,0,0,15.09,5.32,15.3,55.6,42.1,34.3,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.68,10.3,26.17,26.66,24.1,1.09,1.17,42.86,18.7,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,3.8040663872000096,44.2588420492562,11.495933612799991,-2.158842049256201
2023-06-15 16:40:27.501,0,0,0,0,15.11,5.31,15.3,55.6,42.1,34.3,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.61,10.2,26.17,26.66,24.1,1.09,1.17,42.86,19.04,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,3.7406340851829896,44.31772892077055,11.559365914817011,-2.217728920770547
2023-06-15 16:40:27.803,0,0,0,0,15.09,5.31,15.0,55.8,42.1,34.3,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.61,10.2,26.17,26.65,24.1,1.1,1.17,42.84,19.04,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,3.7406340851829896,44.2588420492562,11.25936591481701,-2.158842049256201
2023-06-15 16:40:28.003,0,0,0,0,15.11,5.32,15.0,55.8,42.1,34.3,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.51,10.11,26.16,26.65,24.1,1.09,1.17,42.84,19.27,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,3.8040663872000096,44.31772892077055,11.19593361279999,-2.217728920770547
2023-06-15 16:40:28.205,0,0,0,0,15.11,5.29,15.0,55.8,42.1,34.3,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.51,10.11,26.16,26.64,24.1,1.09,1.17,42.86,19.59,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,3.6135029084753114,44.31772892077055,11.386497091524689,-2.217728920770547
2023-06-15 16:40:28.501,0,0,0,0,15.09,5.28,15.0,55.8,42.1,34.3,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.42,10.02,26.17,26.64,24.1,1.09,1.17,42.8,19.59,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,3.549803439356765,44.2588420492562,11.450196560643235,-2.158842049256201
2023-06-15 16:40:28.702,0,0,0,0,15.11,5.29,14.8,56.0,42.1,34.3,3550,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.42,10.02,26.17,26.65,24.1,1.09,1.17,42.8,19.59,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,3.6135029084753114,44.31772892077055,11.18649709152469,-2.217728920770547
2023-06-15 16:40:29.002,0,0,0,0,15.11,5.28,14.8,56.0,42.1,34.3,3550,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.32,9.92,26.18,26.65,24.1,1.09,1.17,42.84,19.61,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,3.549803439356765,44.31772892077055,11.250196560643236,-2.217728920770547
2023-06-15 16:40:29.302,0,0,0,0,15.09,5.27,14.8,56.0,42.1,34.3,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.32,9.92,26.18,26.64,24.1,1.09,1.17,42.84,19.61,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,3.4860143174946643,44.2588420492562,11.313985682505336,-2.158842049256201
2023-06-15 16:40:29.502,0,0,0,0,15.06,5.26,14.8,56.0,42.1,34.3,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.22,9.83,26.18,26.64,24.1,1.09,1.17,42.84,19.9,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,3.422135241735191,44.17040448430339,11.37786475826481,-2.0704044843033884
2023-06-15 16:40:29.801,0,0,0,0,15.06,5.24,14.6,56.1,42.2,34.4,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.22,9.83,26.18,26.62,24.1,1.09,1.17,42.86,19.65,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,3.2941060159173503,44.17040448430339,11.30589398408265,-1.970404484303387
2023-06-15 16:40:30.103,0,0,0,0,15.04,5.24,14.6,56.1,42.2,34.4,3550,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.12,9.72,26.17,26.65,24.1,1.09,1.17,42.86,19.65,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,3.2941060159173503,44.1113744120608,11.30589398408265,-1.9113744120607947
2023-06-15 16:40:30.302,0,0,0,0,15.04,5.22,14.6,56.1,42.2,34.4,3550,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.03,9.72,26.17,26.65,24.1,1.09,1.17,42.89,19.78,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,3.1657133205406467,44.1113744120608,11.434286679459353,-1.9113744120607947
2023-06-15 16:40:30.608,0,0,0,0,15.06,5.23,14.6,56.1,42.2,34.4,3550,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.03,9.64,26.18,26.64,24.1,1.09,1.17,42.86,19.42,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,3.229955255524146,44.17040448430339,11.370044744475853,-1.970404484303387
2023-06-15 16:40:30.901,0,0,0,0,14.99,5.22,14.3,56.3,42.2,34.5,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.93,9.64,26.18,26.64,24.1,1.09,1.17,42.86,19.42,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,3.1657133205406467,43.96354733911983,11.134286679459354,-1.7635473391198246
2023-06-15 16:40:31.203,0,0,0,0,15.06,5.2,14.3,56.3,42.1,34.5,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.93,9.56,26.17,26.64,24.1,1.09,1.17,42.79,19.15,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,3.0369546881417477,44.17040448430339,11.263045311858253,-2.0704044843033884
2023-06-15 16:40:31.403,0,0,0,0,15.01,5.2,14.3,56.3,42.1,34.5,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.85,9.46,26.17,26.64,24.1,1.09,1.17,42.86,18.69,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,3.0369546881417477,44.02272143223166,11.263045311858253,-1.9227214322316613
2023-06-15 16:40:31.701,0,0,0,0,15.04,5.21,14.3,56.3,42.1,34.5,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.85,9.46,26.17,26.63,24.1,1.09,1.17,42.86,18.69,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,3.1013799017152905,44.1113744120608,11.19862009828471,-2.011374412060796
2023-06-15 16:40:32.002,0,0,0,0,15.04,5.2,14.3,56.3,42.1,34.5,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.76,9.38,26.17,26.63,24.1,1.09,1.17,42.86,18.83,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,3.0369546881417477,44.1113744120608,11.263045311858253,-2.011374412060796
2023-06-15 16:40:32.202,0,0,0,0,15.04,5.19,14.1,56.5,42.2,34.5,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.76,9.38,26.16,26.63,24.1,1.09,1.17,42.84,19.1,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,2.972437367245959,44.1113744120608,11.12756263275404,-1.9113744120607947
2023-06-15 16:40:32.502,0,0,0,0,15.04,5.19,14.1,56.5,42.2,34.5,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.67,9.28,26.17,26.63,24.1,1.09,1.17,42.84,19.1,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,2.972437367245959,44.1113744120608,11.12756263275404,-1.9113744120607947
2023-06-15 16:40:32.802,0,0,0,0,14.99,5.17,14.1,56.5,42.2,34.5,3600,0,22.5,40.5,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.67,9.28,26.17,26.62,24.1,1.09,1.16,42.84,19.35,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,2.843125144784551,43.96354733911983,11.256874855215449,-1.7635473391198246
2023-06-15 16:40:33.003,0,0,0,0,14.99,5.16,14.1,56.5,42.2,34.5,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.57,9.2,26.17,26.62,24.1,1.09,1.16,42.84,19.09,55.93,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7783296096252457,43.96354733911983,11.321670390374754,-1.7635473391198246
2023-06-15 16:40:33.302,0,0,0,0,14.99,5.15,13.9,56.6,42.2,34.5,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.57,9.2,26.17,26.64,24.1,1.09,1.17,42.87,19.09,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7134406999312546,43.96354733911983,11.186559300068746,-1.7635473391198246
2023-06-15 16:40:33.602,0,0,0,0,14.99,5.16,13.9,56.6,42.2,34.5,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.48,9.09,26.16,26.64,24.1,1.09,1.17,42.87,19.03,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7783296096252457,43.96354733911983,11.121670390374755,-1.7635473391198246
2023-06-15 16:40:33.803,0,0,0,0,14.99,5.16,13.9,56.6,42.2,34.5,3600,0,22.5,40.5,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.4,9.09,26.16,26.64,24.1,1.09,1.17,42.84,19.58,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7783296096252457,43.96354733911983,11.121670390374755,-1.7635473391198246
2023-06-15 16:40:34.102,0,0,0,0,14.97,5.13,13.9,56.6,42.2,34.5,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.4,9.01,26.16,26.63,24.1,1.09,1.17,42.83,19.58,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,2.5833814708203136,43.90431540632159,11.316618529179687,-1.7043154063215837
2023-06-15 16:40:34.402,0,0,0,0,14.99,5.12,13.7,56.8,42.2,34.6,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.31,9.01,26.16,26.63,24.1,1.09,1.17,42.83,19.7,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,2.518210503974103,43.96354733911983,11.181789496025896,-1.7635473391198246
2023-06-15 16:40:34.602,0,0,0,0,14.99,5.13,13.7,56.8,42.2,34.6,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.31,8.92,26.17,26.62,24.1,1.09,1.17,42.89,19.76,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,2.5833814708203136,43.96354733911983,11.116618529179686,-1.7635473391198246
2023-06-15 16:40:34.901,0,0,0,0,14.97,5.12,13.7,56.8,42.2,34.6,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.22,8.92,26.17,26.62,24.1,1.09,1.17,42.88,19.76,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,2.518210503974103,43.90431540632159,11.181789496025896,-1.7043154063215837
2023-06-15 16:40:35.102,0,0,0,0,14.97,5.11,13.7,56.8,42.2,34.6,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.22,8.83,26.16,26.62,24.1,1.09,1.17,42.88,20.02,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,2.452944867710471,43.90431540632159,11.247055132289528,-1.7043154063215837
2023-06-15 16:40:35.403,0,0,0,0,14.97,5.09,13.5,56.9,42.2,34.6,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.12,8.83,26.16,26.62,24.1,1.09,1.17,42.86,19.73,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,2.3221282725730816,43.90431540632159,11.177871727426918,-1.7043154063215837
2023-06-15 16:40:35.602,0,0,0,0,14.99,5.13,13.5,56.9,42.2,34.6,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.12,8.75,26.17,26.63,24.1,1.09,1.17,42.86,19.73,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,2.5833814708203136,43.96354733911983,10.916618529179686,-1.7635473391198246
2023-06-15 16:40:35.902,0,0,0,0,15.01,5.11,13.5,56.9,42.2,34.6,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.02,8.75,26.17,26.63,24.1,1.09,1.17,42.84,20.08,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,2.452944867710471,44.02272143223166,11.047055132289529,-1.8227214322316598
2023-06-15 16:40:36.102,0,0,0,0,14.99,5.09,13.5,56.9,42.2,34.6,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.02,8.67,26.18,26.62,24.1,1.09,1.17,42.86,20.08,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,2.3221282725730816,43.96354733911983,11.177871727426918,-1.7635473391198246
2023-06-15 16:40:36.403,0,0,0,0,14.99,5.08,13.5,56.9,42.2,34.6,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.94,8.67,26.18,26.62,24.1,1.09,1.17,42.86,19.98,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,2.2565766520209536,43.96354733911983,11.243423347979046,-1.7635473391198246
2023-06-15 16:40:36.602,0,0,0,0,14.97,5.11,13.5,56.9,42.2,34.6,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.94,8.58,26.18,26.62,24.1,1.09,1.17,42.89,20.14,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,2.452944867710471,43.90431540632159,11.047055132289529,-1.7043154063215837
2023-06-15 16:40:36.903,0,0,0,0,14.99,5.09,13.3,57.0,42.2,34.6,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.85,8.58,26.18,26.62,24.1,1.09,1.17,42.86,20.14,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,2.3221282725730816,43.96354733911983,10.977871727426919,-1.7635473391198246
2023-06-15 16:40:37.101,0,0,0,0,14.99,5.08,13.3,57.0,42.2,34.6,3600,0,22.5,40.5,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.85,8.51,26.16,26.63,24.1,1.09,1.17,42.86,19.81,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,2.2565766520209536,43.96354733911983,11.043423347979047,-1.7635473391198246
2023-06-15 16:40:37.402,0,0,0,0,14.99,5.07,13.3,57.0,42.2,34.6,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.77,8.51,26.16,26.63,24.1,1.09,1.17,42.89,19.66,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,2.190929038667548,43.96354733911983,11.109070961332453,-1.7635473391198246
2023-06-15 16:40:37.601,0,0,0,0,15.01,5.07,13.3,57.0,42.2,34.6,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.77,8.43,26.17,26.62,24.1,1.09,1.17,42.89,19.66,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,2.190929038667548,44.02272143223166,11.109070961332453,-1.8227214322316598
2023-06-15 16:40:37.902,0,0,0,0,14.97,5.07,13.1,57.2,42.2,34.7,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.69,8.43,26.17,26.62,24.1,1.09,1.17,42.93,19.12,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,2.190929038667548,43.90431540632159,10.909070961332452,-1.7043154063215837
2023-06-15 16:40:38.102,0,0,0,0,14.99,5.05,13.1,57.2,42.2,34.7,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.69,8.35,26.18,26.62,24.1,1.09,1.17,42.85,19.07,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,2.059344490112437,43.96354733911983,11.040655509887563,-1.7635473391198246
2023-06-15 16:40:38.401,0,0,0,0,15.01,5.05,13.1,57.2,42.2,34.7,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.61,8.35,26.18,26.62,24.1,1.09,1.17,42.85,19.07,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,2.059344490112437,44.02272143223166,11.040655509887563,-1.8227214322316598
2023-06-15 16:40:38.702,0,0,0,0,14.97,5.08,12.9,57.3,42.2,34.7,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.61,8.27,26.18,26.62,24.1,1.09,1.17,42.89,18.94,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,2.2565766520209536,43.90431540632159,10.643423347979047,-1.7043154063215837
2023-06-15 16:40:38.902,0,0,0,0,14.97,5.05,12.9,57.3,42.2,34.7,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.52,8.2,26.18,26.62,24.1,1.09,1.17,42.86,18.94,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,2.059344490112437,43.90431540632159,10.840655509887563,-1.7043154063215837
2023-06-15 16:40:39.202,0,0,0,0,14.99,5.01,12.9,57.3,42.2,34.7,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.52,8.2,26.19,26.62,24.1,1.09,1.16,42.86,18.51,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7950085971772864,43.96354733911983,11.104991402822714,-1.7635473391198246
2023-06-15 16:40:39.502,0,0,0,0,15.01,5.01,12.9,57.3,42.2,34.7,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.44,8.11,26.19,26.62,24.1,1.09,1.16,42.83,17.94,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7950085971772864,44.02272143223166,11.104991402822714,-1.8227214322316598
2023-06-15 16:40:39.702,0,0,0,0,15.01,5.01,12.8,57.5,42.2,34.8,3600,0,22.5,40.5,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.44,8.11,26.19,26.61,24.1,1.09,1.17,42.86,17.94,56.0,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7950085971772864,44.02272143223166,11.004991402822714,-1.8227214322316598
2023-06-15 16:40:39.902,0,0,0,0,14.99,5.04,12.8,57.5,42.2,34.8,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.37,8.02,26.19,26.61,24.1,1.09,1.17,42.86,17.12,56.0,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9934068785518662,43.96354733911983,10.806593121448135,-1.7635473391198246
2023-06-15 16:40:40.202,0,0,0,0,14.99,5.05,12.8,57.5,42.2,34.8,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.37,8.02,26.18,26.61,24.1,1.09,1.17,42.83,16.88,56.0,0.0,0.0,1,0.0,0.0,0.0,0.0,2.059344490112437,43.96354733911983,10.740655509887564,-1.7635473391198246
2023-06-15 16:40:40.403,0,0,0,0,15.01,5.03,12.8,57.5,42.2,34.8,3600,0,22.5,40.5,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.29,7.96,26.18,26.61,24.1,1.09,1.17,42.84,16.88,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9273719214453422,44.02272143223166,10.872628078554659,-1.8227214322316598
2023-06-15 16:40:40.701,0,0,0,0,14.97,5.0,12.8,57.6,42.2,34.8,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.29,7.96,26.18,26.61,24.1,1.09,1.17,42.84,17.3,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7286795385298888,43.90431540632159,11.071320461470112,-1.7043154063215837
2023-06-15 16:40:41.003,0,0,0,0,15.01,5.01,12.8,57.6,42.2,34.8,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.21,7.89,26.18,26.61,24.1,1.09,1.17,42.88,17.85,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7950085971772864,44.02272143223166,11.004991402822714,-1.8227214322316598
2023-06-15 16:40:41.203,0,0,0,0,15.01,5.03,12.5,57.6,42.2,34.8,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.21,7.89,26.18,26.61,24.1,1.09,1.16,42.89,17.85,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9273719214453422,44.02272143223166,10.572628078554658,-1.8227214322316598
2023-06-15 16:40:41.501,0,0,0,0,14.99,5.0,12.5,57.6,42.2,34.8,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.13,7.79,26.17,26.61,24.1,1.09,1.16,42.89,18.21,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7286795385298888,43.96354733911983,10.771320461470111,-1.7635473391198246
2023-06-15 16:40:41.802,0,0,0,0,15.04,5.01,12.5,57.6,42.2,34.8,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.13,7.79,26.17,26.6,24.1,1.09,1.17,42.88,18.59,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7950085971772864,44.1113744120608,10.704991402822714,-1.9113744120607947
2023-06-15 16:40:42.002,0,0,0,0,15.01,5.0,12.5,57.6,42.2,34.8,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.06,7.73,26.18,26.6,24.1,1.09,1.16,42.88,18.59,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7286795385298888,44.02272143223166,10.771320461470111,-1.8227214322316598
2023-06-15 16:40:42.302,0,0,0,0,14.97,5.0,12.4,57.8,42.2,34.8,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.06,7.73,26.18,26.61,24.1,1.09,1.17,42.88,19.08,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7286795385298888,43.90431540632159,10.671320461470112,-1.7043154063215837
2023-06-15 16:40:42.603,0,0,0,0,14.99,5.0,12.4,57.8,42.2,34.8,3600,0,22.5,40.5,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.97,7.62,26.18,26.6,24.1,1.09,1.17,42.86,19.98,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7286795385298888,43.96354733911983,10.671320461470112,-1.7635473391198246
2023-06-15 16:40:42.801,0,0,0,0,15.04,5.0,12.4,57.8,42.2,34.8,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.91,7.62,26.18,26.6,24.1,1.09,1.16,42.86,19.98,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7286795385298888,44.1113744120608,10.671320461470112,-1.9113744120607947
2023-06-15 16:40:43.101,0,0,0,0,14.99,4.96,12.4,57.8,42.2,34.8,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.91,7.56,26.17,26.6,24.1,1.09,1.16,42.86,20.17,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,1.462372502784774,43.96354733911983,10.937627497215226,-1.7635473391198246
2023-06-15 16:40:43.302,0,0,0,0,14.94,4.98,12.1,57.9,42.2,34.8,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.83,7.56,26.17,26.6,24.1,1.09,1.16,42.9,20.12,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,1.5957248850099859,43.81535876679777,10.504275114990014,-1.615358766797769
2023-06-15 16:40:43.601,0,0,0,0,15.01,4.98,12.1,57.9,42.2,34.8,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.83,7.48,26.18,26.6,24.1,1.09,1.16,42.86,20.12,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,1.5957248850099859,44.02272143223166,10.504275114990014,-1.8227214322316598
2023-06-15 16:40:43.801,0,0,0,0,14.99,4.98,12.1,57.9,42.2,34.8,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.73,7.48,26.18,26.6,24.1,1.09,1.16,42.86,19.73,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,1.5957248850099859,43.96354733911983,10.504275114990014,-1.7635473391198246
2023-06-15 16:40:44.102,0,0,0,0,14.97,4.96,12.1,57.9,42.2,34.8,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.73,7.41,26.18,26.6,24.1,1.09,1.17,42.84,18.96,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,1.462372502784774,43.90431540632159,10.637627497215226,-1.7043154063215837
2023-06-15 16:40:44.303,0,0,0,0,14.97,4.96,12.0,58.0,42.3,34.9,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.66,7.41,26.18,26.6,24.1,1.09,1.17,42.84,18.96,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,1.462372502784774,43.90431540632159,10.537627497215226,-1.6043154063215894
2023-06-15 16:40:44.602,0,0,0,0,14.94,4.96,12.0,58.0,42.3,34.9,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.66,7.32,26.17,26.61,24.1,1.09,1.17,42.86,18.38,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,1.462372502784774,43.81535876679777,10.537627497215226,-1.5153587667977746
2023-06-15 16:40:44.902,0,0,0,0,14.97,4.95,12.0,58.0,42.3,34.9,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.58,7.32,26.17,26.61,24.1,1.09,1.16,42.86,18.38,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,1.3955462758359545,43.90431540632159,10.604453724164046,-1.6043154063215894
2023-06-15 16:40:45.101,0,0,0,0,14.97,4.96,12.0,58.0,42.3,34.9,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.58,7.25,26.19,26.6,24.1,1.09,1.17,42.86,17.94,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,1.462372502784774,43.90431540632159,10.537627497215226,-1.6043154063215894
2023-06-15 16:40:45.402,0,0,0,0,14.99,4.94,12.0,58.1,42.3,34.9,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.5,7.16,26.19,26.6,24.1,1.09,1.17,42.79,17.65,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,1.3286195476239868,43.96354733911983,10.671380452376013,-1.6635473391198303
2023-06-15 16:40:45.702,0,0,0,0,14.94,4.92,12.0,58.1,42.3,34.9,3650,0,22.5,40.5,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.5,7.16,26.19,26.61,24.1,1.09,1.17,42.88,17.65,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,1.1944631431487096,43.81535876679777,10.80553685685129,-1.5153587667977746
2023-06-15 16:40:45.903,0,0,0,0,14.92,4.95,11.8,58.1,42.3,34.9,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.42,7.08,26.19,26.61,24.1,1.09,1.16,42.88,17.55,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,1.3955462758359545,43.75598165214387,10.404453724164046,-1.4559816521438762
2023-06-15 16:40:46.202,0,0,0,0,14.97,4.92,11.8,58.1,42.3,34.9,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.42,7.08,26.19,26.61,24.1,1.09,1.16,42.86,17.17,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,1.1944631431487096,43.90431540632159,10.605536856851291,-1.6043154063215894
2023-06-15 16:40:46.502,0,0,0,0,14.94,4.92,11.8,58.1,42.3,34.9,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.34,6.99,26.19,26.61,24.1,1.09,1.17,42.82,17.17,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,1.1944631431487096,43.81535876679777,10.605536856851291,-1.5153587667977746
2023-06-15 16:40:46.702,0,0,0,0,14.92,4.9,11.8,58.1,42.3,34.9,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.34,6.99,26.18,26.61,24.1,1.09,1.16,42.82,17.41,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,1.0599003803352502,43.75598165214387,10.74009961966475,-1.4559816521438762
2023-06-15 16:40:47.002,0,0,0,0,14.89,4.92,11.6,58.3,42.2,35.0,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.26,6.93,26.18,26.61,24.1,1.09,1.16,42.87,18.1,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,1.1944631431487096,43.66680661229208,10.40553685685129,-1.4668066122920749
2023-06-15 16:40:47.302,0,0,0,0,14.94,4.88,11.6,58.3,42.2,35.0,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.26,6.93,26.18,26.62,24.1,1.09,1.16,42.88,18.1,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,43.81535876679777,10.675071682991279,-1.615358766797769
2023-06-15 16:40:47.502,0,0,0,0,14.89,4.9,11.6,58.3,42.2,35.0,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.2,6.84,26.19,26.62,24.1,1.09,1.17,42.88,18.52,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,1.0599003803352502,43.66680661229208,10.54009961966475,-1.4668066122920749
2023-06-15 16:40:47.803,0,0,0,0,14.92,4.88,11.4,58.5,42.3,35.0,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.2,6.84,26.19,26.61,24.1,1.09,1.17,42.84,18.9,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,43.75598165214387,10.47507168299128,-1.4559816521438762
2023-06-15 16:40:48.102,0,0,0,0,14.89,4.87,11.4,58.5,42.3,35.0,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.12,6.77,26.19,26.61,24.1,1.09,1.17,42.81,18.9,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,0.8572878690314951,43.66680661229208,10.542712130968505,-1.3668066122920806
2023-06-15 16:40:48.302,0,0,0,0,14.92,4.86,11.4,58.5,42.3,35.0,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.12,6.77,26.19,26.63,24.1,1.09,1.17,42.81,18.66,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,0.7895439773261046,43.75598165214387,10.610456022673896,-1.4559816521438762
2023-06-15 16:40:48.602,0,0,0,0,14.89,4.84,11.4,58.5,42.3,35.0,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.03,6.68,26.18,26.63,24.1,1.09,1.17,42.79,18.77,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,43.66680661229208,10.746255648750003,-1.3668066122920806
2023-06-15 16:40:48.902,0,0,0,0,14.92,4.88,11.3,58.6,42.2,35.0,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.94,6.68,26.18,26.62,24.1,1.09,1.16,42.87,18.77,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,43.75598165214387,10.37507168299128,-1.5559816521438705
2023-06-15 16:40:49.102,0,0,0,0,14.85,4.84,11.3,58.6,42.2,35.0,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.94,6.62,26.17,26.64,24.1,1.09,1.17,42.87,18.74,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,43.547701697487184,10.646255648750003,-1.3477016974871816
2023-06-15 16:40:49.403,0,0,0,0,14.85,4.84,11.3,58.6,42.2,35.0,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.87,6.62,26.17,26.64,24.1,1.09,1.17,42.81,18.72,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,43.547701697487184,10.646255648750003,-1.3477016974871816
2023-06-15 16:40:49.602,0,0,0,0,14.85,4.84,11.3,58.6,42.2,35.0,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.87,6.54,26.19,26.63,24.1,1.09,1.16,42.79,18.72,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,43.547701697487184,10.646255648750003,-1.3477016974871816
2023-06-15 16:40:49.903,0,0,0,0,14.89,4.84,11.3,58.6,42.2,35.0,3650,0,22.5,40.5,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.78,6.54,26.19,26.63,24.1,1.09,1.17,42.79,18.2,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,43.66680661229208,10.646255648750003,-1.4668066122920749
2023-06-15 16:40:50.102,0,0,0,0,14.87,4.84,11.3,58.6,42.2,35.0,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.78,6.47,26.18,26.64,24.1,1.09,1.17,42.82,18.07,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,43.60728347724063,10.646255648750003,-1.4072834772406253
2023-06-15 16:40:50.401,0,0,0,0,14.87,4.86,11.1,58.6,42.2,35.0,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.72,6.47,26.18,26.64,24.1,1.09,1.17,42.82,18.07,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,0.7895439773261046,43.60728347724063,10.310456022673895,-1.4072834772406253
2023-06-15 16:40:50.601,0,0,0,0,14.85,4.8,11.1,58.6,42.2,35.0,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.72,6.38,26.19,26.63,24.1,1.09,1.17,42.82,18.43,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,43.547701697487184,10.719112974439645,-1.3477016974871816
2023-06-15 16:40:50.902,0,0,0,0,14.82,4.82,11.1,58.6,42.2,35.0,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.64,6.38,26.19,26.63,24.1,1.09,1.17,42.88,18.63,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,0.5175263940111563,43.458218771566976,10.582473605988843,-1.2582187715669733
2023-06-15 16:40:51.202,0,0,0,0,14.87,4.82,11.1,58.6,42.2,35.0,3650,0,22.5,40.5,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.64,6.32,26.18,26.65,24.1,1.09,1.16,42.88,18.63,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,0.5175263940111563,43.60728347724063,10.582473605988843,-1.4072834772406253
2023-06-15 16:40:51.402,0,0,0,0,14.87,4.8,10.9,58.8,42.2,35.0,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.56,6.27,26.18,26.65,24.1,1.09,1.16,42.84,18.83,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,43.60728347724063,10.519112974439645,-1.4072834772406253
2023-06-15 16:40:51.702,0,0,0,0,14.85,4.8,10.9,58.8,42.2,35.0,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.56,6.27,26.19,26.65,24.1,1.09,1.17,42.83,18.61,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,43.547701697487184,10.519112974439645,-1.3477016974871816
2023-06-15 16:40:52.001,0,0,0,0,14.85,4.8,10.9,58.8,42.2,35.0,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.49,6.18,26.19,26.65,24.1,1.09,1.16,42.83,18.61,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,43.547701697487184,10.519112974439645,-1.3477016974871816
2023-06-15 16:40:52.202,0,0,0,0,14.85,4.8,10.9,58.8,42.2,35.0,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.49,6.18,26.2,26.65,24.1,1.09,1.16,42.88,18.85,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,43.547701697487184,10.519112974439645,-1.3477016974871816
2023-06-15 16:40:52.403,0,0,0,0,14.82,4.78,10.7,58.9,42.2,35.1,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.41,6.1,26.2,26.65,24.1,1.09,1.17,42.91,19.44,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,0.24382313000967315,43.458218771566976,10.456176869990326,-1.2582187715669733
2023-06-15 16:40:52.702,0,0,0,0,14.82,4.78,10.7,58.9,42.2,35.1,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.41,6.1,26.19,26.64,24.1,1.09,1.16,42.91,19.44,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,0.24382313000967315,43.458218771566976,10.456176869990326,-1.2582187715669733
2023-06-15 16:40:52.903,0,0,0,0,14.82,4.78,10.7,58.9,42.2,35.1,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.35,6.02,26.19,26.64,24.1,1.09,1.16,42.81,19.68,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,0.24382313000967315,43.458218771566976,10.456176869990326,-1.2582187715669733
2023-06-15 16:40:53.201,0,0,0,0,14.8,4.78,10.7,58.9,42.2,35.1,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.35,6.02,26.2,26.65,24.1,1.09,1.16,42.84,19.68,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,0.24382313000967315,43.398489784275796,10.456176869990326,-1.1984897842757931
2023-06-15 16:40:53.502,0,0,0,0,14.8,4.76,10.7,59.0,42.2,35.1,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.28,5.96,26.2,26.65,24.1,1.09,1.17,42.84,19.28,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,43.398489784275796,10.593668444937418,-1.1984897842757931
2023-06-15 16:40:53.702,0,0,0,0,14.77,4.76,10.7,59.0,42.2,35.1,3650,0,22.5,40.5,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.28,5.96,26.2,26.65,24.1,1.09,1.17,42.86,19.0,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,43.30878540532245,10.593668444937418,-1.1087854053224504
2023-06-15 16:40:54.002,0,0,0,0,14.8,4.74,10.5,59.0,42.2,35.1,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.21,5.88,26.2,26.65,24.1,1.09,1.16,42.81,19.0,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.03159088856818926,43.398489784275796,10.53159088856819,-1.1984897842757931
2023-06-15 16:40:54.302,0,0,0,0,14.8,4.73,10.5,59.1,42.2,35.1,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.21,5.88,26.2,26.64,24.1,1.09,1.17,42.81,18.5,55.94,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.10071469305256642,43.398489784275796,10.600714693052566,-1.1984897842757931
2023-06-15 16:40:54.502,0,0,0,0,14.8,4.74,10.5,59.1,42.2,35.1,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.12,5.81,26.18,26.64,24.1,1.09,1.17,42.84,18.05,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.03159088856818926,43.398489784275796,10.53159088856819,-1.1984897842757931
2023-06-15 16:40:54.803,0,0,0,0,14.82,4.74,10.3,59.1,42.2,35.1,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.12,5.81,26.18,26.63,24.1,1.09,1.16,42.88,18.05,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.03159088856818926,43.458218771566976,10.33159088856819,-1.2582187715669733
2023-06-15 16:40:55.101,0,0,0,0,14.8,4.73,10.3,59.1,42.2,35.1,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.05,5.75,26.2,26.63,24.1,1.09,1.17,42.88,17.59,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.10071469305256642,43.398489784275796,10.400714693052567,-1.1984897842757931
2023-06-15 16:40:55.401,0,0,0,0,14.8,4.72,10.3,59.1,42.2,35.1,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.98,5.75,26.2,26.63,24.1,1.09,1.17,42.83,17.22,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.1699474277537547,43.398489784275796,10.469947427753755,-1.1984897842757931
2023-06-15 16:40:55.601,0,0,0,0,14.8,4.73,10.3,59.1,42.2,35.1,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.98,5.67,26.19,26.65,24.1,1.09,1.16,42.83,17.95,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.10071469305256642,43.398489784275796,10.400714693052567,-1.1984897842757931
2023-06-15 16:40:55.902,0,0,0,0,14.82,4.72,10.1,59.3,42.1,35.1,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.9,5.6,26.19,26.65,24.1,1.09,1.16,42.82,17.95,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.1699474277537547,43.458218771566976,10.269947427753754,-1.3582187715669747
2023-06-15 16:40:56.201,0,0,0,0,14.82,4.69,10.1,59.3,42.1,35.1,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.9,5.6,26.2,26.64,24.1,1.09,1.16,42.82,18.37,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.37830331861306377,43.458218771566976,10.478303318613063,-1.3582187715669747
2023-06-15 16:40:56.401,0,0,0,0,14.82,4.72,10.1,59.3,42.1,35.1,3700,0,22.5,40.5,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.84,5.53,26.2,26.64,24.1,1.09,1.17,42.84,18.58,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.1699474277537547,43.458218771566976,10.269947427753754,-1.3582187715669747
2023-06-15 16:40:56.702,0,0,0,0,14.8,4.73,10.1,59.3,42.1,35.1,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.84,5.53,26.17,26.64,24.1,1.09,1.17,42.86,18.58,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.10071469305256642,43.398489784275796,10.200714693052566,-1.2984897842757945
2023-06-15 16:40:57.002,0,0,0,0,14.8,4.71,10.0,59.3,42.1,35.1,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.77,5.45,26.17,26.64,24.1,1.09,1.17,42.86,18.27,56.0,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.23928950200291865,43.398489784275796,10.239289502002919,-1.2984897842757945
2023-06-15 16:40:57.201,0,0,0,0,14.85,4.68,10.0,59.3,42.1,35.1,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.77,5.45,26.19,26.63,24.1,1.09,1.17,42.9,18.37,56.0,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.4479758918414518,43.547701697487184,10.447975891841452,-1.447701697487183
2023-06-15 16:40:57.503,0,0,0,0,14.82,4.7,10.0,59.3,42.1,35.1,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.7,5.38,26.19,26.63,24.1,1.09,1.17,42.88,18.37,56.0,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.30874132755553774,43.458218771566976,10.308741327555538,-1.3582187715669747
2023-06-15 16:40:57.802,0,0,0,0,14.82,4.69,9.8,59.5,42.1,35.2,3700,0,22.5,40.5,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.7,5.38,26.19,26.62,24.1,1.09,1.17,42.88,18.64,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.37830331861306377,43.458218771566976,10.178303318613064,-1.3582187715669747
2023-06-15 16:40:58.003,0,0,0,0,14.82,4.68,9.8,59.5,42.1,35.2,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.63,5.31,26.2,26.62,24.1,1.09,1.16,42.88,19.04,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.4479758918414518,43.458218771566976,10.247975891841453,-1.3582187715669747
2023-06-15 16:40:58.303,0,0,0,0,14.82,4.67,9.8,59.5,42.1,35.2,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.63,5.31,26.2,26.62,24.1,1.09,1.16,42.89,19.04,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5177594663912828,43.458218771566976,10.317759466391283,-1.3582187715669747
2023-06-15 16:40:58.602,0,0,0,0,14.8,4.68,9.8,59.5,42.1,35.2,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.55,5.23,26.19,26.62,24.1,1.09,1.16,42.89,19.63,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.4479758918414518,43.398489784275796,10.247975891841453,-1.2984897842757945
2023-06-15 16:40:58.803,0,0,0,0,14.82,4.67,9.8,59.6,42.1,35.2,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.55,5.23,26.19,26.63,24.1,1.09,1.17,42.86,19.56,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5177594663912828,43.458218771566976,10.317759466391283,-1.3582187715669747
2023-06-15 16:40:59.102,0,0,0,0,14.72,4.63,9.8,59.6,42.1,35.2,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.48,5.15,26.19,26.63,24.1,1.09,1.16,42.86,19.56,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,43.15898122869925,10.598012248926398,-1.0589812286992455
2023-06-15 16:40:59.402,0,0,0,0,14.82,4.63,9.6,59.6,42.1,35.2,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.41,5.15,26.19,26.62,24.1,1.09,1.16,42.84,19.51,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,43.458218771566976,10.398012248926397,-1.3582187715669747
