TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_in,cond_out,cond_air,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-15 16:40:59.602,0,0,0,0,14.82,4.67,9.6,59.6,42.1,35.2,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.41,5.09,26.2,26.63,24.1,1.09,1.17,42.83,19.05,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5177594663912828,43.458218771566976,10.117759466391282,-1.3582187715669747
2023-06-15 16:40:59.904,0,0,0,0,14.85,4.63,9.6,59.6,42.1,35.2,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.33,5.09,26.2,26.63,24.1,1.09,1.16,42.83,19.05,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,43.547701697487184,10.398012248926397,-1.447701697487183
2023-06-15 16:41:00.201,0,0,0,0,14.82,4.62,9.6,59.6,42.1,35.2,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.33,5.0,26.19,26.61,24.1,1.09,1.16,42.86,18.68,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.868357205739926,43.458218771566976,10.468357205739926,-1.3582187715669747
2023-06-15 16:41:00.403,0,0,0,0,14.8,4.62,9.4,59.6,42.1,35.3,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.27,5.0,26.19,26.61,24.1,1.09,1.16,42.88,18.44,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.868357205739926,43.398489784275796,10.268357205739926,-1.2984897842757945
2023-06-15 16:41:00.702,0,0,0,0,14.8,4.63,9.4,59.6,42.1,35.3,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.27,4.94,26.2,26.62,24.1,1.09,1.17,42.88,18.44,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,43.398489784275796,10.198012248926398,-1.2984897842757945
2023-06-15 16:41:01.002,0,0,0,0,14.72,4.59,9.4,59.6,42.1,35.3,3700,0,22.5,40.5,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.19,4.88,26.2,26.62,24.1,1.09,1.17,42.84,18.32,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,43.15898122869925,10.480075244643126,-1.0589812286992455
2023-06-15 16:41:01.202,0,0,0,0,14.77,4.59,9.4,59.6,42.1,35.3,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.19,4.88,26.19,26.6,24.1,1.09,1.16,42.8,18.26,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,43.30878540532245,10.480075244643126,-1.2087854053224518
2023-06-15 16:41:01.503,0,0,0,0,14.8,4.58,9.3,59.8,42.1,35.3,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.12,4.79,26.19,26.6,24.1,1.09,1.17,42.8,18.26,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.1508771130366426,43.398489784275796,10.450877113036643,-1.2984897842757945
2023-06-15 16:41:01.702,0,0,0,0,14.8,4.58,9.3,59.8,42.1,35.3,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.12,4.79,26.19,26.61,24.1,1.09,1.17,42.89,18.33,55.99,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.1508771130366426,43.398489784275796,10.450877113036643,-1.2984897842757945
2023-06-15 16:41:02.002,0,0,0,0,14.8,4.59,9.3,59.8,42.1,35.3,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.04,4.72,26.19,26.61,24.1,1.09,1.17,42.86,18.67,55.99,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,43.398489784275796,10.380075244643127,-1.2984897842757945
2023-06-15 16:41:02.302,0,0,0,0,14.8,4.59,9.3,59.8,42.1,35.3,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.04,4.72,26.19,26.62,24.1,1.09,1.17,42.86,18.67,55.99,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,43.398489784275796,10.380075244643127,-1.2984897842757945
2023-06-15 16:41:02.502,0,0,0,0,14.7,4.58,9.1,59.9,42.1,35.3,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.96,4.65,26.2,26.62,24.1,1.09,1.17,42.84,18.41,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.1508771130366426,43.09895524573449,10.250877113036642,-0.9989552457344857
2023-06-15 16:41:02.802,0,0,0,0,14.7,4.57,9.1,59.9,42.1,35.3,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.96,4.65,26.2,26.63,24.1,1.09,1.17,42.87,18.78,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.2217943154762452,43.09895524573449,10.321794315476245,-0.9989552457344857
2023-06-15 16:41:03.102,0,0,0,0,14.68,4.55,9.1,59.9,42.1,35.3,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.89,4.57,26.19,26.63,24.1,1.09,1.17,42.87,18.78,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,43.038869446327396,10.463976516695402,-0.938869446327395
2023-06-15 16:41:03.302,0,0,0,0,14.7,4.54,9.1,60.0,42.1,35.3,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.82,4.57,26.19,26.63,24.1,1.09,1.17,42.84,18.76,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.4352424194538003,43.09895524573449,10.5352424194538,-0.9989552457344857
2023-06-15 16:41:03.603,0,0,0,0,14.7,4.57,9.1,60.0,42.1,35.3,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.82,4.5,26.21,26.63,24.1,1.09,1.17,42.86,18.58,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.2217943154762452,43.09895524573449,10.321794315476245,-0.9989552457344857
2023-06-15 16:41:03.902,0,0,0,0,14.7,4.55,8.9,60.0,42.0,35.3,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.73,4.5,26.21,26.62,24.1,1.09,1.16,42.86,18.58,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,43.09895524573449,10.263976516695402,-1.098955245734487
2023-06-15 16:41:04.102,0,0,0,0,14.7,4.55,8.9,60.0,42.0,35.3,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.73,4.42,26.19,26.62,24.1,1.09,1.16,42.86,18.3,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,43.09895524573449,10.263976516695402,-1.098955245734487
2023-06-15 16:41:04.402,0,0,0,0,14.63,4.53,8.9,60.0,42.0,35.3,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.67,4.42,26.19,26.62,24.1,1.09,1.16,42.85,18.4,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.5066254642609351,42.88839232865945,10.406625464260935,-0.8883923286594495
2023-06-15 16:41:04.603,0,0,0,0,14.65,4.51,8.9,60.0,42.0,35.3,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.67,4.36,26.19,26.62,24.1,1.09,1.16,42.83,18.4,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,42.948628284272615,10.549744818738384,-0.9486282842726155
2023-06-15 16:41:04.901,0,0,0,0,14.65,4.53,8.8,60.1,42.0,35.3,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.59,4.36,26.19,26.62,24.1,1.09,1.16,42.83,18.64,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.5066254642609351,42.948628284272615,10.306625464260936,-0.9486282842726155
2023-06-15 16:41:05.202,0,0,0,0,14.7,4.55,8.8,60.1,42.0,35.3,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.59,4.29,26.2,26.61,24.1,1.09,1.16,42.79,18.63,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,43.09895524573449,10.163976516695403,-1.098955245734487
2023-06-15 16:41:05.401,0,0,0,0,14.68,4.51,8.8,60.1,42.0,35.3,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.54,4.22,26.2,26.61,24.1,1.09,1.17,42.84,18.63,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,43.038869446327396,10.449744818738385,-1.0388694463273964
2023-06-15 16:41:05.703,0,0,0,0,14.65,4.51,8.8,60.1,42.0,35.3,3750,0,22.5,40.5,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.54,4.22,26.2,26.62,24.1,1.09,1.17,42.84,18.53,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,42.948628284272615,10.449744818738385,-0.9486282842726155
2023-06-15 16:41:06.001,0,0,0,0,14.68,4.51,8.6,60.1,42.0,35.3,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.46,4.14,26.2,26.62,24.1,1.09,1.16,42.84,18.53,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,43.038869446327396,10.249744818738384,-1.0388694463273964
2023-06-15 16:41:06.202,0,0,0,0,14.65,4.48,8.6,60.1,42.0,35.3,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.46,4.14,26.2,26.61,24.1,1.09,1.16,42.81,18.53,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,42.948628284272615,10.465313982720863,-0.9486282842726155
2023-06-15 16:41:06.502,0,0,0,0,14.7,4.51,8.6,60.1,42.0,35.3,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.38,4.09,26.18,26.61,24.1,1.09,1.16,42.81,18.86,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,43.09895524573449,10.249744818738384,-1.098955245734487
2023-06-15 16:41:06.702,0,0,0,0,14.65,4.49,8.6,60.1,42.0,35.3,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.38,4.09,26.18,26.62,24.1,1.09,1.16,42.84,19.15,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.7933382860546203,42.948628284272615,10.39333828605462,-0.9486282842726155
2023-06-15 16:41:07.002,0,0,0,0,14.68,4.49,8.4,60.3,42.0,35.3,3750,0,22.5,40.5,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.32,4.02,26.2,26.62,24.1,1.09,1.16,42.84,19.15,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.7933382860546203,43.038869446327396,10.19333828605462,-1.0388694463273964
2023-06-15 16:41:07.202,0,0,0,0,14.65,4.48,8.4,60.3,42.0,35.3,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.32,4.02,26.2,26.62,24.1,1.09,1.16,42.81,19.0,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,42.948628284272615,10.265313982720864,-0.9486282842726155
2023-06-15 16:41:07.501,0,0,0,0,14.6,4.48,8.4,60.3,42.0,35.3,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.25,3.92,26.2,26.62,24.1,1.09,1.16,42.88,19.0,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,42.79792526972142,10.265313982720864,-0.7979252697214179
2023-06-15 16:41:07.701,0,0,0,0,14.63,4.46,8.4,60.3,42.0,35.3,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.25,3.92,26.2,26.61,24.1,1.09,1.16,42.88,18.87,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.0096256690251835,42.88839232865945,10.409625669025184,-0.8883923286594495
2023-06-15 16:41:08.001,0,0,0,0,14.65,4.48,8.4,60.3,42.0,35.3,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.19,3.85,26.19,26.61,24.1,1.09,1.16,42.89,18.58,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,42.948628284272615,10.265313982720864,-0.9486282842726155
2023-06-15 16:41:08.302,0,0,0,0,14.63,4.48,8.4,60.3,42.0,35.3,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.19,3.85,26.19,26.62,24.1,1.09,1.16,42.85,18.58,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,42.88839232865945,10.265313982720864,-0.8883923286594495
2023-06-15 16:41:08.502,0,0,0,0,14.63,4.48,8.2,60.3,42.0,35.3,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.1,3.78,26.2,26.62,24.1,1.09,1.17,42.85,18.41,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,42.88839232865945,10.065313982720863,-0.8883923286594495
2023-06-15 16:41:08.802,0,0,0,0,14.65,4.43,8.2,60.3,42.0,35.3,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.1,3.78,26.2,26.61,24.1,1.09,1.17,42.84,18.5,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.2270011209419067,42.948628284272615,10.427001120941906,-0.9486282842726155
2023-06-15 16:41:09.002,0,0,0,0,14.6,4.44,8.2,60.3,42.0,35.3,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.04,3.71,26.2,26.61,24.1,1.09,1.16,42.87,18.5,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,42.79792526972142,10.354420936515293,-0.7979252697214179
2023-06-15 16:41:09.302,0,0,0,0,14.63,4.42,8.2,60.3,42.0,35.3,3750,0,22.5,40.5,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.96,3.71,26.2,26.61,24.1,1.09,1.16,42.87,18.88,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.2997036560370248,42.88839232865945,10.499703656037024,-0.8883923286594495
2023-06-15 16:41:09.603,0,0,0,0,14.63,4.44,8.1,60.5,42.0,35.3,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.96,3.62,26.2,26.61,24.1,1.09,1.16,42.88,18.88,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,42.88839232865945,10.254420936515293,-0.8883923286594495
2023-06-15 16:41:09.803,0,0,0,0,14.63,4.42,8.1,60.5,42.0,35.3,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.89,3.62,26.2,26.61,24.1,1.09,1.16,42.86,18.88,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.2997036560370248,42.88839232865945,10.399703656037024,-0.8883923286594495
2023-06-15 16:41:10.101,0,0,0,0,14.6,4.4,8.1,60.5,42.0,35.3,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.89,3.57,26.21,26.62,24.1,1.09,1.16,42.86,18.6,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.4454777473881677,42.79792526972142,10.545477747388167,-0.7979252697214179
2023-06-15 16:41:10.402,0,0,0,0,14.58,4.42,7.9,60.5,41.9,35.4,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.81,3.57,26.21,26.62,24.1,1.09,1.16,42.91,18.22,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.2997036560370248,42.737538272514996,10.199703656037025,-0.8375382725149976
2023-06-15 16:41:10.702,0,0,0,0,14.6,4.4,7.9,60.5,41.9,35.4,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.81,3.5,26.21,26.62,24.1,1.09,1.17,42.91,18.22,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.4454777473881677,42.79792526972142,10.345477747388168,-0.8979252697214193
2023-06-15 16:41:10.902,0,0,0,0,14.6,4.4,7.9,60.5,41.9,35.4,3750,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.75,3.5,26.21,26.62,24.1,1.09,1.17,42.91,18.73,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.4454777473881677,42.79792526972142,10.345477747388168,-0.8979252697214193
2023-06-15 16:41:11.201,0,0,0,0,14.58,4.41,7.9,60.5,41.9,35.4,3750,0,22.5,40.5,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.75,3.43,26.19,26.61,24.1,1.09,1.16,42.88,19.1,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.37252903331148,42.737538272514996,10.27252903331148,-0.8375382725149976
2023-06-15 16:41:11.401,0,0,0,0,14.58,4.42,7.8,60.6,41.9,35.4,3750,0,22.5,40.5,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.68,3.35,26.19,26.61,24.1,1.09,1.16,42.88,19.1,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.2997036560370248,42.737538272514996,10.099703656037025,-0.8375382725149976
2023-06-15 16:41:11.703,0,0,0,0,14.58,4.38,7.8,60.6,41.9,35.4,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.68,3.35,26.21,26.61,24.1,1.09,1.16,42.88,19.48,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.5917471801642478,42.737538272514996,10.391747180164248,-0.8375382725149976
2023-06-15 16:41:11.904,0,0,0,0,14.63,4.4,7.8,60.6,41.9,35.4,3750,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.61,3.29,26.21,26.61,24.1,1.09,1.16,42.84,19.24,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.4454777473881677,42.88839232865945,10.245477747388168,-0.9883923286594509
2023-06-15 16:41:12.201,0,0,0,0,14.6,4.38,7.8,60.6,41.9,35.4,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.61,3.29,26.21,26.61,24.1,1.09,1.17,42.84,19.24,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.5917471801642478,42.79792526972142,10.391747180164248,-0.8979252697214193
2023-06-15 16:41:12.502,0,0,0,0,14.56,4.38,7.8,60.7,41.9,35.4,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.54,3.2,26.21,26.61,24.1,1.09,1.17,42.84,18.94,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.5917471801642478,42.677090608877734,10.391747180164248,-0.7770906088777352
2023-06-15 16:41:12.703,0,0,0,0,14.58,4.37,7.8,60.7,41.9,35.4,3750,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.54,3.2,26.2,26.6,24.1,1.09,1.16,42.8,19.04,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.665068903913891,42.737538272514996,10.465068903913892,-0.8375382725149976
2023-06-15 16:41:13.001,0,0,0,0,14.56,4.34,7.6,60.7,41.9,35.4,3750,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.47,3.14,26.2,26.6,24.1,1.09,1.16,42.8,19.04,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,42.677090608877734,10.48578820257004,-0.7770906088777352
2023-06-15 16:41:13.202,0,0,0,0,14.56,4.37,7.6,60.7,41.9,35.4,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.47,3.14,26.2,26.6,24.1,1.09,1.16,42.85,18.76,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.665068903913891,42.677090608877734,10.26506890391389,-0.7770906088777352
2023-06-15 16:41:13.502,0,0,0,0,14.58,4.36,7.6,60.8,41.9,35.4,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.4,3.08,26.2,26.6,24.1,1.09,1.16,42.88,18.76,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.738515974622885,42.737538272514996,10.338515974622885,-0.8375382725149976
2023-06-15 16:41:13.802,0,0,0,0,14.58,4.34,7.6,60.8,41.9,35.4,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.4,3.08,26.21,26.61,24.1,1.09,1.17,42.88,18.7,56.0,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,42.737538272514996,10.48578820257004,-0.8375382725149976
2023-06-15 16:41:14.002,0,0,0,0,14.56,4.34,7.4,60.8,41.8,35.4,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.33,3.01,26.2,26.61,24.1,1.09,1.17,42.85,18.91,56.0,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,42.677090608877734,10.285788202570041,-0.8770906088777366
2023-06-15 16:41:14.302,0,0,0,0,14.58,4.36,7.4,60.8,41.8,35.4,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.33,3.01,26.2,26.6,24.1,1.09,1.16,42.79,18.91,56.0,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.738515974622885,42.737538272514996,10.138515974622885,-0.937538272514999
2023-06-15 16:41:14.502,0,0,0,0,14.53,4.36,7.4,60.8,41.8,35.4,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.25,2.95,26.2,26.6,24.1,1.09,1.16,42.79,18.65,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.738515974622885,42.58630504968767,10.138515974622885,-0.7863050496876696
2023-06-15 16:41:14.801,0,0,0,0,14.53,4.34,7.4,60.8,41.8,35.4,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.25,2.95,26.2,26.6,24.1,1.09,1.16,42.8,18.57,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,42.58630504968767,10.285788202570041,-0.7863050496876696
2023-06-15 16:41:15.002,0,0,0,0,14.53,4.32,7.2,60.8,41.8,35.4,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.19,2.87,26.22,26.6,24.1,1.09,1.16,42.83,18.57,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,42.58630504968767,10.23356798826195,-0.7863050496876696
2023-06-15 16:41:15.301,0,0,0,0,14.53,4.33,7.2,60.8,41.8,35.4,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.19,2.87,26.22,26.6,24.1,1.09,1.16,42.83,18.33,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.9596143908580075,42.58630504968767,10.159614390858007,-0.7863050496876696
2023-06-15 16:41:15.602,0,0,0,0,14.51,4.3,7.2,60.8,41.8,35.4,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.13,2.8,26.21,26.6,24.1,1.09,1.16,42.82,18.46,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,42.52570509072274,10.38185950933008,-0.7257050907227409
2023-06-15 16:41:15.804,0,0,0,0,14.53,4.3,7.2,60.8,41.8,35.4,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.13,2.8,26.21,26.59,24.1,1.09,1.16,42.86,18.46,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,42.58630504968767,10.38185950933008,-0.7863050496876696
2023-06-15 16:41:16.101,0,0,0,0,14.53,4.3,7.1,60.8,41.8,35.4,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.05,2.73,26.21,26.59,24.1,1.09,1.16,42.86,19.07,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,42.58630504968767,10.281859509330081,-0.7863050496876696
2023-06-15 16:41:16.301,0,0,0,0,14.53,4.3,7.1,60.8,41.8,35.4,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.98,2.73,26.21,26.59,24.1,1.09,1.16,42.84,19.63,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,42.58630504968767,10.281859509330081,-0.7863050496876696
2023-06-15 16:41:16.602,0,0,0,0,14.51,4.29,7.1,60.8,41.8,35.4,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.98,2.66,26.22,26.6,24.1,1.09,1.16,42.79,19.63,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.2561984909669945,42.52570509072274,10.356198490966994,-0.7257050907227409
2023-06-15 16:41:16.802,0,0,0,0,14.51,4.28,7.1,60.8,41.8,35.4,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.92,2.66,26.22,26.6,24.1,1.09,1.16,42.79,19.76,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.330666997725473,42.52570509072274,10.430666997725472,-0.7257050907227409
2023-06-15 16:41:17.102,0,0,0,0,14.48,4.26,6.9,61.0,41.8,35.4,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.92,2.6,26.21,26.6,24.1,1.09,1.16,42.84,19.52,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,42.43469041069477,10.37999474068564,-0.6346904106947733
2023-06-15 16:41:17.301,0,0,0,0,14.51,4.29,6.9,61.0,41.8,35.4,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.84,2.6,26.21,26.6,24.1,1.09,1.16,42.84,19.52,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.2561984909669945,42.52570509072274,10.156198490966995,-0.7257050907227409
2023-06-15 16:41:17.602,0,0,0,0,14.48,4.26,6.9,61.0,41.8,35.4,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.84,2.52,26.21,26.6,24.1,1.09,1.16,42.84,19.15,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,42.43469041069477,10.37999474068564,-0.6346904106947733
2023-06-15 16:41:17.902,0,0,0,0,14.48,4.26,6.9,61.0,41.8,35.4,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.76,2.52,26.21,26.6,24.1,1.09,1.16,42.88,18.31,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,42.43469041069477,10.37999474068564,-0.6346904106947733
2023-06-15 16:41:18.102,0,0,0,0,14.51,4.26,6.9,61.0,41.8,35.4,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.76,2.46,26.22,26.59,24.1,1.09,1.16,42.88,18.31,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,42.52570509072274,10.37999474068564,-0.7257050907227409
2023-06-15 16:41:18.403,0,0,0,0,14.51,4.26,6.9,61.0,41.8,35.4,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.71,2.46,26.22,26.59,24.1,1.09,1.16,42.84,17.8,56.0,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,42.52570509072274,10.37999474068564,-0.7257050907227409
2023-06-15 16:41:18.602,0,0,0,0,14.51,4.25,6.7,61.0,41.7,35.4,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.71,2.39,26.22,26.58,24.1,1.09,1.16,42.79,17.85,56.0,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.5548550627484587,42.52570509072274,10.254855062748458,-0.8257050907227352
2023-06-15 16:41:18.903,0,0,0,0,14.48,4.25,6.7,61.0,41.7,35.4,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.64,2.32,26.22,26.58,24.1,1.09,1.16,42.79,17.85,56.0,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.5548550627484587,42.43469041069477,10.254855062748458,-0.7346904106947676
2023-06-15 16:41:19.102,0,0,0,0,14.48,4.24,6.7,61.0,41.7,35.4,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.64,2.32,26.22,26.59,24.1,1.09,1.16,42.83,18.08,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.6298470817199586,42.43469041069477,10.329847081719958,-0.7346904106947676
2023-06-15 16:41:19.401,0,0,0,0,14.51,4.25,6.7,61.0,41.7,35.4,3800,0,22.5,40.5,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.56,2.26,26.22,26.59,24.1,1.09,1.16,42.84,18.08,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.5548550627484587,42.52570509072274,10.254855062748458,-0.8257050907227352
2023-06-15 16:41:19.602,0,0,0,0,14.51,4.25,6.6,61.1,41.7,35.4,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.56,2.26,26.22,26.59,24.1,1.09,1.16,42.84,18.24,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.5548550627484587,42.52570509072274,10.154855062748458,-0.8257050907227352
2023-06-15 16:41:19.901,0,0,0,0,14.48,4.23,6.6,61.1,41.7,35.4,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.49,2.17,26.22,26.59,24.1,1.09,1.16,42.86,18.21,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.7049713494974412,42.43469041069477,10.30497134949744,-0.7346904106947676
2023-06-15 16:41:20.202,0,0,0,0,14.48,4.24,6.6,61.1,41.7,35.4,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.49,2.17,26.21,26.59,24.1,1.09,1.16,42.88,18.21,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.6298470817199586,42.43469041069477,10.229847081719958,-0.7346904106947676
2023-06-15 16:41:20.401,0,0,0,0,14.48,4.24,6.6,61.1,41.7,35.4,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.44,2.12,26.21,26.59,24.1,1.09,1.16,42.88,18.2,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.6298470817199586,42.43469041069477,10.229847081719958,-0.7346904106947676
2023-06-15 16:41:20.702,0,0,0,0,14.48,4.24,6.5,61.2,41.6,35.4,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.44,2.12,26.23,26.57,24.1,1.09,1.16,42.81,18.0,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.6298470817199586,42.43469041069477,10.129847081719959,-0.834690410694769
2023-06-15 16:41:21.002,0,0,0,0,14.48,4.2,6.5,61.2,41.6,35.4,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.37,2.05,26.23,26.57,24.1,1.09,1.16,42.84,18.0,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,42.43469041069477,10.431143219504577,-0.834690410694769
2023-06-15 16:41:21.202,0,0,0,0,14.44,4.23,6.5,61.2,41.6,35.4,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.37,2.05,26.21,26.59,24.1,1.09,1.16,42.84,18.05,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.7049713494974412,42.31312255445761,10.204971349497441,-0.7131225544576054
2023-06-15 16:41:21.502,0,0,0,0,14.44,4.2,6.3,61.3,41.6,35.5,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.29,1.99,26.22,26.59,24.1,1.09,1.16,42.83,17.91,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,42.31312255445761,10.231143219504578,-0.7131225544576054
2023-06-15 16:41:21.802,0,0,0,0,14.46,4.2,6.3,61.3,41.6,35.5,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.29,1.99,26.22,26.59,24.1,1.09,1.16,42.84,17.91,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,42.373937250590245,10.231143219504578,-0.7739372505902438
2023-06-15 16:41:22.003,0,0,0,0,14.46,4.16,6.3,61.3,41.6,35.5,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.23,1.93,26.2,26.59,24.1,1.09,1.16,42.84,18.0,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,42.373937250590245,10.534591323596192,-0.7739372505902438
2023-06-15 16:41:22.301,0,0,0,0,14.41,4.17,6.3,61.3,41.6,35.5,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.23,1.93,26.2,26.58,24.1,1.09,1.16,42.87,17.85,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.158525550722061,42.22178480874692,10.458525550722062,-0.6217848087469164
2023-06-15 16:41:22.601,0,0,0,0,14.41,4.17,6.3,61.4,41.6,35.4,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.16,1.86,26.21,26.58,24.1,1.09,1.16,42.86,17.85,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.158525550722061,42.22178480874692,10.458525550722062,-0.6217848087469164
2023-06-15 16:41:22.803,0,0,0,0,14.44,4.19,6.3,61.4,41.6,35.4,3850,0,22.5,40.5,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.16,1.86,26.21,26.58,24.1,1.09,1.16,42.86,17.54,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.006802074864993,42.31312255445761,10.306802074864994,-0.7131225544576054
2023-06-15 16:41:23.102,0,0,0,0,14.44,4.16,6.1,61.4,41.6,35.4,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.09,1.78,26.22,26.58,24.1,1.09,1.16,42.82,17.88,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,42.31312255445761,10.334591323596191,-0.7131225544576054
2023-06-15 16:41:23.402,0,0,0,0,14.41,4.15,6.1,61.4,41.6,35.4,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.03,1.78,26.22,26.58,24.1,1.09,1.16,42.88,17.88,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.310793894466485,42.22178480874692,10.410793894466485,-0.6217848087469164
2023-06-15 16:41:23.603,0,0,0,0,14.41,4.17,6.1,61.4,41.6,35.5,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.03,1.71,26.21,26.58,24.1,1.09,1.16,42.88,18.12,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.158525550722061,42.22178480874692,10.25852555072206,-0.6217848087469164
2023-06-15 16:41:23.902,0,0,0,0,14.39,4.16,6.1,61.4,41.6,35.5,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.98,1.71,26.21,26.58,24.1,1.09,1.16,42.83,18.86,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,42.16081562869795,10.334591323596191,-0.5608156286979451
2023-06-15 16:41:24.102,0,0,0,0,14.41,4.17,6.0,61.5,41.6,35.5,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.98,1.64,26.21,26.58,24.1,1.09,1.16,42.83,18.86,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.158525550722061,42.22178480874692,10.15852555072206,-0.6217848087469164
2023-06-15 16:41:24.403,0,0,0,0,14.39,4.16,6.0,61.5,41.6,35.5,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.91,1.64,26.21,26.58,24.1,1.09,1.16,42.83,18.79,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,42.16081562869795,10.234591323596192,-0.5608156286979451
2023-06-15 16:41:24.601,0,0,0,0,14.41,4.15,6.0,61.5,41.6,35.5,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.91,1.57,26.21,26.58,24.1,1.09,1.16,42.84,18.1,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.310793894466485,42.22178480874692,10.310793894466485,-0.6217848087469164
2023-06-15 16:41:24.902,0,0,0,0,14.44,4.15,6.0,61.5,41.6,35.5,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.84,1.57,26.21,26.58,24.1,1.09,1.16,42.84,18.1,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.310793894466485,42.31312255445761,10.310793894466485,-0.7131225544576054
2023-06-15 16:41:25.101,0,0,0,0,14.44,4.13,5.8,61.6,41.5,35.4,3850,0,22.5,40.5,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.84,1.5,26.21,26.58,24.1,1.09,1.16,42.84,17.58,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.463611777801702,42.31312255445761,10.263611777801703,-0.8131225544576068
2023-06-15 16:41:25.403,0,0,0,0,14.41,4.15,5.8,61.6,41.5,35.4,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.78,1.5,26.21,26.58,24.1,1.09,1.16,42.83,17.58,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.310793894466485,42.22178480874692,10.110793894466486,-0.7217848087469179
2023-06-15 16:41:25.702,0,0,0,0,14.39,4.12,5.8,61.6,41.5,35.4,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.78,1.43,26.21,26.58,24.1,1.09,1.16,42.83,16.96,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.540228273991602,42.16081562869795,10.340228273991602,-0.6608156286979465
2023-06-15 16:41:25.903,0,0,0,0,14.41,4.11,5.8,61.6,41.5,35.4,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.7,1.38,26.21,26.58,24.1,1.09,1.16,42.85,16.92,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.616983935700716,42.22178480874692,10.416983935700717,-0.7217848087469179
2023-06-15 16:41:26.203,0,0,0,0,14.41,4.13,5.6,61.6,41.5,35.5,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.7,1.38,26.21,26.58,24.1,1.09,1.16,42.85,16.92,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.463611777801702,42.22178480874692,10.063611777801702,-0.7217848087469179
2023-06-15 16:41:26.502,0,0,0,0,14.36,4.09,5.6,61.6,41.5,35.5,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.64,1.3,26.21,26.58,24.1,1.09,1.16,42.85,16.8,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,42.06924546351189,10.370915167577357,-0.5692454635118906
2023-06-15 16:41:26.701,0,0,0,0,14.39,4.12,5.6,61.6,41.5,35.5,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.64,1.3,26.2,26.58,24.1,1.09,1.16,42.8,16.82,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.540228273991602,42.16081562869795,10.140228273991601,-0.6608156286979465
2023-06-15 16:41:27.003,0,0,0,0,14.36,4.09,5.6,61.8,41.5,35.5,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.57,1.25,26.2,26.58,24.1,1.09,1.16,42.86,16.82,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,42.06924546351189,10.370915167577357,-0.5692454635118906
2023-06-15 16:41:27.302,0,0,0,0,14.36,4.12,5.6,61.8,41.5,35.5,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.57,1.25,26.21,26.58,24.1,1.09,1.16,42.86,17.18,55.99,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.540228273991602,42.06924546351189,10.140228273991601,-0.5692454635118906
2023-06-15 16:41:27.502,0,0,0,0,14.41,4.08,5.5,61.8,41.5,35.5,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.51,1.19,26.21,26.58,24.1,1.09,1.16,42.81,17.47,55.99,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.848091953989353,42.22178480874692,10.348091953989353,-0.7217848087469179
2023-06-15 16:41:27.801,0,0,0,0,14.32,4.11,5.5,61.8,41.5,35.5,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.51,1.19,26.21,26.57,24.1,1.09,1.16,42.86,17.47,55.99,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.616983935700716,41.946933855964744,10.116983935700716,-0.446933855964744
2023-06-15 16:41:28.102,0,0,0,0,14.36,4.09,5.5,61.8,41.5,35.5,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.44,1.12,26.22,26.57,24.1,1.09,1.16,42.86,17.77,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,42.06924546351189,10.270915167577357,-0.5692454635118906
2023-06-15 16:41:28.302,0,0,0,0,14.32,4.09,5.5,61.8,41.5,35.5,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.44,1.12,26.22,26.59,24.1,1.09,1.16,42.82,18.09,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,41.946933855964744,10.270915167577357,-0.446933855964744
2023-06-15 16:41:28.502,0,0,0,0,14.36,4.07,5.3,61.8,41.4,35.4,3850,0,22.5,40.5,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.37,1.06,26.21,26.59,24.1,1.09,1.16,42.84,18.09,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.925410338485847,42.06924546351189,10.225410338485847,-0.6692454635118921
2023-06-15 16:41:28.802,0,0,0,0,14.32,4.08,5.3,61.8,41.4,35.4,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.37,1.06,26.21,26.57,24.1,1.09,1.17,42.84,18.16,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.848091953989353,41.946933855964744,10.148091953989354,-0.5469338559647454
2023-06-15 16:41:29.002,0,0,0,0,14.29,4.07,5.3,61.8,41.4,35.4,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.31,0.99,26.21,26.57,24.1,1.09,1.17,42.86,18.15,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.925410338485847,41.85503595346586,10.225410338485847,-0.4550359534658597
2023-06-15 16:41:29.302,0,0,0,0,14.36,4.07,5.3,61.8,41.4,35.4,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.31,0.99,26.21,26.57,24.1,1.09,1.16,42.81,18.15,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.925410338485847,42.06924546351189,10.225410338485847,-0.6692454635118921
2023-06-15 16:41:29.602,0,0,0,0,14.36,4.05,5.2,61.9,41.4,35.4,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.25,0.91,26.21,26.57,24.1,1.09,1.16,42.81,17.83,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.080474380349301,42.06924546351189,10.2804743803493,-0.6692454635118921
2023-06-15 16:41:29.802,0,0,0,0,14.32,4.05,5.2,61.9,41.4,35.4,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.19,0.91,26.21,26.57,24.1,1.09,1.16,42.78,17.51,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.080474380349301,41.946933855964744,10.2804743803493,-0.5469338559647454
2023-06-15 16:41:30.102,0,0,0,0,14.29,4.05,5.2,61.9,41.4,35.4,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.19,0.84,26.21,26.57,24.1,1.09,1.16,42.84,17.51,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.080474380349301,41.85503595346586,10.2804743803493,-0.4550359534658597
2023-06-15 16:41:30.402,0,0,0,0,14.36,4.05,5.2,61.9,41.4,35.4,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.11,0.84,26.21,26.57,24.1,1.09,1.16,42.84,17.48,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.080474380349301,42.06924546351189,10.2804743803493,-0.6692454635118921
2023-06-15 16:41:30.601,0,0,0,0,14.32,4.04,5.0,62.0,41.3,35.5,3850,0,22.5,40.5,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.11,0.79,26.22,26.57,24.1,1.09,1.16,42.82,17.22,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.158221287707988,41.946933855964744,10.158221287707988,-0.6469338559647468
2023-06-15 16:41:30.902,0,0,0,0,14.29,4.04,5.0,62.0,41.3,35.5,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.05,0.79,26.22,26.57,24.1,1.09,1.16,42.81,17.22,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.158221287707988,41.85503595346586,10.158221287707988,-0.5550359534658611
2023-06-15 16:41:31.202,0,0,0,0,14.29,4.04,5.0,62.0,41.3,35.5,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.05,0.72,26.21,26.58,24.1,1.09,1.16,42.81,17.32,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.158221287707988,41.85503595346586,10.158221287707988,-0.5550359534658611
2023-06-15 16:41:31.403,0,0,0,0,14.29,4.01,5.0,62.0,41.3,35.5,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.97,0.65,26.21,26.58,24.1,1.09,1.16,42.86,17.55,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.392329146546615,41.85503595346586,10.392329146546615,-0.5550359534658611
2023-06-15 16:41:31.702,0,0,0,0,14.32,4.03,5.0,62.1,41.3,35.5,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.97,0.65,26.21,26.58,24.1,1.09,1.16,42.81,17.55,55.97,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.236112293215797,41.946933855964744,10.236112293215797,-0.6469338559647468
2023-06-15 16:41:31.901,0,0,0,0,14.29,4.03,5.0,62.1,41.3,35.5,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.92,0.58,26.21,26.58,24.1,1.09,1.16,42.81,17.17,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.236112293215797,41.85503595346586,10.236112293215797,-0.5550359534658611
2023-06-15 16:41:32.202,0,0,0,0,14.32,4.01,4.9,62.1,41.3,35.5,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.92,0.58,26.2,26.58,24.1,1.09,1.16,42.79,17.39,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.392329146546615,41.946933855964744,10.292329146546615,-0.6469338559647468
2023-06-15 16:41:32.401,0,0,0,0,14.29,4.01,4.9,62.1,41.3,35.5,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.85,0.52,26.2,26.58,24.1,1.09,1.16,42.86,17.39,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.392329146546615,41.85503595346586,10.292329146546615,-0.5550359534658611
2023-06-15 16:41:32.702,0,0,0,0,14.32,4.03,4.9,62.2,41.3,35.4,3850,0,22.5,40.5,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.85,0.52,26.2,26.59,24.1,1.09,1.16,42.86,17.1,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.236112293215797,41.946933855964744,10.136112293215797,-0.6469338559647468
2023-06-15 16:41:32.901,0,0,0,0,14.32,3.99,4.9,62.2,41.3,35.4,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.78,0.44,26.2,26.59,24.1,1.09,1.16,42.79,16.49,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.549130080533359,41.946933855964744,10.44913008053336,-0.6469338559647468
2023-06-15 16:41:33.201,0,0,0,0,14.24,4.0,4.7,62.2,41.3,35.4,3900,0,22.5,40.5,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.78,0.44,26.22,26.57,24.1,1.09,1.16,42.79,16.49,55.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.470656279396337,41.701558515562624,10.170656279396336,-0.4015585155626269
2023-06-15 16:41:33.502,0,0,0,0,14.24,4.0,4.7,62.2,41.3,35.4,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.73,0.39,26.22,26.57,24.1,1.09,1.16,42.79,16.44,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.470656279396337,41.701558515562624,10.170656279396336,-0.4015585155626269
2023-06-15 16:41:33.702,0,0,0,0,14.29,4.0,4.7,62.2,41.3,35.4,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.73,0.39,26.21,26.59,24.1,1.09,1.16,42.84,16.67,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.470656279396337,41.85503595346586,10.170656279396336,-0.5550359534658611
2023-06-15 16:41:34.001,0,0,0,0,14.27,3.98,4.6,62.3,41.3,35.5,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.65,0.31,26.2,26.59,24.1,1.09,1.16,42.84,16.67,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.6277512037547694,41.79369221322685,10.227751203754769,-0.49369221322685064
2023-06-15 16:41:34.302,0,0,0,0,14.24,3.99,4.6,62.3,41.3,35.5,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.65,0.31,26.2,26.57,24.1,1.09,1.16,42.81,16.79,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.549130080533359,41.701558515562624,10.149130080533359,-0.4015585155626269
2023-06-15 16:41:34.602,0,0,0,0,14.27,3.96,4.6,62.3,41.3,35.5,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.58,0.26,26.22,26.57,24.1,1.09,1.16,42.85,16.84,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.785438054638917,41.79369221322685,10.385438054638916,-0.49369221322685064
2023-06-15 16:41:34.801,0,0,0,0,14.22,3.97,4.6,62.3,41.3,35.5,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.53,0.26,26.22,26.59,24.1,1.09,1.16,42.85,16.84,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.706520307448784,41.640057103161666,10.306520307448784,-0.34005710316166926
2023-06-15 16:41:35.102,0,0,0,0,14.22,3.95,4.5,62.4,41.2,35.5,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.53,0.19,26.23,26.58,24.1,1.09,1.16,42.81,16.84,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.864505113028656,41.640057103161666,10.364505113028656,-0.4400571031616636
2023-06-15 16:41:35.402,0,0,0,0,14.22,3.96,4.5,62.4,41.2,35.5,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.46,0.19,26.23,26.58,24.1,1.09,1.16,42.83,16.84,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.785438054638917,41.640057103161666,10.285438054638917,-0.4400571031616636
2023-06-15 16:41:35.604,0,0,0,0,14.24,3.95,4.5,62.4,41.2,35.5,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.46,0.12,26.22,26.58,24.1,1.09,1.16,42.83,16.93,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.864505113028656,41.701558515562624,10.364505113028656,-0.5015585155626212
2023-06-15 16:41:35.903,0,0,0,0,14.24,3.96,4.5,62.4,41.2,35.5,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.4,0.12,26.22,26.58,24.1,1.09,1.16,42.79,17.33,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.785438054638917,41.701558515562624,10.285438054638917,-0.5015585155626212
