TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_in,cond_out,cond_air,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-15 16:41:36.102,0,0,0,0,14.27,3.94,4.5,62.5,41.1,35.4,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.4,0.07,26.21,26.58,24.1,1.09,1.16,42.79,17.33,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.943722155045691,41.79369221322685,10.443722155045691,-0.6936922132268464
2023-06-15 16:41:36.403,0,0,0,0,14.22,3.93,4.5,62.5,41.1,35.4,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.34,0.07,26.21,26.58,24.1,1.09,1.16,42.79,17.32,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.023089857888294,41.640057103161666,10.523089857888294,-0.540057103161665
2023-06-15 16:41:36.701,0,0,0,0,14.2,3.94,4.3,62.5,41.1,35.4,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.34,0.0,26.23,26.58,24.1,1.09,1.16,42.83,17.27,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.943722155045691,41.57849235421048,10.243722155045692,-0.47849235421048064
2023-06-15 16:41:36.901,0,0,0,0,14.24,3.93,4.3,62.5,41.1,35.4,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.28,0.0,26.23,26.58,24.1,1.09,1.16,42.84,17.27,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.023089857888294,41.701558515562624,10.323089857888295,-0.6015585155626226
2023-06-15 16:41:37.203,0,0,0,0,14.22,3.94,4.3,62.5,41.1,35.4,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.28,-0.07,26.21,26.58,24.1,1.09,1.16,42.84,17.45,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.943722155045691,41.640057103161666,10.243722155045692,-0.540057103161665
2023-06-15 16:41:37.501,0,0,0,0,14.24,3.92,4.1,62.5,41.1,35.4,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.21,-0.14,26.21,26.58,24.1,1.09,1.16,42.82,17.67,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.102608903571365,41.701558515562624,10.202608903571365,-0.6015585155626226
2023-06-15 16:41:37.802,0,0,0,0,14.22,3.93,4.1,62.5,41.1,35.4,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.21,-0.14,26.22,26.56,24.1,1.09,1.16,42.79,18.04,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.023089857888294,41.640057103161666,10.123089857888294,-0.540057103161665
2023-06-15 16:41:38.003,0,0,0,0,14.2,3.92,4.1,62.5,41.1,35.4,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.15,-0.19,26.22,26.56,24.1,1.09,1.16,42.79,18.04,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.102608903571365,41.57849235421048,10.202608903571365,-0.47849235421048064
2023-06-15 16:41:38.301,0,0,0,0,14.17,3.92,4.1,62.5,41.1,35.4,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.15,-0.19,26.22,26.58,24.1,1.09,1.16,42.79,17.42,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.102608903571365,41.486026138020804,10.202608903571365,-0.386026138020803
2023-06-15 16:41:38.602,0,0,0,0,14.22,3.91,4.0,62.6,41.1,35.4,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.08,-0.26,26.22,26.58,24.1,1.09,1.16,42.81,17.02,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.182279978973554,41.640057103161666,10.182279978973554,-0.540057103161665
2023-06-15 16:41:38.802,0,0,0,0,14.17,3.92,4.0,62.6,41.1,35.4,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.08,-0.26,26.22,26.59,24.1,1.09,1.16,42.84,17.02,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.102608903571365,41.486026138020804,10.102608903571365,-0.386026138020803
2023-06-15 16:41:39.102,0,0,0,0,14.17,3.91,4.0,62.6,41.1,35.4,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.03,-0.3,26.23,26.59,24.1,1.09,1.16,42.84,16.15,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.182279978973554,41.486026138020804,10.182279978973554,-0.386026138020803
2023-06-15 16:41:39.402,0,0,0,0,14.2,3.92,4.0,62.6,41.1,35.4,3900,0,22.5,40.5,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.04,-0.3,26.23,26.58,24.1,1.09,1.16,42.8,16.14,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.102608903571365,41.57849235421048,10.102608903571365,-0.47849235421048064
2023-06-15 16:41:39.603,0,0,0,0,14.17,3.88,3.8,62.7,41.0,35.4,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.04,-0.39,26.21,26.58,24.1,1.09,1.16,42.8,16.14,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.422212326221768,41.486026138020804,10.222212326221769,-0.4860261380208044
2023-06-15 16:41:39.903,0,0,0,0,14.2,3.88,3.8,62.7,41.0,35.4,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.1,-0.39,26.21,26.58,24.1,1.09,1.16,42.8,16.48,56.0,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.422212326221768,41.57849235421048,10.222212326221769,-0.5784923542104821
2023-06-15 16:41:40.202,0,0,0,0,14.17,3.88,3.8,62.7,41.0,35.4,3900,0,22.5,40.5,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.1,-0.45,26.23,26.59,24.1,1.09,1.16,42.86,16.42,56.0,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.422212326221768,41.486026138020804,10.222212326221769,-0.4860261380208044
2023-06-15 16:41:40.402,0,0,0,0,14.2,3.87,3.8,62.7,41.0,35.4,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.15,-0.51,26.23,26.59,24.1,1.09,1.16,42.78,16.42,56.0,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.502498488215679,41.57849235421048,10.30249848821568,-0.5784923542104821
2023-06-15 16:41:40.603,0,0,0,0,14.2,3.88,3.8,62.8,41.0,35.4,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.15,-0.51,26.22,26.59,24.1,1.09,1.16,42.78,16.85,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.422212326221768,41.57849235421048,10.222212326221769,-0.5784923542104821
2023-06-15 16:41:40.902,0,0,0,0,14.17,3.88,3.8,62.8,41.0,35.4,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.22,-0.57,26.22,26.59,24.1,1.09,1.16,42.84,16.81,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.422212326221768,41.486026138020804,10.222212326221769,-0.4860261380208044
2023-06-15 16:41:41.102,0,0,0,0,14.17,3.88,3.7,62.8,41.0,35.4,3900,0,22.5,40.5,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.22,-0.57,26.23,26.58,24.1,1.09,1.16,42.84,16.81,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.422212326221768,41.486026138020804,10.122212326221767,-0.4860261380208044
2023-06-15 16:41:41.402,0,0,0,0,14.2,3.88,3.7,62.8,41.0,35.4,3900,0,22.5,40.5,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.3,-0.64,26.23,26.58,24.1,1.09,1.16,42.78,16.81,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.422212326221768,41.57849235421048,10.122212326221767,-0.5784923542104821
2023-06-15 16:41:41.701,0,0,0,0,14.17,3.87,3.7,62.9,41.0,35.4,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.3,-0.64,26.22,26.58,24.1,1.09,1.16,42.84,16.81,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.502498488215679,41.486026138020804,10.202498488215678,-0.4860261380208044
2023-06-15 16:41:41.903,0,0,0,0,14.2,3.86,3.7,62.9,41.0,35.4,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.35,-0.7,26.22,26.58,24.1,1.09,1.16,42.84,17.18,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.582940188945656,41.57849235421048,10.282940188945656,-0.5784923542104821
2023-06-15 16:41:42.201,0,0,0,0,14.17,3.85,3.6,62.9,41.0,35.4,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.35,-0.7,26.24,26.58,24.1,1.09,1.16,42.84,17.1,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.663538145483642,41.486026138020804,10.263538145483642,-0.4860261380208044
2023-06-15 16:41:42.502,0,0,0,0,14.17,3.84,3.6,62.9,41.0,35.4,3900,0,22.5,40.5,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.42,-0.76,26.24,26.58,24.1,1.09,1.16,42.81,17.1,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.744293080109685,41.486026138020804,10.344293080109685,-0.4860261380208044
2023-06-15 16:41:42.702,0,0,0,0,14.12,3.86,3.6,62.9,41.0,35.4,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.42,-0.76,26.24,26.59,24.1,1.09,1.16,42.81,17.23,55.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.582940188945656,41.33159690668157,10.182940188945656,-0.33159690668156827
2023-06-15 16:41:43.001,0,0,0,0,14.17,3.85,3.5,63.0,40.9,35.4,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.48,-0.82,26.23,26.59,24.1,1.09,1.16,42.79,17.44,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.663538145483642,41.486026138020804,10.163538145483642,-0.5860261380208058
2023-06-15 16:41:43.301,0,0,0,0,14.12,3.85,3.5,63.0,40.9,35.4,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.48,-0.82,26.23,26.59,24.1,1.09,1.16,42.81,17.44,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.663538145483642,41.33159690668157,10.163538145483642,-0.4315969066815697
2023-06-15 16:41:43.502,0,0,0,0,14.15,3.83,3.5,63.0,40.9,35.4,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.53,-0.87,26.23,26.59,24.1,1.09,1.16,42.81,17.93,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.82520572036168,41.4243023732443,10.32520572036168,-0.5243023732443035
2023-06-15 16:41:43.802,0,0,0,0,14.15,3.84,3.5,63.0,40.9,35.4,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.53,-0.87,26.23,26.58,24.1,1.09,1.16,42.82,18.03,55.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.744293080109685,41.4243023732443,10.244293080109685,-0.5243023732443035
2023-06-15 16:41:44.101,0,0,0,0,14.12,3.84,3.3,63.1,40.9,35.4,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.59,-0.96,26.23,26.58,24.1,1.09,1.16,42.8,18.03,55.96,0.0,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-6.744293080109685,41.33159690668157,10.044293080109686,-0.4315969066815697
2023-06-15 16:41:44.402,0,0,0,0,14.15,3.82,3.3,63.1,40.9,35.4,3950,0,22.5,40.5,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.65,-1.0,26.23,26.58,24.1,1.09,1.16,42.81,18.09,55.96,0.0,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-6.906276799088687,41.4243023732443,10.206276799088688,-0.5243023732443035
2023-06-15 16:41:44.602,0,0,0,0,14.12,3.81,3.3,63.1,40.9,35.4,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.65,-1.0,26.24,26.58,24.1,1.09,1.16,42.81,17.65,55.96,4.08,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-6.987507054503453,41.33159690668157,10.287507054503454,-0.4315969066815697
2023-06-15 16:41:44.901,0,0,0,0,14.15,3.8,3.3,63.1,40.9,35.4,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.71,-1.08,26.24,26.58,24.1,1.09,1.16,42.84,17.39,55.96,51.16,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-7.068897230236473,41.4243023732443,10.368897230236474,-0.5243023732443035
2023-06-15 16:41:45.202,0,0,0,0,14.12,3.81,3.1,63.1,40.8,35.3,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.71,-1.08,26.23,26.58,24.1,1.09,1.16,42.84,17.39,55.96,51.16,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-6.987507054503453,41.33159690668157,10.087507054503453,-0.5315969066815711
2023-06-15 16:41:45.403,0,0,0,0,14.12,3.8,3.1,63.1,40.8,35.3,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.77,-1.13,26.23,26.58,24.1,1.09,1.16,42.84,17.14,56.15,51.16,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-7.068897230236473,41.33159690668157,10.168897230236473,-0.5315969066815711
2023-06-15 16:41:45.702,0,0,0,0,14.12,3.8,3.1,63.1,40.8,35.3,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.77,-1.13,26.22,26.59,24.1,1.09,1.16,42.79,16.79,56.15,51.16,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-7.068897230236473,41.33159690668157,10.168897230236473,-0.5315969066815711
2023-06-15 16:41:46.002,0,0,0,0,14.12,3.81,3.1,63.2,40.8,35.3,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.84,-1.2,26.22,26.59,24.1,1.09,1.16,42.8,16.79,56.15,234.54,415.43,1,51.724137931034484,0.0,51.724137931034484,-0.0,-6.987507054503453,41.33159690668157,10.087507054503453,-0.5315969066815711
2023-06-15 16:41:46.202,0,0,0,0,14.1,3.8,3.1,63.2,40.8,35.3,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.84,-1.2,26.25,26.58,24.1,1.09,1.16,42.8,16.73,55.95,233.76,702.28,1,51.724137931034484,0.0,51.724137931034484,-0.0,-7.068897230236473,41.26971315501612,10.168897230236473,-0.4697131550161231
2023-06-15 16:41:46.502,0,0,0,0,14.12,3.8,3.1,63.2,40.8,35.3,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.89,-1.25,26.22,26.58,24.1,1.09,1.16,42.78,16.8,55.95,232.17,1276.8,1,51.724137931034484,0.0,51.724137931034484,-0.0,-7.068897230236473,41.33159690668157,10.168897230236473,-0.5315969066815711
2023-06-15 16:41:46.802,0,0,0,0,14.1,3.79,3.0,63.2,40.8,35.4,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.89,-1.25,26.22,26.6,24.1,1.09,1.16,42.79,16.8,55.95,231.72,1434.2,1,51.724137931034484,0.0,51.724137931034484,-0.0,-7.150448075389022,41.26971315501612,10.150448075389022,-0.4697131550161231
2023-06-15 16:41:47.001,0,0,0,0,14.12,3.77,3.0,63.2,40.8,35.4,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.95,-1.32,26.25,26.58,24.1,1.09,1.16,42.79,17.26,56.14,231.7,1435.44,1,51.724137931034484,0.0,51.724137931034484,-0.0,-7.31403479804959,41.33159690668157,10.31403479804959,-0.5315969066815711
2023-06-15 16:41:47.302,0,0,0,0,14.1,3.79,3.0,63.2,40.8,35.4,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-1.32,26.25,26.58,24.1,1.09,1.16,42.86,17.59,56.14,231.68,1435.91,1,51.724137931034484,0.0,51.724137931034484,-0.0,-7.150448075389022,41.26971315501612,10.150448075389022,-0.4697131550161231
2023-06-15 16:41:47.601,0,0,0,0,14.1,3.78,2.9,63.3,40.8,35.4,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-1.38,26.23,26.58,24.1,1.09,1.16,42.82,17.59,56.14,231.67,1436.27,1,51.724137931034484,0.0,51.724137931034484,-0.0,-7.232160344590056,41.26971315501612,10.132160344590057,-0.4697131550161231
2023-06-15 16:41:47.801,0,0,0,0,14.12,3.79,2.9,63.3,40.8,35.4,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.08,-1.38,26.23,26.58,24.1,1.09,1.16,42.82,17.92,55.99,231.67,1437.03,1,51.724137931034484,0.0,51.724137931034484,-0.0,-7.150448075389022,41.33159690668157,10.050448075389022,-0.5315969066815711
2023-06-15 16:41:48.102,0,0,0,0,14.1,3.76,2.9,63.3,40.8,35.4,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.08,-1.44,26.23,26.58,24.1,1.09,1.16,42.82,18.07,55.99,231.64,1438.21,1,51.724137931034484,0.0,51.724137931034484,-0.0,-7.39607220161696,41.26971315501612,10.29607220161696,-0.4697131550161231
2023-06-15 16:41:48.302,0,0,0,0,14.1,3.75,2.9,63.3,40.8,35.4,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-1.44,26.23,26.58,24.1,1.09,1.16,42.81,18.07,55.99,231.63,1439.12,1,51.724137931034484,0.0,51.724137931034484,-0.0,-7.478273326836359,41.26971315501612,10.378273326836359,-0.4697131550161231
2023-06-15 16:41:48.601,0,0,0,0,14.08,3.78,2.7,63.4,40.8,35.4,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-1.5,26.23,26.6,24.1,1.09,1.16,42.81,18.06,55.97,231.61,1440.92,1,51.724137931034484,0.0,51.724137931034484,-0.0,-7.232160344590056,41.20776513455951,9.932160344590056,-0.40776513455951147
2023-06-15 16:41:48.903,0,0,0,0,14.08,3.75,2.7,63.4,40.8,35.4,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-1.5,26.23,26.6,24.1,1.09,1.16,42.78,18.07,55.97,231.57,1443.1,1,51.724137931034484,0.0,51.724137931034484,-0.0,-7.478273326836359,41.20776513455951,10.178273326836358,-0.40776513455951147
2023-06-15 16:41:49.103,0,0,0,0,14.1,3.74,2.7,63.4,40.8,35.4,3950,0,22.5,40.5,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-1.55,26.24,26.59,24.1,1.09,1.16,42.79,18.07,55.97,231.59,1442.72,1,51.7299230102276,0.0,51.7299230102276,0.0,-7.560638951006069,41.26971315501612,10.260638951006069,-0.4697131550161231
2023-06-15 16:41:49.502,0,0,0,0,14.08,3.76,2.7,63.4,40.8,35.4,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-1.61,26.25,26.59,24.1,1.09,1.16,42.86,17.8,56.15,231.61,1441.62,1,51.75288492110482,0.0,51.75288492110482,0.0,-7.39607220161696,41.20776513455951,10.096072201616959,-0.40776513455951147
2023-06-15 16:41:49.901,0,0,0,0,14.12,3.76,2.6,63.5,40.7,35.3,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-1.61,26.25,26.58,24.1,1.09,1.16,42.86,17.54,56.15,231.64,1441.15,1,51.776269253759295,0.0,51.776269253759295,0.0,-7.39607220161696,41.33159690668157,9.99607220161696,-0.6315969066815654
2023-06-15 16:41:50.301,0,0,0,0,14.08,3.74,2.6,63.5,40.7,35.3,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-1.69,26.25,26.59,24.1,1.09,1.16,42.82,17.74,55.98,231.63,1440.98,1,51.79981566524497,0.0,51.79981566524497,0.0,-7.560638951006069,41.20776513455951,10.160638951006069,-0.5077651345595058
2023-06-15 16:41:50.702,0,0,0,0,14.08,3.74,2.6,63.5,40.6,35.3,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.29,-1.74,26.25,26.58,24.1,1.09,1.16,42.81,17.52,55.98,231.6,1443.48,1,51.823246246519005,0.0,51.823246246519005,-0.0,-7.560638951006069,41.20776513455951,10.160638951006069,-0.6077651345595072
2023-06-15 16:41:51.102,0,0,0,0,14.1,3.71,2.4,63.5,40.6,35.3,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.31,-1.8,26.24,26.58,24.1,1.09,1.16,42.79,17.31,56.17,231.58,1447.41,1,51.84544317220679,0.0,51.84544317220679,-0.0,-7.808730677731717,41.26971315501612,10.208730677731717,-0.6697131550161188
2023-06-15 16:41:51.501,0,0,0,0,14.1,3.74,2.4,63.5,40.6,35.3,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.32,-1.86,26.23,26.58,24.1,1.09,1.16,42.76,17.16,56.17,231.57,1456.77,1,51.8655249221491,0.0,51.8655249221491,-0.0,-7.560638951006069,41.26971315501612,9.96063895100607,-0.6697131550161188
2023-06-15 16:41:51.902,0,0,0,0,14.1,3.75,2.4,63.5,40.6,35.3,3950,0,22.5,40.5,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-1.86,26.23,26.58,24.1,1.09,1.16,42.85,17.29,55.98,231.54,1465.04,1,51.88201913529865,0.0,51.88201913529865,-0.0,-7.478273326836359,41.26971315501612,9.878273326836359,-0.6697131550161188
2023-06-15 16:41:52.303,0,0,0,0,14.08,3.71,2.3,63.6,40.6,35.3,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-1.9,26.23,26.59,24.1,1.09,1.16,42.78,17.39,55.98,231.52,1468.25,1,51.89569630501261,0.0,51.89569630501261,-0.0,-7.808730677731717,41.20776513455951,10.108730677731717,-0.6077651345595072
2023-06-15 16:41:52.701,0,0,0,0,14.08,3.73,2.3,63.6,40.6,35.3,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-1.96,26.24,26.58,24.1,1.09,1.16,42.79,17.22,56.01,231.53,1468.81,1,51.90829121293536,0.0,51.90829121293536,-0.0,-7.643169857236103,41.20776513455951,9.943169857236104,-0.6077651345595072
2023-06-15 16:41:53.102,0,0,0,0,14.05,3.71,2.1,63.7,40.6,35.3,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.02,26.24,26.57,24.1,1.09,1.16,42.8,16.94,56.01,231.56,1469.54,1,51.92070918018332,0.0,51.92070918018332,-0.0,-7.808730677731717,41.11472225515388,9.908730677731716,-0.5147222551538775
2023-06-15 16:41:53.503,0,0,0,0,14.08,3.71,2.1,63.7,40.6,35.3,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.07,26.24,26.57,24.1,1.09,1.16,42.83,17.07,56.14,231.59,1469.74,1,51.93290821822158,0.0,51.93290821822158,-0.0,-7.808730677731717,41.20776513455951,9.908730677731716,-0.6077651345595072
2023-06-15 16:41:53.901,0,0,0,0,14.08,3.71,2.1,63.7,40.6,35.3,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.07,26.24,26.56,24.1,1.09,1.16,42.84,17.62,56.14,231.58,1469.23,1,51.9449989636492,0.0,51.9449989636492,0.0,-7.808730677731717,41.20776513455951,9.908730677731716,-0.6077651345595072
2023-06-15 16:41:54.303,0,0,0,0,14.08,3.71,2.0,63.8,40.6,35.3,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.09,26.24,26.58,24.1,1.09,1.16,42.82,18.14,55.99,231.57,1468.87,1,51.95740177070848,0.0,51.95740177070848,0.0,-7.808730677731717,41.20776513455951,9.808730677731717,-0.6077651345595072
2023-06-15 16:41:54.701,0,0,0,0,14.08,3.71,2.0,63.8,40.6,35.3,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.14,26.25,26.58,24.1,1.09,1.16,42.82,18.14,55.99,231.56,1468.64,1,51.96982387247793,0.0,51.96982387247793,0.0,-7.808730677731717,41.20776513455951,9.808730677731717,-0.6077651345595072
2023-06-15 16:41:55.103,0,0,0,0,14.1,3.68,2.0,63.9,40.5,35.3,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.17,26.25,26.58,24.1,1.09,1.16,42.74,18.28,56.14,231.56,1468.61,1,51.9824496431636,0.0,51.9824496431636,0.0,-8.058331442500787,41.26971315501612,10.058331442500787,-0.7697131550161203
2023-06-15 16:41:55.505,0,0,0,0,14.08,3.69,2.0,63.9,40.5,35.3,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.21,26.26,26.58,24.1,1.09,1.16,42.79,18.06,56.14,231.57,1468.5,1,51.99506884422294,0.0,51.99506884422294,0.0,-7.974962171712377,41.20776513455951,9.974962171712377,-0.7077651345595086
2023-06-15 16:41:55.903,0,0,0,0,14.08,3.71,1.9,63.9,40.5,35.3,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.21,26.26,26.58,24.1,1.09,1.16,42.83,18.16,56.0,231.55,1468.47,1,52.00759147371523,0.0,52.00759147371523,0.0,-7.808730677731717,41.20776513455951,9.708730677731717,-0.7077651345595086
2023-06-15 16:41:56.302,0,0,0,0,14.08,3.71,1.9,63.9,40.5,35.3,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.25,26.26,26.57,24.1,1.09,1.17,42.84,17.97,56.0,231.54,1468.24,1,52.02021930455676,0.0,52.02021930455676,0.0,-7.808730677731717,41.20776513455951,9.708730677731717,-0.7077651345595086
2023-06-15 16:41:56.703,0,0,0,0,14.08,3.7,1.8,63.9,40.5,35.3,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.24,26.26,26.57,24.1,1.09,1.16,42.8,17.28,56.08,231.54,1468.35,1,52.03291943804972,0.0,52.03291943804972,-0.0,-7.891762187813924,41.20776513455951,9.691762187813925,-0.7077651345595086
2023-06-15 16:41:57.103,0,0,0,0,14.05,3.67,1.8,63.9,40.5,35.3,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.28,26.26,26.56,24.1,1.09,1.16,42.81,17.23,56.08,231.58,1468.8,1,52.04555582482568,0.0,52.04555582482568,-0.0,-8.141870819433223,41.11472225515388,9.941870819433223,-0.6147222551538789
2023-06-15 16:41:57.502,0,0,0,0,14.03,3.67,1.6,64.0,40.5,35.3,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.29,26.26,26.56,24.1,1.09,1.16,42.76,17.19,56.12,231.61,1469.33,1,52.05793468978635,0.0,52.05793468978635,-0.0,-8.141870819433223,41.05261287222453,9.741870819433222,-0.5526128722245289
2023-06-15 16:41:57.901,0,0,0,0,14.05,3.68,1.6,64.0,40.5,35.3,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.29,26.26,26.57,24.1,1.09,1.16,42.79,17.97,56.12,231.63,1469.36,1,52.07018324721327,0.0,52.07018324721327,-0.0,-8.058331442500787,41.11472225515388,9.658331442500787,-0.6147222551538789
2023-06-15 16:41:58.302,0,0,0,0,14.08,3.67,1.6,64.0,40.5,35.3,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.31,26.27,26.56,24.1,1.09,1.16,42.81,17.78,55.99,231.62,1469.23,1,52.08249367645017,0.0,52.08249367645017,0.0,-8.141870819433223,41.20776513455951,9.741870819433222,-0.7077651345595086
2023-06-15 16:41:58.702,0,0,0,0,14.03,3.66,1.6,64.1,40.4,35.3,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.35,26.25,26.57,24.1,1.09,1.16,42.79,17.38,55.99,231.6,1468.83,1,52.0948365050768,0.0,52.0948365050768,0.0,-8.225581128006638,41.05261287222453,9.825581128006638,-0.6526128722245303
2023-06-15 16:41:59.103,0,0,0,0,14.03,3.64,1.5,64.1,40.4,35.3,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.35,26.27,26.57,24.1,1.09,1.16,42.78,16.72,56.14,231.59,1468.56,1,52.10734948953858,0.0,52.10734948953858,0.0,-8.393517873672408,41.05261287222453,9.893517873672408,-0.6526128722245303
2023-06-15 16:41:59.402,0,0,0,0,14.03,3.67,1.5,64.1,40.4,35.3,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.36,26.27,26.57,24.1,1.09,1.16,42.81,16.96,56.14,231.58,1468.5,1,52.11675098075142,0.0,52.11675098075142,0.0,-8.141870819433223,41.05261287222453,9.641870819433223,-0.6526128722245303
2023-06-15 16:41:59.802,0,0,0,0,14.03,3.65,1.5,64.1,40.4,35.3,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.36,26.25,26.55,24.1,1.09,1.16,42.81,17.27,55.99,231.57,1468.33,1,52.12936880715361,0.0,52.12936880715361,0.0,-8.3094632000263,41.05261287222453,9.8094632000263,-0.6526128722245303
2023-06-15 16:42:00.202,0,0,0,0,14.05,3.65,1.4,64.1,40.4,35.3,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.38,26.26,26.56,24.1,1.09,1.16,42.77,17.22,55.99,231.54,1467.94,1,52.14207273216238,0.0,52.14207273216238,0.0,-8.3094632000263,41.11472225515388,9.7094632000263,-0.7147222551538803
2023-06-15 16:42:00.602,0,0,0,0,14.03,3.63,1.4,64.1,40.4,35.3,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.39,26.27,26.56,24.1,1.09,1.16,42.78,17.06,56.17,231.57,1468.11,1,52.15489578569642,0.0,52.15489578569642,-0.0,-8.477745993565236,41.05261287222453,9.877745993565236,-0.6526128722245303
2023-06-15 16:42:01.002,0,0,0,0,14.0,3.64,1.4,64.1,40.4,35.3,4000,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.41,26.27,26.56,24.1,1.09,1.16,42.78,16.84,56.17,231.61,1468.58,1,52.167590917422686,0.0,52.167590917422686,-0.0,-8.393517873672408,40.95932720515253,9.793517873672409,-0.5593272051525346
2023-06-15 16:42:01.402,0,0,0,0,14.03,3.63,1.3,64.3,40.3,35.2,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.41,26.26,26.57,24.1,1.09,1.16,42.78,16.86,55.96,231.65,1469.22,1,52.18011074282877,0.0,52.18011074282877,-0.0,-8.477745993565236,41.05261287222453,9.777745993565237,-0.7526128722245318
2023-06-15 16:42:01.801,0,0,0,0,14.0,3.63,1.3,64.3,40.3,35.2,4000,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.42,26.26,26.56,24.1,1.09,1.16,42.81,17.58,55.96,231.66,1469.54,1,52.1923687810444,0.0,52.1923687810444,-0.0,-8.477745993565236,40.95932720515253,9.777745993565237,-0.6593272051525361
2023-06-15 16:42:02.201,0,0,0,0,14.0,3.63,1.1,64.3,40.3,35.2,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.43,26.25,26.55,24.1,1.09,1.16,42.84,17.99,56.0,231.67,1470.04,1,52.20450104539148,0.0,52.20450104539148,-0.0,-8.477745993565236,40.95932720515253,9.577745993565236,-0.6593272051525361
2023-06-15 16:42:02.603,0,0,0,0,14.03,3.62,1.1,64.3,40.3,35.2,4000,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.43,26.26,26.56,24.1,1.09,1.16,42.82,18.08,56.0,231.7,1470.87,1,52.216448022282044,0.0,52.216448022282044,-0.0,-8.562148410833629,41.05261287222453,9.662148410833629,-0.7526128722245318
2023-06-15 16:42:03.001,0,0,0,0,13.98,3.63,1.1,64.3,40.3,35.2,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.46,26.26,26.56,24.1,1.09,1.16,42.79,18.06,56.17,231.73,1471.45,1,52.227997936727924,0.0,52.227997936727924,-0.0,-8.477745993565236,40.897055465519145,9.577745993565236,-0.5970554655191478
2023-06-15 16:42:03.402,0,0,0,0,14.05,3.6,1.1,64.4,40.2,35.2,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.46,26.27,26.57,24.1,1.09,1.16,42.75,17.56,56.17,231.73,1471.39,1,52.23944585775845,0.0,52.23944585775845,0.0,-8.731479574965931,41.11472225515388,9.83147957496593,-0.9147222551538761
2023-06-15 16:42:03.801,0,0,0,0,13.98,3.6,1.1,64.4,40.2,35.2,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.44,26.26,26.56,24.1,1.09,1.16,42.78,17.13,55.99,231.74,1471.28,1,52.25088095087521,0.0,52.25088095087521,0.0,-8.731479574965931,40.897055465519145,9.83147957496593,-0.6970554655191421
2023-06-15 16:42:04.202,0,0,0,0,14.0,3.59,1.1,64.5,40.2,35.2,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.47,26.28,26.55,24.1,1.09,1.16,42.79,16.74,55.99,231.73,1470.97,1,52.262417130985185,0.0,52.262417130985185,0.0,-8.816410057249925,40.95932720515253,9.916410057249925,-0.7593272051525304
2023-06-15 16:42:04.602,0,0,0,0,13.96,3.59,1.0,64.5,40.2,35.2,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.48,26.27,26.55,24.1,1.09,1.16,42.77,16.51,56.18,231.71,1470.79,1,52.274031363649286,0.0,52.274031363649286,0.0,-8.816410057249925,40.834718502611565,9.816410057249925,-0.6347185026115625
2023-06-15 16:42:05.002,0,0,0,0,14.0,3.59,1.0,64.5,40.2,35.2,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.47,26.27,26.55,24.1,1.09,1.16,42.79,16.47,56.18,231.7,1470.53,1,52.285757116475025,0.0,52.285757116475025,0.0,-8.816410057249925,40.95932720515253,9.816410057249925,-0.7593272051525304
2023-06-15 16:42:05.403,0,0,0,0,13.98,3.59,1.0,64.5,40.2,35.2,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.47,26.27,26.54,24.1,1.09,1.16,42.76,16.97,56.0,231.71,1470.79,1,52.29753788024179,0.0,52.29753788024179,-0.0,-8.816410057249925,40.897055465519145,9.816410057249925,-0.6970554655191421
2023-06-15 16:42:05.802,0,0,0,0,13.98,3.59,0.9,64.5,40.1,35.1,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.47,26.27,26.54,24.1,1.09,1.16,42.79,17.64,56.0,231.73,1471.42,1,52.309133126308836,0.0,52.309133126308836,-0.0,-8.816410057249925,40.897055465519145,9.716410057249925,-0.7970554655191435
2023-06-15 16:42:06.201,0,0,0,0,13.96,3.56,0.9,64.5,40.1,35.1,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.47,26.27,26.54,24.1,1.09,1.16,42.82,18.22,55.99,231.72,1471.54,1,52.32053438808671,0.0,52.32053438808671,-0.0,-9.07227166003861,40.834718502611565,9.97227166003861,-0.7347185026115639
2023-06-15 16:42:06.601,0,0,0,0,13.98,3.56,0.8,64.6,40.1,35.1,4000,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.48,26.27,26.55,24.1,1.09,1.16,42.77,18.44,55.99,231.69,1471.07,1,52.33196769452326,0.0,52.33196769452326,0.0,-9.07227166003861,40.897055465519145,9.87227166003861,-0.7970554655191435
2023-06-15 16:42:07.001,0,0,0,0,13.93,3.55,0.8,64.6,40.1,35.1,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.48,26.27,26.55,24.1,1.09,1.16,42.76,18.07,56.17,231.68,1470.54,1,52.34358064434044,0.0,52.34358064434044,0.0,-9.15791855184932,40.741090411606535,9.957918551849321,-0.6410904116065339
2023-06-15 16:42:07.403,0,0,0,0,13.98,3.55,0.8,64.6,40.1,35.1,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.48,26.27,26.54,24.1,1.09,1.16,42.76,18.2,56.17,231.68,1470.15,1,52.355446344997816,0.0,52.355446344997816,0.0,-9.15791855184932,40.897055465519145,9.957918551849321,-0.7970554655191435
2023-06-15 16:42:07.803,0,0,0,0,13.96,3.55,0.7,64.7,40.0,35.1,4000,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.48,26.27,26.53,24.1,1.09,1.16,42.81,18.33,55.99,231.67,1470.25,1,52.3673873567962,0.0,52.3673873567962,-0.0,-9.15791855184932,40.834718502611565,9.85791855184932,-0.8347185026115653
2023-06-15 16:42:08.201,0,0,0,0,13.98,3.53,0.7,64.7,40.0,35.1,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.48,26.28,26.54,24.1,1.09,1.16,42.77,18.57,55.99,231.69,1470.32,1,52.379233986248906,0.0,52.379233986248906,-0.0,-9.329757295708475,40.897055465519145,10.029757295708475,-0.897055465519145
2023-06-15 16:42:08.601,0,0,0,0,13.96,3.53,0.7,64.8,40.0,35.1,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.5,26.27,26.54,24.1,1.09,1.16,42.77,18.64,56.17,231.72,1470.49,1,52.391089090986185,0.0,52.391089090986185,-0.0,-9.329757295708475,40.834718502611565,10.029757295708475,-0.8347185026115653
2023-06-15 16:42:08.903,0,0,0,0,13.98,3.54,0.7,64.8,40.0,35.1,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.5,26.27,26.54,24.1,1.09,1.16,42.76,18.54,56.17,231.73,1470.58,1,52.3999852441358,0.0,52.3999852441358,-0.0,-9.243746792773948,40.897055465519145,9.943746792773947,-0.897055465519145
2023-06-15 16:42:09.301,0,0,0,0,13.96,3.54,0.6,64.8,40.0,35.1,4000,0,22.5,40.5,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.5,26.28,26.53,24.1,1.09,1.16,42.79,18.38,56.0,231.7,1470.11,1,52.41175171358341,0.0,52.41175171358341,0.0,-9.243746792773948,40.834718502611565,9.843746792773947,-0.8347185026115653
2023-06-15 16:42:09.702,0,0,0,0,13.88,3.53,0.6,64.8,40.0,35.1,4000,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.51,26.27,26.55,24.1,1.09,1.16,42.79,18.4,56.0,231.7,1470.09,1,52.423724234847974,0.0,52.423724234847974,0.0,-9.329757295708475,40.58471518272887,9.929757295708475,-0.5847151827288712
2023-06-15 16:42:10.101,0,0,0,0,13.96,3.53,0.6,64.9,40.0,35.1,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.52,26.29,26.53,24.1,1.09,1.16,42.81,17.92,55.99,231.69,1469.92,1,52.435693452467866,0.0,52.435693452467866,0.0,-9.329757295708475,40.834718502611565,9.929757295708475,-0.8347185026115653
2023-06-15 16:42:10.503,0,0,0,0,13.98,3.51,0.6,64.9,40.0,35.1,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.5,26.27,26.53,24.1,1.09,1.16,42.77,17.95,55.99,231.69,1469.97,1,52.44776805397505,0.0,52.44776805397505,-0.0,-9.502328775446756,40.897055465519145,10.102328775446756,-0.897055465519145
2023-06-15 16:42:10.901,0,0,0,0,13.98,3.52,0.6,64.9,40.0,35.1,4000,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.5,26.27,26.55,24.1,1.09,1.16,42.77,18.06,56.18,231.67,1470.12,1,52.4597193411755,0.0,52.4597193411755,-0.0,-9.415950980784373,40.897055465519145,10.015950980784373,-0.897055465519145
2023-06-15 16:42:11.303,0,0,0,0,13.88,3.51,0.5,65.0,39.9,35.1,4000,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.5,26.27,26.55,24.1,1.09,1.16,42.77,18.15,56.18,231.68,1470.2,1,52.471697446920814,0.0,52.471697446920814,-0.0,-9.502328775446756,40.58471518272887,10.002328775446756,-0.6847151827288727
2023-06-15 16:42:11.703,0,0,0,0,13.93,3.52,0.5,65.0,39.9,35.1,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.53,26.27,26.55,24.1,1.09,1.16,42.75,18.15,55.98,231.67,1470.24,1,52.48361027967685,0.0,52.48361027967685,-0.0,-9.415950980784373,40.741090411606535,9.915950980784373,-0.8410904116065367
2023-06-15 16:42:12.102,0,0,0,0,13.93,3.51,0.5,65.0,39.9,35.1,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.52,26.28,26.55,24.1,1.09,1.16,42.73,17.85,55.98,231.68,1470.78,1,52.49543623117679,0.0,52.49543623117679,-0.0,-9.502328775446756,40.741090411606535,10.002328775446756,-0.8410904116065367
2023-06-15 16:42:12.502,0,0,0,0,13.88,3.5,0.5,65.0,39.9,35.1,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.52,26.27,26.55,24.1,1.09,1.16,42.79,17.57,56.18,231.66,1470.68,1,52.50713008528941,0.0,52.50713008528941,0.0,-9.58889161453385,40.58471518272887,10.08889161453385,-0.6847151827288727
2023-06-15 16:42:12.902,0,0,0,0,13.93,3.51,0.5,65.0,39.9,35.1,4000,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.52,26.27,26.56,24.1,1.09,1.16,42.8,17.76,56.18,231.62,1469.86,1,52.518950606810975,0.0,52.518950606810975,0.0,-9.502328775446756,40.741090411606535,10.002328775446756,-0.8410904116065367
2023-06-15 16:42:13.302,0,0,0,0,13.88,3.47,0.5,65.1,39.9,35.1,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.5,26.29,26.55,24.1,1.09,1.16,42.83,18.31,56.01,231.61,1469.42,1,52.5310441935467,0.0,52.5310441935467,0.0,-9.849699859319571,40.58471518272887,10.349699859319571,-0.6847151827288727
2023-06-15 16:42:13.701,0,0,0,0,13.93,3.47,0.5,65.1,39.8,35.1,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.52,26.29,26.55,24.1,1.09,1.16,42.79,18.41,56.01,231.63,1469.63,1,52.54324761738769,0.0,52.54324761738769,-0.0,-9.849699859319571,40.741090411606535,10.349699859319571,-0.9410904116065382
2023-06-15 16:42:14.102,0,0,0,0,13.88,3.48,0.5,65.1,39.8,35.1,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.5,26.28,26.55,24.1,1.09,1.16,42.74,18.54,56.01,231.61,1469.48,1,52.55542344551079,0.0,52.55542344551079,0.0,-9.762576202784828,40.58471518272887,10.262576202784828,-0.7847151827288741
2023-06-15 16:42:14.502,0,0,0,0,13.84,3.48,0.5,65.1,39.8,35.1,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.52,26.29,26.55,24.1,1.09,1.16,42.74,18.37,56.01,231.58,1469.5,1,52.56763486925594,0.0,52.56763486925594,-0.0,-9.762576202784828,40.459317958880774,10.262576202784828,-0.6593179588807772
2023-06-15 16:42:14.901,0,0,0,0,13.88,3.48,0.5,65.2,39.8,35.1,4000,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.52,26.29,26.57,24.1,1.09,1.16,42.78,18.4,56.0,231.58,1469.52,1,52.5797979698228,0.0,52.5797979698228,-0.0,-9.762576202784828,40.58471518272887,10.262576202784828,-0.7847151827288741
2023-06-15 16:42:15.303,0,0,0,0,13.84,3.47,0.5,65.2,39.8,35.1,4050,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.51,26.28,26.56,24.1,1.09,1.16,42.76,18.28,56.0,231.64,1470.21,1,52.59199707905284,0.0,52.59199707905284,-0.0,-9.849699859319571,40.459317958880774,10.349699859319571,-0.6593179588807772
2023-06-15 16:42:15.702,0,0,0,0,13.86,3.45,0.5,65.3,39.7,35.0,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.51,26.27,26.58,24.1,1.09,1.16,42.73,18.15,55.98,231.67,1470.6,1,52.60383506239882,0.0,52.60383506239882,-0.0,-10.024514723422499,40.52204967116785,10.524514723422499,-0.8220496711678464
2023-06-15 16:42:16.103,0,0,0,0,13.88,3.47,0.5,65.3,39.7,35.0,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.51,26.28,26.57,24.1,1.09,1.16,42.78,17.78,55.98,231.68,1471.02,1,52.615565194191845,0.0,52.615565194191845,-0.0,-9.849699859319571,40.58471518272887,10.349699859319571,-0.8847151827288684
2023-06-15 16:42:16.503,0,0,0,0,13.84,3.47,0.5,65.3,39.7,35.0,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.53,26.28,26.57,24.1,1.09,1.16,42.79,17.36,56.19,231.66,1470.91,1,52.62718210769883,0.0,52.62718210769883,0.0,-9.849699859319571,40.459317958880774,10.349699859319571,-0.7593179588807715
2023-06-15 16:42:16.802,0,0,0,0,13.84,3.47,0.6,65.3,39.7,35.0,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.53,26.28,26.58,24.1,1.09,1.16,42.76,17.3,56.19,231.67,1470.68,1,52.63589353021136,0.0,52.63589353021136,0.0,-9.849699859319571,40.459317958880774,10.449699859319571,-0.7593179588807715
2023-06-15 16:42:17.203,0,0,0,0,13.84,3.45,0.6,65.3,39.7,35.0,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.52,26.29,26.57,24.1,1.09,1.16,42.81,17.02,56.0,231.69,1470.79,1,52.64763752937308,0.0,52.64763752937308,-0.0,-10.024514723422499,40.459317958880774,10.624514723422498,-0.7593179588807715
2023-06-15 16:42:17.602,0,0,0,0,13.81,3.46,0.6,65.4,39.7,35.0,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.51,26.29,26.57,24.1,1.09,1.16,42.74,17.54,56.0,231.74,1471.34,1,52.65924218552104,0.0,52.65924218552104,-0.0,-9.937012375188033,40.36509590254428,10.537012375188032,-0.6650959025442802
2023-06-15 16:42:18.001,0,0,0,0,13.81,3.46,0.6,65.4,39.7,35.0,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.53,26.29,26.57,24.1,1.09,1.16,42.76,17.72,56.12,231.79,1472.34,1,52.67058177051058,0.0,52.67058177051058,-0.0,-9.937012375188033,40.36509590254428,10.537012375188032,-0.6650959025442802
2023-06-15 16:42:18.402,0,0,0,0,13.84,3.46,0.6,65.4,39.6,35.0,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.53,26.29,26.57,24.1,1.09,1.16,42.79,18.48,56.12,231.77,1472.45,1,52.68166111206284,0.0,52.68166111206284,-0.0,-9.937012375188033,40.459317958880774,10.537012375188032,-0.8593179588807729
2023-06-15 16:42:18.803,0,0,0,0,13.81,3.46,0.6,65.4,39.6,35.0,4050,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.52,26.29,26.58,24.1,1.09,1.16,42.77,18.25,56.11,231.75,1472.27,1,52.69272484165659,0.0,52.69272484165659,0.0,-9.937012375188033,40.36509590254428,10.537012375188032,-0.7650959025442816
2023-06-15 16:42:19.201,0,0,0,0,13.84,3.46,0.7,65.5,39.6,35.0,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.52,26.28,26.59,24.1,1.09,1.16,42.76,18.26,56.11,231.74,1471.93,1,52.70379767501823,0.0,52.70379767501823,0.0,-9.937012375188033,40.459317958880774,10.637012375188032,-0.8593179588807729
2023-06-15 16:42:19.604,0,0,0,0,13.84,3.45,0.7,65.5,39.6,35.0,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.52,26.29,26.58,24.1,1.09,1.16,42.74,18.16,55.99,231.73,1471.57,1,52.715138100216315,0.0,52.715138100216315,0.0,-10.024514723422499,40.459317958880774,10.724514723422498,-0.8593179588807729
2023-06-15 16:42:20.002,0,0,0,0,13.81,3.45,0.7,65.5,39.6,35.0,4050,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.52,26.29,26.58,24.1,1.09,1.16,42.76,18.33,55.99,231.71,1471.25,1,52.7264858662533,0.0,52.7264858662533,0.0,-10.024514723422499,40.36509590254428,10.724514723422498,-0.7650959025442816
2023-06-15 16:42:20.402,0,0,0,0,13.84,3.45,0.8,65.6,39.6,35.0,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.52,26.29,26.59,24.1,1.09,1.16,42.81,17.9,56.18,231.71,1471.16,1,52.7380067621588,0.0,52.7380067621588,0.0,-10.024514723422499,40.459317958880774,10.8245147234225,-0.8593179588807729
