TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_in,cond_out,cond_air,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-15 16:42:20.801,0,0,0,0,13.81,3.45,0.8,65.6,39.6,35.0,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.52,26.3,26.6,24.1,1.09,1.16,42.79,17.71,56.18,231.72,1471.44,1,52.7494916428446,0.0,52.7494916428446,-0.0,-10.024514723422499,40.36509590254428,10.8245147234225,-0.7650959025442816
2023-06-15 16:42:21.203,0,0,0,0,13.81,3.45,0.9,65.6,39.6,35.0,4050,0,22.5,40.5,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.51,26.28,26.59,24.1,1.09,1.16,42.74,17.33,56.01,231.72,1471.85,1,52.76091786342136,0.0,52.76091786342136,-0.0,-10.024514723422499,40.36509590254428,10.924514723422499,-0.7650959025442816
2023-06-15 16:42:21.601,0,0,0,0,13.84,3.44,0.9,65.6,39.6,35.0,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.51,26.27,26.61,24.1,1.09,1.16,42.8,17.41,56.01,231.73,1472.16,1,52.77210257782927,0.0,52.77210257782927,-0.0,-10.112207884947736,40.459317958880774,11.012207884947737,-0.8593179588807729
2023-06-15 16:42:22.002,0,0,0,0,13.84,3.46,0.9,65.6,39.6,35.0,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.5,26.28,26.61,24.1,1.09,1.16,42.81,17.08,56.2,231.74,1472.16,1,52.78326992310515,0.0,52.78326992310515,0.0,-9.937012375188033,40.459317958880774,10.837012375188033,-0.8593179588807729
2023-06-15 16:42:22.401,0,0,0,0,13.81,3.46,1.0,65.8,39.5,35.0,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.5,26.28,26.61,24.1,1.09,1.16,42.77,17.04,56.2,231.75,1471.88,1,52.794405238418484,0.0,52.794405238418484,0.0,-9.937012375188033,40.36509590254428,10.937012375188033,-0.865095902544283
2023-06-15 16:42:22.802,0,0,0,0,13.84,3.46,1.0,65.8,39.5,35.0,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.5,26.28,26.62,24.1,1.09,1.16,42.78,17.16,56.04,231.75,1471.85,1,52.805672448663614,0.0,52.805672448663614,0.0,-9.937012375188033,40.459317958880774,10.937012375188033,-0.9593179588807743
2023-06-15 16:42:23.201,0,0,0,0,13.81,3.44,1.0,65.8,39.5,35.0,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.5,26.29,26.61,24.1,1.09,1.16,42.78,17.08,56.04,231.77,1472.15,1,52.81687787666788,0.0,52.81687787666788,-0.0,-10.112207884947736,40.36509590254428,11.112207884947736,-0.865095902544283
2023-06-15 16:42:23.601,0,0,0,0,13.81,3.45,1.0,65.8,39.5,35.0,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.51,26.29,26.61,24.1,1.09,1.16,42.71,17.41,55.99,231.8,1472.44,1,52.82799032022228,0.0,52.82799032022228,-0.0,-10.024514723422499,40.36509590254428,11.024514723422499,-0.865095902544283
2023-06-15 16:42:24.001,0,0,0,0,13.81,3.46,1.1,65.8,39.5,35.0,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.5,26.29,26.61,24.1,1.09,1.16,42.75,17.54,55.99,231.8,1472.32,1,52.83901404805889,0.0,52.83901404805889,0.0,-9.937012375188033,40.36509590254428,11.037012375188032,-0.865095902544283
2023-06-15 16:42:24.402,0,0,0,0,13.84,3.46,1.1,65.8,39.5,35.0,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.5,26.29,26.62,24.1,1.09,1.16,42.78,17.48,56.2,231.79,1472.35,1,52.85012505711307,0.0,52.85012505711307,-0.0,-9.937012375188033,40.459317958880774,11.037012375188032,-0.9593179588807743
2023-06-15 16:42:24.802,0,0,0,0,13.81,3.45,1.2,65.9,39.5,35.0,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.5,26.29,26.63,24.1,1.09,1.16,42.81,17.19,56.2,231.8,1472.32,1,52.86117444086542,0.0,52.86117444086542,0.0,-10.024514723422499,40.36509590254428,11.224514723422498,-0.865095902544283
2023-06-15 16:42:25.201,0,0,0,0,13.84,3.47,1.2,65.9,39.5,35.0,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.49,26.29,26.62,24.1,1.09,1.16,42.79,16.96,56.0,231.8,1472.57,1,52.8722064535593,0.0,52.8722064535593,-0.0,-9.849699859319571,40.459317958880774,11.04969985931957,-0.9593179588807743
2023-06-15 16:42:25.602,0,0,0,0,13.86,3.46,1.2,65.9,39.5,35.0,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.5,26.29,26.62,24.1,1.09,1.16,42.78,16.86,56.0,231.85,1473.33,1,52.883122662632374,0.0,52.883122662632374,-0.0,-9.937012375188033,40.52204967116785,11.137012375188032,-1.0220496711678493
2023-06-15 16:42:26.001,0,0,0,0,13.86,3.47,1.3,66.0,39.5,35.0,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.5,26.29,26.62,24.1,1.09,1.16,42.76,16.55,56.19,231.91,1474.22,1,52.89368641802778,0.0,52.89368641802778,-0.0,-9.849699859319571,40.52204967116785,11.149699859319572,-1.0220496711678493
2023-06-15 16:42:26.402,0,0,0,0,13.84,3.47,1.3,66.0,39.5,35.0,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.5,26.3,26.63,24.1,1.09,1.16,42.77,16.29,56.19,231.96,1474.64,1,52.9039714299201,0.0,52.9039714299201,-0.0,-9.849699859319571,40.459317958880774,11.149699859319572,-0.9593179588807743
2023-06-15 16:42:26.802,0,0,0,0,13.88,3.47,1.5,66.1,39.5,35.0,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.5,26.3,26.64,24.1,1.09,1.16,42.74,16.51,55.99,232.0,1475.03,1,52.9140903888916,0.0,52.9140903888916,-0.0,-9.849699859319571,40.58471518272887,11.349699859319571,-1.0847151827288712
2023-06-15 16:42:27.203,0,0,0,0,13.93,3.47,1.5,66.1,39.5,35.0,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.49,26.29,26.65,24.1,1.09,1.16,42.79,16.83,55.99,232.03,1475.62,1,52.9240298295044,0.0,52.9240298295044,-0.0,-9.849699859319571,40.741090411606535,11.349699859319571,-1.2410904116065353
2023-06-15 16:42:27.602,0,0,0,0,13.88,3.47,1.5,66.1,39.5,35.0,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.49,26.28,26.64,24.1,1.09,1.16,42.79,17.1,56.01,232.03,1475.88,1,52.93374575819721,0.0,52.93374575819721,-0.0,-9.849699859319571,40.58471518272887,11.349699859319571,-1.0847151827288712
2023-06-15 16:42:28.002,0,0,0,0,13.88,3.48,1.5,66.1,39.5,34.9,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.48,26.28,26.64,24.1,1.09,1.16,42.72,17.1,56.01,232.03,1476.03,1,52.94337250466338,0.0,52.94337250466338,-0.0,-9.762576202784828,40.58471518272887,11.262576202784828,-1.0847151827288712
2023-06-15 16:42:28.302,0,0,0,0,13.86,3.47,1.6,66.1,39.4,34.9,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.48,26.29,26.62,24.1,1.09,1.16,42.74,17.32,56.19,232.01,1476.12,1,52.950547581634424,0.0,52.950547581634424,-0.0,-9.849699859319571,40.52204967116785,11.449699859319571,-1.1220496711678507
2023-06-15 16:42:28.702,0,0,0,0,13.88,3.46,1.6,66.1,39.4,34.9,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.48,26.29,26.65,24.1,1.09,1.16,42.78,17.46,56.19,232.0,1476.07,1,52.96011784623375,0.0,52.96011784623375,0.0,-9.937012375188033,40.58471518272887,11.537012375188032,-1.1847151827288727
2023-06-15 16:42:29.102,0,0,0,0,13.86,3.47,1.6,66.1,39.4,34.9,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.48,26.3,26.65,24.1,1.09,1.16,42.77,17.57,56.01,231.95,1475.36,1,52.969763517582315,0.0,52.969763517582315,0.0,-9.849699859319571,40.52204967116785,11.449699859319571,-1.1220496711678507
2023-06-15 16:42:29.501,0,0,0,0,13.88,3.48,1.7,66.3,39.4,34.9,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.32,-2.47,26.3,26.63,24.1,1.09,1.16,42.76,17.44,56.01,231.93,1474.59,1,52.97966926210871,0.0,52.97966926210871,0.0,-9.762576202784828,40.58471518272887,11.462576202784827,-1.1847151827288727
2023-06-15 16:42:29.901,0,0,0,0,13.86,3.47,1.7,66.3,39.4,34.9,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.3,-2.47,26.29,26.64,24.1,1.09,1.16,42.77,17.7,56.18,231.92,1474.22,1,52.98987182336798,0.0,52.98987182336798,0.0,-9.849699859319571,40.52204967116785,11.54969985931957,-1.1220496711678507
2023-06-15 16:42:30.301,0,0,0,0,13.93,3.47,1.8,66.3,39.4,34.9,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.3,-2.48,26.27,26.64,24.1,1.09,1.16,42.76,17.96,56.18,231.88,1473.65,1,53.00023858932485,0.0,53.00023858932485,0.0,-9.849699859319571,40.741090411606535,11.649699859319572,-1.3410904116065367
2023-06-15 16:42:30.702,0,0,0,0,13.88,3.49,1.8,66.3,39.4,34.9,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.28,-2.49,26.29,26.63,24.1,1.09,1.16,42.75,18.29,56.0,231.85,1473.34,1,53.01082592593898,0.0,53.01082592593898,0.0,-9.67564044035771,40.58471518272887,11.475640440357711,-1.1847151827288727
2023-06-15 16:42:31.101,0,0,0,0,13.96,3.49,1.8,66.3,39.4,34.9,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.28,-2.47,26.29,26.63,24.1,1.09,1.16,42.75,18.37,56.0,231.85,1473.65,1,53.02144739526262,0.0,53.02144739526262,-0.0,-9.67564044035771,40.834718502611565,11.475640440357711,-1.4347185026115667
2023-06-15 16:42:31.502,0,0,0,0,13.86,3.49,2.0,66.5,39.4,34.9,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.46,26.29,26.66,24.1,1.09,1.16,42.77,18.06,56.0,231.86,1473.42,1,53.03202505763044,0.0,53.03202505763044,0.0,-9.67564044035771,40.52204967116785,11.67564044035771,-1.1220496711678507
2023-06-15 16:42:31.903,0,0,0,0,13.93,3.49,2.0,66.5,39.4,34.9,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.46,26.28,26.64,24.1,1.09,1.16,42.77,17.98,56.0,231.85,1473.24,1,53.042692741141224,0.0,53.042692741141224,0.0,-9.67564044035771,40.741090411606535,11.67564044035771,-1.3410904116065367
2023-06-15 16:42:32.302,0,0,0,0,13.88,3.48,2.0,66.5,39.4,34.9,4050,0,22.5,40.5,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.48,26.31,26.66,24.1,1.09,1.16,42.73,17.9,56.16,231.83,1473.07,1,53.053369373800656,0.0,53.053369373800656,0.0,-9.762576202784828,40.58471518272887,11.762576202784828,-1.1847151827288727
2023-06-15 16:42:32.702,0,0,0,0,13.93,3.49,2.0,66.5,39.4,34.9,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.45,26.29,26.65,24.1,1.09,1.16,42.74,18.26,56.16,231.82,1472.52,1,53.0642114396738,0.0,53.0642114396738,0.0,-9.67564044035771,40.741090411606535,11.67564044035771,-1.3410904116065367
2023-06-15 16:42:33.101,0,0,0,0,13.88,3.48,2.0,66.5,39.4,34.9,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.28,-2.45,26.29,26.65,24.1,1.09,1.16,42.79,18.41,56.02,231.82,1472.25,1,53.07521819781292,0.0,53.07521819781292,0.0,-9.762576202784828,40.58471518272887,11.762576202784828,-1.1847151827288727
2023-06-15 16:42:33.502,0,0,0,0,13.88,3.49,2.0,66.5,39.4,34.9,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.28,-2.43,26.29,26.65,24.1,1.09,1.16,42.78,18.29,56.02,231.87,1472.95,1,53.08626527343024,0.0,53.08626527343024,-0.0,-9.67564044035771,40.58471518272887,11.67564044035771,-1.1847151827288727
2023-06-15 16:42:33.902,0,0,0,0,13.88,3.48,2.1,66.6,39.4,34.9,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.28,-2.43,26.29,26.65,24.1,1.09,1.16,42.79,18.18,56.21,231.93,1474.17,1,53.09698064230193,0.0,53.09698064230193,-0.0,-9.762576202784828,40.58471518272887,11.862576202784828,-1.1847151827288727
2023-06-15 16:42:34.302,0,0,0,0,13.93,3.48,2.1,66.6,39.4,34.9,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.28,-2.44,26.29,26.65,24.1,1.09,1.16,42.74,17.8,56.21,231.98,1474.87,1,53.10724103648413,0.0,53.10724103648413,-0.0,-9.762576202784828,40.741090411606535,11.862576202784828,-1.3410904116065367
2023-06-15 16:42:34.702,0,0,0,0,13.84,3.47,2.2,66.7,39.4,34.9,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.29,-2.45,26.29,26.66,24.1,1.09,1.16,42.76,17.74,56.02,231.98,1474.93,1,53.117265295345675,0.0,53.117265295345675,-0.0,-9.849699859319571,40.459317958880774,12.04969985931957,-1.0593179588807757
2023-06-15 16:42:35.102,0,0,0,0,13.88,3.49,2.2,66.7,39.4,34.9,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.44,26.29,26.66,24.1,1.09,1.16,42.76,17.4,56.02,231.97,1474.52,1,53.12734563272226,0.0,53.12734563272226,0.0,-9.67564044035771,40.58471518272887,11.87564044035771,-1.1847151827288727
2023-06-15 16:42:35.504,0,0,0,0,13.88,3.49,2.2,66.7,39.4,34.9,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.28,-2.43,26.29,26.65,24.1,1.09,1.16,42.72,17.49,56.03,231.94,1474.0,1,53.13763215361346,0.0,53.13763215361346,0.0,-9.67564044035771,40.58471518272887,11.87564044035771,-1.1847151827288727
2023-06-15 16:42:35.902,0,0,0,0,13.93,3.49,2.3,66.8,39.3,34.9,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.43,26.29,26.65,24.1,1.09,1.16,42.75,17.58,56.03,231.92,1473.41,1,53.148048296432385,0.0,53.148048296432385,0.0,-9.67564044035771,40.741090411606535,11.975640440357711,-1.4410904116065382
2023-06-15 16:42:36.303,0,0,0,0,13.86,3.49,2.3,66.8,39.3,34.9,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.44,26.29,26.67,24.1,1.09,1.16,42.76,17.69,56.02,231.91,1473.49,1,53.15869365675915,0.0,53.15869365675915,-0.0,-9.67564044035771,40.52204967116785,11.975640440357711,-1.2220496711678521
2023-06-15 16:42:36.704,0,0,0,0,13.86,3.5,2.5,66.9,39.3,34.9,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.44,26.3,26.66,24.1,1.09,1.16,42.72,17.88,56.02,231.91,1473.82,1,53.16929313925494,0.0,53.16929313925494,-0.0,-9.58889161453385,40.52204967116785,12.08889161453385,-1.2220496711678521
2023-06-15 16:42:37.104,0,0,0,0,13.93,3.5,2.5,66.9,39.3,34.9,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.44,26.3,26.66,24.1,1.09,1.16,42.74,17.66,56.0,231.91,1474.12,1,53.17973075746763,0.0,53.17973075746763,-0.0,-9.58889161453385,40.741090411606535,12.08889161453385,-1.4410904116065382
2023-06-15 16:42:37.502,0,0,0,0,13.88,3.49,2.5,66.9,39.4,34.9,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.44,26.3,26.65,24.1,1.09,1.16,42.78,17.63,56.0,231.89,1473.95,1,53.190055168328165,0.0,53.190055168328165,0.0,-9.67564044035771,40.58471518272887,12.17564044035771,-1.1847151827288727
2023-06-15 16:42:37.902,0,0,0,0,13.88,3.51,2.5,66.9,39.4,34.9,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.44,26.29,26.67,24.1,1.09,1.16,42.74,17.35,56.2,231.89,1474.0,1,53.200473039862985,0.0,53.200473039862985,-0.0,-9.502328775446756,40.58471518272887,12.002328775446756,-1.1847151827288727
2023-06-15 16:42:38.301,0,0,0,0,13.93,3.5,2.5,67.0,39.3,34.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.44,26.29,26.67,24.1,1.09,1.16,42.75,17.49,56.2,231.9,1473.92,1,53.210864703185436,0.0,53.210864703185436,0.0,-9.58889161453385,40.741090411606535,12.08889161453385,-1.4410904116065382
2023-06-15 16:42:38.703,0,0,0,0,13.88,3.51,2.5,67.0,39.3,34.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.43,26.29,26.65,24.1,1.09,1.16,42.72,17.7,56.02,231.93,1474.07,1,53.22129374746073,0.0,53.22129374746073,-0.0,-9.502328775446756,40.58471518272887,12.002328775446756,-1.284715182728874
2023-06-15 16:42:39.102,0,0,0,0,13.88,3.5,2.5,67.0,39.3,34.8,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.43,26.3,26.65,24.1,1.09,1.16,42.78,17.88,56.02,231.97,1474.47,1,53.231618222589375,0.0,53.231618222589375,-0.0,-9.58889161453385,40.58471518272887,12.08889161453385,-1.284715182728874
2023-06-15 16:42:39.501,0,0,0,0,13.88,3.5,2.6,67.1,39.3,34.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.43,26.3,26.67,24.1,1.09,1.16,42.71,17.71,56.16,232.0,1474.71,1,53.24179062107789,0.0,53.24179062107789,-0.0,-9.58889161453385,40.58471518272887,12.18889161453385,-1.284715182728874
2023-06-15 16:42:39.901,0,0,0,0,13.93,3.51,2.6,67.1,39.3,34.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.43,26.3,26.68,24.1,1.09,1.16,42.74,17.37,56.16,232.01,1474.86,1,53.25188441550719,0.0,53.25188441550719,-0.0,-9.502328775446756,40.741090411606535,12.102328775446756,-1.4410904116065382
2023-06-15 16:42:40.302,0,0,0,0,13.84,3.52,2.7,67.1,39.3,34.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.41,26.29,26.66,24.1,1.09,1.16,42.76,16.94,56.11,232.01,1475.06,1,53.261946134085534,0.0,53.261946134085534,-0.0,-9.415950980784373,40.459317958880774,12.115950980784373,-1.1593179588807772
2023-06-15 16:42:40.702,0,0,0,0,13.86,3.51,2.7,67.1,39.3,34.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.42,26.3,26.67,24.1,1.09,1.17,42.72,16.76,56.11,231.98,1474.83,1,53.27194415213096,0.0,53.27194415213096,0.0,-9.502328775446756,40.52204967116785,12.202328775446755,-1.2220496711678521
2023-06-15 16:42:41.102,0,0,0,0,13.86,3.51,2.7,67.1,39.3,34.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.4,26.3,26.67,24.1,1.09,1.16,42.76,16.91,56.03,231.99,1474.62,1,53.28204618319499,0.0,53.28204618319499,0.0,-9.502328775446756,40.52204967116785,12.202328775446755,-1.2220496711678521
2023-06-15 16:42:41.503,0,0,0,0,13.88,3.51,2.8,67.1,39.3,34.8,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-2.4,26.3,26.69,24.1,1.09,1.16,42.78,17.38,56.03,232.01,1474.79,1,53.2921981175183,0.0,53.2921981175183,-0.0,-9.502328775446756,40.58471518272887,12.302328775446757,-1.284715182728874
2023-06-15 16:42:41.901,0,0,0,0,13.86,3.52,2.8,67.2,39.3,34.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.4,26.3,26.67,24.1,1.09,1.16,42.75,17.63,56.2,232.04,1474.88,1,53.30223291505801,0.0,53.30223291505801,-0.0,-9.415950980784373,40.52204967116785,12.215950980784374,-1.2220496711678521
2023-06-15 16:42:42.303,0,0,0,0,13.86,3.5,2.8,67.2,39.3,34.8,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.39,26.29,26.67,24.1,1.09,1.16,42.76,17.85,56.2,232.04,1474.7,1,53.31233879683482,0.0,53.31233879683482,0.0,-9.58889161453385,40.52204967116785,12.38889161453385,-1.2220496711678521
2023-06-15 16:42:42.701,0,0,0,0,13.86,3.49,2.8,67.3,39.3,34.8,4000,0,22.5,40.5,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.41,26.3,26.66,24.1,1.09,1.16,42.74,17.72,56.02,232.05,1474.63,1,53.3224339795612,0.0,53.3224339795612,0.0,-9.67564044035771,40.52204967116785,12.475640440357711,-1.2220496711678521
2023-06-15 16:42:43.101,0,0,0,0,13.84,3.49,2.8,67.3,39.3,34.8,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.4,26.29,26.66,24.1,1.09,1.16,42.74,18.03,56.02,232.06,1474.65,1,53.33257952913748,0.0,53.33257952913748,-0.0,-9.67564044035771,40.459317958880774,12.475640440357711,-1.1593179588807772
2023-06-15 16:42:43.502,0,0,0,0,13.84,3.51,2.8,67.3,39.3,34.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-2.41,26.29,26.66,24.1,1.09,1.16,42.81,17.85,56.19,232.06,1474.86,1,53.34272138217197,0.0,53.34272138217197,-0.0,-9.502328775446756,40.459317958880774,12.302328775446757,-1.1593179588807772
2023-06-15 16:42:43.902,0,0,0,0,13.86,3.51,2.9,67.4,39.3,34.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.41,26.3,26.66,24.1,1.09,1.16,42.74,17.65,56.19,232.0,1478.97,1,53.35235253404843,0.0,53.35235253404843,-0.0,-9.502328775446756,40.52204967116785,12.402328775446756,-1.2220496711678521
2023-06-15 16:42:44.301,0,0,0,0,13.86,3.51,2.9,67.4,39.3,34.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.38,26.31,26.67,24.1,1.09,1.16,42.76,17.66,56.03,231.93,1483.85,1,53.36026980821597,0.0,53.36026980821597,-0.0,-9.502328775446756,40.52204967116785,12.402328775446756,-1.2220496711678521
2023-06-15 16:42:44.702,0,0,0,0,13.84,3.52,2.9,67.4,39.3,34.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-2.37,26.29,26.67,24.1,1.09,1.16,42.73,18.1,56.03,231.86,1487.92,1,53.36632884014832,0.0,53.36632884014832,-0.0,-9.415950980784373,40.459317958880774,12.315950980784374,-1.1593179588807772
2023-06-15 16:42:45.102,0,0,0,0,13.86,3.51,2.9,67.4,39.3,34.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-2.37,26.32,26.67,24.1,1.09,1.16,42.71,18.27,56.03,231.86,1487.57,1,53.37119267226684,0.0,53.37119267226684,0.0,-9.502328775446756,40.52204967116785,12.402328775446756,-1.2220496711678521
2023-06-15 16:42:45.502,0,0,0,0,13.84,3.51,2.9,67.5,39.3,34.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-2.37,26.32,26.67,24.1,1.09,1.16,42.76,18.2,56.03,231.89,1488.29,1,53.376097911875114,0.0,53.376097911875114,-0.0,-9.502328775446756,40.459317958880774,12.402328775446756,-1.1593179588807772
2023-06-15 16:42:45.901,0,0,0,0,13.86,3.51,3.0,67.5,39.3,34.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.37,26.3,26.66,24.1,1.09,1.16,42.73,17.98,56.2,231.95,1488.41,1,53.38075575212466,0.0,53.38075575212466,-0.0,-9.502328775446756,40.52204967116785,12.502328775446756,-1.2220496711678521
2023-06-15 16:42:46.303,0,0,0,0,13.84,3.53,3.0,67.6,39.3,34.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.37,26.3,26.68,24.1,1.09,1.16,42.71,18.04,56.2,231.98,1488.46,1,53.385412399716245,0.0,53.385412399716245,-0.0,-9.329757295708475,40.459317958880774,12.329757295708475,-1.1593179588807772
2023-06-15 16:42:46.702,0,0,0,0,13.84,3.53,3.0,67.6,39.3,34.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.36,26.31,26.67,24.1,1.09,1.16,42.74,17.99,56.04,231.97,1486.24,1,53.39023480422961,0.0,53.39023480422961,0.0,-9.329757295708475,40.459317958880774,12.329757295708475,-1.1593179588807772
2023-06-15 16:42:47.102,0,0,0,0,13.86,3.54,3.0,67.6,39.3,34.8,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.37,26.31,26.67,24.1,1.09,1.16,42.76,17.82,56.04,231.96,1484.01,1,53.395969366221294,0.0,53.395969366221294,0.0,-9.243746792773948,40.52204967116785,12.243746792773948,-1.2220496711678521
2023-06-15 16:42:47.502,0,0,0,0,13.84,3.52,3.0,67.6,39.3,34.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.37,26.31,26.67,24.1,1.09,1.16,42.78,17.59,56.2,232.0,1481.58,1,53.402593815872535,0.0,53.402593815872535,0.0,-9.415950980784373,40.459317958880774,12.415950980784373,-1.1593179588807772
2023-06-15 16:42:47.902,0,0,0,0,13.86,3.51,3.0,67.6,39.3,34.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.37,26.3,26.67,24.1,1.09,1.16,42.72,17.35,56.2,232.05,1480.9,1,53.41004433315979,0.0,53.41004433315979,0.0,-9.502328775446756,40.52204967116785,12.502328775446756,-1.2220496711678521
2023-06-15 16:42:48.302,0,0,0,0,13.84,3.53,3.0,67.7,39.3,34.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.36,26.3,26.67,24.1,1.09,1.16,42.72,16.83,56.01,232.04,1481.5,1,53.41761377285705,0.0,53.41761377285705,-0.0,-9.329757295708475,40.459317958880774,12.329757295708475,-1.1593179588807772
2023-06-15 16:42:48.703,0,0,0,0,13.84,3.52,3.0,67.7,39.3,34.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.37,26.31,26.67,24.1,1.09,1.16,42.71,16.69,56.01,232.01,1482.58,1,53.42490801305043,0.0,53.42490801305043,-0.0,-9.415950980784373,40.459317958880774,12.415950980784373,-1.1593179588807772
2023-06-15 16:42:49.101,0,0,0,0,13.84,3.52,3.0,67.7,39.3,34.8,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.35,26.3,26.67,24.1,1.09,1.16,42.72,16.46,56.03,231.97,1484.49,1,53.43167141143547,0.0,53.43167141143547,-0.0,-9.415950980784373,40.459317958880774,12.415950980784373,-1.1593179588807772
2023-06-15 16:42:49.502,0,0,0,0,13.88,3.53,3.1,67.8,39.3,34.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.35,26.3,26.67,24.1,1.09,1.16,42.74,16.77,56.03,231.99,1483.45,1,53.43799623399722,0.0,53.43799623399722,0.0,-9.329757295708475,40.58471518272887,12.429757295708475,-1.284715182728874
2023-06-15 16:42:49.902,0,0,0,0,13.84,3.51,3.1,67.8,39.3,34.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.35,26.31,26.66,24.1,1.09,1.16,42.75,16.89,56.1,232.02,1482.26,1,53.444735085852024,0.0,53.444735085852024,0.0,-9.502328775446756,40.459317958880774,12.602328775446756,-1.1593179588807772
2023-06-15 16:42:50.301,0,0,0,0,13.84,3.53,3.1,67.8,39.3,34.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.36,26.29,26.65,24.1,1.09,1.16,42.75,17.07,56.1,232.0,1483.99,1,53.45163451225984,0.0,53.45163451225984,-0.0,-9.329757295708475,40.459317958880774,12.429757295708475,-1.1593179588807772
2023-06-15 16:42:50.702,0,0,0,0,13.86,3.52,3.1,67.8,39.3,34.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.34,26.3,26.65,24.1,1.09,1.16,42.72,17.34,56.04,232.01,1485.34,1,53.4579279119395,0.0,53.4579279119395,-0.0,-9.415950980784373,40.52204967116785,12.515950980784373,-1.2220496711678521
2023-06-15 16:42:51.103,0,0,0,0,13.86,3.51,3.1,67.9,39.3,34.8,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.35,26.3,26.65,24.1,1.09,1.16,42.74,17.46,56.04,232.04,1485.64,1,53.463767081899526,0.0,53.463767081899526,-0.0,-9.502328775446756,40.52204967116785,12.602328775446756,-1.2220496711678521
2023-06-15 16:42:51.502,0,0,0,0,13.88,3.53,3.1,67.9,39.3,34.8,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.34,26.3,26.64,24.1,1.09,1.16,42.72,17.5,56.21,232.05,1485.32,1,53.46953991355884,0.0,53.46953991355884,0.0,-9.329757295708475,40.58471518272887,12.429757295708475,-1.284715182728874
2023-06-15 16:42:51.902,0,0,0,0,13.84,3.52,3.1,68.0,39.3,34.8,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.34,26.3,26.65,24.1,1.09,1.16,42.7,17.25,56.21,232.05,1484.01,1,53.47553793583619,0.0,53.47553793583619,0.0,-9.415950980784373,40.459317958880774,12.515950980784373,-1.1593179588807772
2023-06-15 16:42:52.303,0,0,0,0,13.86,3.54,3.1,68.0,39.3,34.8,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.35,26.31,26.66,24.1,1.09,1.16,42.71,17.14,56.02,232.05,1483.75,1,53.48196832764852,0.0,53.48196832764852,0.0,-9.243746792773948,40.52204967116785,12.343746792773947,-1.2220496711678521
2023-06-15 16:42:52.702,0,0,0,0,13.84,3.51,3.1,68.0,39.3,34.8,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.33,26.3,26.65,24.1,1.09,1.16,42.74,17.0,56.02,232.07,1484.71,1,53.48836252931583,0.0,53.48836252931583,-0.0,-9.502328775446756,40.459317958880774,12.602328775446756,-1.1593179588807772
2023-06-15 16:42:53.103,0,0,0,0,13.86,3.52,3.2,68.1,39.3,34.8,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.34,26.3,26.65,24.1,1.09,1.16,42.74,17.23,56.01,232.08,1485.56,1,53.49440110841024,0.0,53.49440110841024,-0.0,-9.415950980784373,40.52204967116785,12.615950980784373,-1.2220496711678521
2023-06-15 16:42:53.502,0,0,0,0,13.84,3.53,3.2,68.1,39.3,34.8,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.32,26.3,26.65,24.1,1.09,1.16,42.74,17.24,56.01,232.06,1486.71,1,53.500057998165964,0.0,53.500057998165964,-0.0,-9.329757295708475,40.459317958880774,12.529757295708475,-1.1593179588807772
2023-06-15 16:42:53.902,0,0,0,0,13.86,3.51,3.3,68.1,39.3,34.8,4000,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.32,26.31,26.64,24.1,1.09,1.16,42.74,17.41,56.2,232.04,1487.1,1,53.505326697039486,0.0,53.505326697039486,-0.0,-9.502328775446756,40.52204967116785,12.802328775446757,-1.2220496711678521
2023-06-15 16:42:54.303,0,0,0,0,13.84,3.52,3.3,68.1,39.3,34.8,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.33,26.31,26.65,24.1,1.09,1.16,42.73,17.51,56.2,232.03,1487.34,1,53.510477415480494,0.0,53.510477415480494,-0.0,-9.415950980784373,40.459317958880774,12.715950980784374,-1.1593179588807772
2023-06-15 16:42:54.701,0,0,0,0,13.81,3.51,3.3,68.1,39.3,34.8,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.33,26.31,26.65,24.1,1.09,1.16,42.72,17.64,56.04,232.03,1487.81,1,53.515477111694686,0.0,53.515477111694686,-0.0,-9.502328775446756,40.36509590254428,12.802328775446757,-1.0650959025442859
2023-06-15 16:42:55.101,0,0,0,0,13.84,3.52,3.3,68.1,39.3,34.8,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.31,26.31,26.65,24.1,1.09,1.16,42.72,17.55,56.04,232.01,1489.17,1,53.52021384111631,0.0,53.52021384111631,-0.0,-9.415950980784373,40.459317958880774,12.715950980784374,-1.1593179588807772
2023-06-15 16:42:55.502,0,0,0,0,13.84,3.53,3.3,68.2,39.3,34.8,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.31,26.31,26.63,24.1,1.09,1.16,42.76,17.36,56.19,232.01,1490.73,1,53.52439954261053,0.0,53.52439954261053,-0.0,-9.329757295708475,40.459317958880774,12.629757295708476,-1.1593179588807772
2023-06-15 16:42:55.902,0,0,0,0,13.84,3.52,3.3,68.2,39.3,34.8,4000,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.31,26.31,26.65,24.1,1.09,1.16,42.75,17.19,56.19,231.98,1491.83,1,53.528002067854295,0.0,53.528002067854295,-0.0,-9.415950980784373,40.459317958880774,12.715950980784374,-1.1593179588807772
2023-06-15 16:42:56.303,0,0,0,0,13.81,3.53,3.3,68.3,39.2,34.8,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.31,26.31,26.64,24.1,1.09,1.16,42.74,17.47,56.0,231.99,1493.77,1,53.5310733228134,0.0,53.5310733228134,-0.0,-9.329757295708475,40.36509590254428,12.629757295708476,-1.1650959025442802
2023-06-15 16:42:56.701,0,0,0,0,13.86,3.51,3.3,68.3,39.2,34.8,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.31,26.3,26.65,24.1,1.09,1.16,42.76,17.64,56.0,232.0,1494.87,1,53.533452724873904,0.0,53.533452724873904,-0.0,-9.502328775446756,40.52204967116785,12.802328775446757,-1.3220496711678464
2023-06-15 16:42:57.102,0,0,0,0,13.86,3.55,3.3,68.3,39.2,34.8,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.31,26.31,26.65,24.1,1.09,1.16,42.74,17.93,56.06,232.03,1495.36,1,53.53545752094973,0.0,53.53545752094973,-0.0,-9.15791855184932,40.52204967116785,12.457918551849321,-1.3220496711678464
2023-06-15 16:42:57.502,0,0,0,0,13.84,3.52,3.3,68.3,39.2,34.8,4000,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.31,26.31,26.65,24.1,1.09,1.16,42.72,18.04,56.06,232.05,1495.94,1,53.53725566913356,0.0,53.53725566913356,-0.0,-9.415950980784373,40.459317958880774,12.715950980784374,-1.2593179588807715
2023-06-15 16:42:57.903,0,0,0,0,13.84,3.54,3.3,68.3,39.2,34.8,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.31,26.3,26.64,24.1,1.09,1.16,42.7,18.09,56.02,232.08,1494.84,1,53.53899706502188,0.0,53.53899706502188,0.0,-9.243746792773948,40.459317958880774,12.543746792773948,-1.2593179588807715
2023-06-15 16:42:58.302,0,0,0,0,13.84,3.53,3.3,68.5,39.2,34.7,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.3,26.31,26.64,24.1,1.09,1.16,42.72,18.04,56.02,232.1,1493.36,1,53.54120308721771,0.0,53.54120308721771,0.0,-9.329757295708475,40.459317958880774,12.629757295708476,-1.2593179588807715
2023-06-15 16:42:58.702,0,0,0,0,13.84,3.51,3.3,68.5,39.2,34.7,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.3,26.32,26.66,24.1,1.09,1.16,42.72,17.72,56.03,232.07,1493.5,1,53.5438474531578,0.0,53.5438474531578,-0.0,-9.502328775446756,40.459317958880774,12.802328775446757,-1.2593179588807715
2023-06-15 16:42:59.102,0,0,0,0,13.81,3.51,3.3,68.5,39.2,34.7,4000,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.3,26.3,26.66,24.1,1.09,1.16,42.76,17.17,56.03,232.06,1495.31,1,53.54626459850778,0.0,53.54626459850778,-0.0,-9.502328775446756,40.36509590254428,12.802328775446757,-1.1650959025442802
2023-06-15 16:42:59.502,0,0,0,0,13.79,3.53,3.3,68.5,39.2,34.7,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.29,26.3,26.66,24.1,1.09,1.16,42.71,16.55,56.21,232.06,1498.07,1,53.54786735554209,0.0,53.54786735554209,-0.0,-9.329757295708475,40.30219796426479,12.629757295708476,-1.1021979642647892
2023-06-15 16:42:59.901,0,0,0,0,13.86,3.51,3.3,68.5,39.2,34.7,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.07,-2.29,26.31,26.65,24.1,1.09,1.16,42.75,16.43,56.21,232.1,1496.98,1,53.54874563294401,0.0,53.54874563294401,0.0,-9.502328775446756,40.52204967116785,12.802328775446757,-1.3220496711678464
2023-06-15 16:43:00.302,0,0,0,0,13.88,3.49,3.4,68.5,39.2,34.7,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.07,-2.3,26.32,26.66,24.1,1.09,1.16,42.72,16.82,56.01,232.1,1497.34,1,53.549920606646445,0.0,53.549920606646445,-0.0,-9.67564044035771,40.58471518272887,13.075640440357711,-1.3847151827288684
2023-06-15 16:43:00.702,0,0,0,0,13.84,3.51,3.4,68.5,39.2,34.7,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.06,-2.3,26.32,26.66,24.1,1.09,1.16,42.74,17.33,56.01,232.13,1498.43,1,53.550874386176964,0.0,53.550874386176964,-0.0,-9.502328775446756,40.459317958880774,12.902328775446756,-1.2593179588807715
2023-06-15 16:43:01.103,0,0,0,0,13.81,3.54,3.4,68.6,39.2,34.7,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.06,-2.29,26.32,26.66,24.1,1.09,1.16,42.72,17.34,56.19,232.16,1499.51,1,53.55139503188838,0.0,53.55139503188838,-0.0,-9.243746792773948,40.36509590254428,12.643746792773948,-1.1650959025442802
2023-06-15 16:43:01.501,0,0,0,0,13.86,3.53,3.4,68.6,39.2,34.7,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.05,-2.28,26.32,26.65,24.1,1.09,1.16,42.71,17.32,56.19,232.17,1499.25,1,53.551616088831324,0.0,53.551616088831324,0.0,-9.329757295708475,40.52204967116785,12.729757295708476,-1.3220496711678464
2023-06-15 16:43:01.902,0,0,0,0,13.84,3.53,3.3,68.6,39.2,34.7,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.06,-2.28,26.33,26.65,24.1,1.09,1.16,42.69,17.39,56.04,232.15,1499.35,1,53.551906144022844,0.0,53.551906144022844,-0.0,-9.329757295708475,40.459317958880774,12.629757295708476,-1.2593179588807715
2023-06-15 16:43:02.302,0,0,0,0,13.88,3.53,3.3,68.6,39.2,34.7,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.06,-2.29,26.32,26.64,24.1,1.09,1.16,42.76,17.33,56.04,232.12,1500.18,1,53.552083666856184,-0.0,53.552083666856184,-0.0,-9.329757295708475,40.58471518272887,12.629757295708476,-1.3847151827288684
2023-06-15 16:43:02.703,0,0,0,0,13.84,3.52,3.3,68.6,39.2,34.7,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.06,-2.28,26.31,26.65,24.1,1.09,1.16,42.74,17.39,56.03,232.12,1499.87,1,53.552043156750095,0.0,53.552043156750095,0.0,-9.415950980784373,40.459317958880774,12.715950980784374,-1.2593179588807715
2023-06-15 16:43:03.103,0,0,0,0,13.84,3.53,3.4,68.6,39.1,34.7,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.06,-2.27,26.32,26.65,24.1,1.09,1.16,42.76,17.2,56.03,232.14,1497.84,1,53.55229795789707,0.0,53.55229795789707,0.0,-9.329757295708475,40.459317958880774,12.729757295708476,-1.359317958880773
2023-06-15 16:43:03.502,0,0,0,0,13.88,3.53,3.4,68.7,39.1,34.7,4000,0,22.5,40.5,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.06,-2.27,26.32,26.66,24.1,1.09,1.16,42.69,17.47,56.19,232.14,1497.29,1,53.553214758002646,0.0,53.553214758002646,0.0,-9.329757295708475,40.58471518272887,12.729757295708476,-1.4847151827288698
2023-06-15 16:43:03.901,0,0,0,0,13.86,3.53,3.4,68.7,39.1,34.7,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.07,-2.27,26.32,26.65,24.1,1.09,1.16,42.67,17.32,56.19,232.14,1497.65,1,53.55426005526531,0.0,53.55426005526531,-0.0,-9.329757295708475,40.52204967116785,12.729757295708476,-1.4220496711678479
2023-06-15 16:43:04.303,0,0,0,0,13.88,3.54,3.4,68.8,39.2,34.7,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.07,-2.27,26.31,26.64,24.1,1.09,1.16,42.75,17.56,56.02,232.14,1498.64,1,53.55510414547432,0.0,53.55510414547432,-0.0,-9.243746792773948,40.58471518272887,12.643746792773948,-1.3847151827288684
2023-06-15 16:43:04.702,0,0,0,0,13.88,3.51,3.4,68.8,39.2,34.7,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.06,-2.28,26.32,26.66,24.1,1.09,1.16,42.76,17.96,56.24,232.16,1499.3,1,53.555579990501286,0.0,53.555579990501286,-0.0,-9.502328775446756,40.58471518272887,12.902328775446756,-1.3847151827288684
2023-06-15 16:43:05.101,0,0,0,0,13.84,3.52,3.4,68.8,39.2,34.7,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.28,26.32,26.66,24.1,1.09,1.16,42.74,18.52,56.24,232.17,1500.26,1,53.55576314560878,-0.0,53.55576314560878,-0.0,-9.415950980784373,40.459317958880774,12.815950980784374,-1.2593179588807715
2023-06-15 16:43:05.502,0,0,0,0,13.88,3.53,3.4,68.9,39.1,34.7,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.27,26.32,26.66,24.1,1.09,1.17,42.71,18.52,56.04,232.18,1499.95,1,53.55568971819388,0.0,53.55568971819388,0.0,-9.329757295708475,40.58471518272887,12.729757295708476,-1.4847151827288698
2023-06-15 16:43:05.903,0,0,0,0,13.88,3.51,3.4,68.9,39.1,34.7,4000,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.03,-2.27,26.32,26.67,24.1,1.09,1.16,42.67,18.17,56.04,232.2,1499.08,1,53.555797888324136,0.0,53.555797888324136,0.0,-9.502328775446756,40.58471518272887,12.902328775446756,-1.4847151827288698
2023-06-15 16:43:06.302,0,0,0,0,13.86,3.52,3.4,69.0,39.1,34.7,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.03,-2.27,26.31,26.67,24.1,1.09,1.16,42.72,17.91,56.03,232.25,1497.95,1,53.556279953162544,0.0,53.556279953162544,0.0,-9.415950980784373,40.52204967116785,12.815950980784374,-1.4220496711678479
2023-06-15 16:43:06.701,0,0,0,0,13.84,3.51,3.4,69.0,39.1,34.7,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.03,-2.28,26.32,26.67,24.1,1.09,1.16,42.71,17.64,56.03,232.26,1498.37,1,53.55705654199587,0.0,53.55705654199587,-0.0,-9.502328775446756,40.459317958880774,12.902328775446756,-1.359317958880773
2023-06-15 16:43:07.102,0,0,0,0,13.86,3.52,3.4,69.0,39.1,34.7,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-2.27,26.32,26.67,24.1,1.09,1.16,42.7,17.58,56.22,232.26,1498.89,1,53.55765725354897,0.0,53.55765725354897,-0.0,-9.415950980784373,40.52204967116785,12.815950980784374,-1.4220496711678479
2023-06-15 16:43:07.501,0,0,0,0,13.84,3.52,3.4,69.0,39.1,34.7,4000,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-2.26,26.32,26.67,24.1,1.09,1.16,42.72,17.02,56.22,232.25,1498.24,1,53.55816467000472,0.0,53.55816467000472,0.0,-9.415950980784373,40.459317958880774,12.815950980784374,-1.359317958880773
2023-06-15 16:43:07.904,0,0,0,0,13.86,3.51,3.4,69.0,39.1,34.7,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.03,-2.26,26.3,26.67,24.1,1.09,1.16,42.74,16.92,56.03,232.25,1497.41,1,53.55895792303788,0.0,53.55895792303788,0.0,-9.502328775446756,40.52204967116785,12.902328775446756,-1.4220496711678479
2023-06-15 16:43:08.302,0,0,0,0,13.86,3.52,3.4,69.0,39.1,34.7,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.03,-2.26,26.32,26.66,24.1,1.09,1.16,42.67,16.88,56.03,232.23,1498.15,1,53.55991407215107,0.0,53.55991407215107,-0.0,-9.415950980784373,40.52204967116785,12.815950980784374,-1.4220496711678479
2023-06-15 16:43:08.702,0,0,0,0,13.86,3.49,3.4,69.1,39.1,34.7,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-2.27,26.32,26.67,24.1,1.09,1.16,42.68,17.14,56.22,232.21,1497.11,1,53.5607575720309,0.0,53.5607575720309,0.0,-9.67564044035771,40.52204967116785,13.075640440357711,-1.4220496711678479
2023-06-15 16:43:09.102,0,0,0,0,13.88,3.52,3.4,69.1,39.1,34.7,4000,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.27,26.31,26.67,24.1,1.09,1.16,42.71,17.19,56.22,232.19,1497.01,1,53.561924781632314,0.0,53.561924781632314,0.0,-9.415950980784373,40.58471518272887,12.815950980784374,-1.4847151827288698
2023-06-15 16:43:09.502,0,0,0,0,13.81,3.52,3.4,69.1,39.1,34.6,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.03,-2.27,26.31,26.68,24.1,1.09,1.16,42.74,17.34,56.03,232.16,1498.12,1,53.56300881782044,0.0,53.56300881782044,-0.0,-9.415950980784373,40.36509590254428,12.815950980784374,-1.2650959025442816
2023-06-15 16:43:09.902,0,0,0,0,13.88,3.51,3.4,69.2,39.1,34.6,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.27,26.33,26.69,24.1,1.09,1.16,42.73,17.75,56.03,232.13,1499.72,1,53.56360237944115,0.0,53.56360237944115,-0.0,-9.502328775446756,40.58471518272887,12.902328775446756,-1.4847151827288698
2023-06-15 16:43:10.301,0,0,0,0,13.84,3.49,3.4,69.2,39.1,34.6,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.26,26.31,26.67,24.1,1.09,1.16,42.71,17.86,56.03,232.13,1499.04,1,53.563782317767036,0.0,53.563782317767036,0.0,-9.67564044035771,40.459317958880774,13.075640440357711,-1.359317958880773
2023-06-15 16:43:10.702,0,0,0,0,13.88,3.52,3.5,69.3,39.1,34.6,4000,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.26,26.32,26.68,24.1,1.09,1.16,42.73,17.55,56.03,232.11,1499.82,1,53.56408799684037,0.0,53.56408799684037,-0.0,-9.415950980784373,40.58471518272887,12.915950980784373,-1.4847151827288698
