TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_in,cond_out,cond_air,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-15 16:43:11.102,0,0,0,0,13.88,3.52,3.5,69.3,39.1,34.6,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.26,26.31,26.68,24.1,1.09,1.16,42.73,17.6,56.07,232.09,1500.81,1,53.56406101817359,-0.0,53.56406101817359,-0.0,-9.415950980784373,40.58471518272887,12.915950980784373,-1.4847151827288698
2023-06-15 16:43:11.502,0,0,0,0,13.88,3.51,3.5,69.3,39.1,34.6,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-2.26,26.31,26.68,24.1,1.09,1.16,42.68,17.34,56.07,232.06,1501.92,1,53.56362623885145,-0.0,53.56362623885145,-0.0,-9.502328775446756,40.58471518272887,13.002328775446756,-1.4847151827288698
2023-06-15 16:43:11.902,0,0,0,0,13.86,3.51,3.4,69.3,39.1,34.6,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-2.26,26.32,26.69,24.1,1.09,1.16,42.69,17.19,56.05,232.04,1501.28,1,53.562921618032355,-0.0,53.562921618032355,0.0,-9.502328775446756,40.52204967116785,12.902328775446756,-1.4220496711678479
2023-06-15 16:43:12.302,0,0,0,0,13.84,3.49,3.4,69.3,39.1,34.6,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-2.24,26.32,26.68,24.1,1.09,1.16,42.71,16.67,56.05,232.08,1499.66,1,53.56257161541452,0.0,53.56257161541452,0.0,-9.67564044035771,40.459317958880774,13.075640440357711,-1.359317958880773
2023-06-15 16:43:12.703,0,0,0,0,13.86,3.49,3.4,69.3,39.1,34.6,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.25,26.33,26.68,24.1,1.09,1.16,42.74,16.78,56.24,232.13,1497.83,1,53.56289367923012,0.0,53.56289367923012,0.0,-9.67564044035771,40.52204967116785,13.075640440357711,-1.4220496711678479
2023-06-15 16:43:13.102,0,0,0,0,13.86,3.53,3.4,69.3,39.1,34.6,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.25,26.32,26.68,24.1,1.09,1.16,42.74,17.03,56.24,232.17,1497.66,1,53.56377568670025,0.0,53.56377568670025,0.0,-9.329757295708475,40.52204967116785,12.729757295708476,-1.4220496711678479
2023-06-15 16:43:13.501,0,0,0,0,13.84,3.51,3.4,69.4,39.1,34.6,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.25,26.32,26.67,24.1,1.09,1.16,42.67,17.32,56.04,232.19,1499.0,1,53.56457670535317,0.0,53.56457670535317,-0.0,-9.502328775446756,40.459317958880774,12.902328775446756,-1.359317958880773
2023-06-15 16:43:13.902,0,0,0,0,13.86,3.51,3.4,69.4,39.1,34.6,4000,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.25,26.33,26.68,24.1,1.09,1.16,42.73,17.62,56.04,232.21,1498.89,1,53.564988837292105,0.0,53.564988837292105,0.0,-9.502328775446756,40.52204967116785,12.902328775446756,-1.4220496711678479
2023-06-15 16:43:14.303,0,0,0,0,13.86,3.51,3.5,69.5,39.1,34.6,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.24,26.32,26.68,24.1,1.09,1.16,42.72,18.12,56.04,232.25,1498.9,1,53.56543304379932,0.0,53.56543304379932,-0.0,-9.502328775446756,40.52204967116785,13.002328775446756,-1.4220496711678479
2023-06-15 16:43:14.702,0,0,0,0,13.88,3.52,3.5,69.5,39.1,34.6,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.24,26.34,26.67,24.1,1.09,1.16,42.74,18.3,56.04,232.28,1498.52,1,53.56590826872818,0.0,53.56590826872818,0.0,-9.415950980784373,40.58471518272887,12.915950980784373,-1.4847151827288698
2023-06-15 16:43:15.102,0,0,0,0,13.88,3.53,3.5,69.5,39.1,34.6,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.24,26.32,26.67,24.1,1.09,1.16,42.74,18.25,56.03,232.31,1497.17,1,53.56663662160865,0.0,53.56663662160865,0.0,-9.329757295708475,40.58471518272887,12.829757295708475,-1.4847151827288698
2023-06-15 16:43:15.501,0,0,0,0,13.86,3.5,3.5,69.6,39.1,34.6,4000,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.05,-2.23,26.32,26.66,24.1,1.09,1.16,42.71,17.92,56.03,232.33,1496.61,1,53.56782346379749,0.0,53.56782346379749,0.0,-9.58889161453385,40.52204967116785,13.08889161453385,-1.4220496711678479
2023-06-15 16:43:15.902,0,0,0,0,13.84,3.51,3.5,69.6,39.1,34.6,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.23,26.33,26.68,24.1,1.09,1.16,42.7,17.56,56.04,232.3,1498.18,1,53.569024341573645,0.0,53.569024341573645,-0.0,-9.502328775446756,40.459317958880774,13.002328775446756,-1.359317958880773
2023-06-15 16:43:16.301,0,0,0,0,13.81,3.51,3.5,69.6,39.1,34.6,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.23,26.33,26.68,24.1,1.09,1.16,42.69,16.94,56.04,232.25,1498.98,1,53.56967192120545,0.0,53.56967192120545,-0.0,-9.502328775446756,40.36509590254428,13.002328775446756,-1.2650959025442816
2023-06-15 16:43:16.702,0,0,0,0,13.86,3.51,3.5,69.6,39.1,34.6,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.03,-2.25,26.32,26.67,24.1,1.09,1.16,42.74,17.07,56.04,232.23,1498.42,1,53.570137044625206,0.0,53.570137044625206,0.0,-9.502328775446756,40.52204967116785,13.002328775446756,-1.4220496711678479
2023-06-15 16:43:17.101,0,0,0,0,13.84,3.51,3.5,69.6,39.1,34.6,4000,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.23,26.32,26.67,24.1,1.09,1.16,42.7,16.91,56.04,232.23,1498.3,1,53.57077944859974,0.0,53.57077944859974,0.0,-9.502328775446756,40.459317958880774,13.002328775446756,-1.359317958880773
2023-06-15 16:43:17.502,0,0,0,0,13.84,3.5,3.5,69.6,39.1,34.6,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.0,-2.22,26.32,26.67,24.1,1.09,1.16,42.74,16.98,56.05,232.25,1498.68,1,53.57142281741134,0.0,53.57142281741134,-0.0,-9.58889161453385,40.459317958880774,13.08889161453385,-1.359317958880773
2023-06-15 16:43:17.901,0,0,0,0,13.84,3.49,3.5,69.7,39.1,34.6,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.22,26.35,26.67,24.1,1.09,1.16,42.75,16.62,56.05,232.24,1500.03,1,53.571815220599085,-0.0,53.571815220599085,-0.0,-9.67564044035771,40.459317958880774,13.17564044035771,-1.359317958880773
2023-06-15 16:43:18.301,0,0,0,0,13.84,3.51,3.5,69.7,39.1,34.6,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.23,26.32,26.67,24.1,1.09,1.16,42.69,16.62,56.08,232.25,1499.95,1,53.57181122020236,0.0,53.57181122020236,0.0,-9.502328775446756,40.459317958880774,13.002328775446756,-1.359317958880773
2023-06-15 16:43:18.703,0,0,0,0,13.84,3.51,3.5,69.7,39.1,34.6,4000,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.0,-2.23,26.32,26.67,24.1,1.09,1.16,42.7,16.71,56.08,232.26,1499.19,1,53.571907350547235,0.0,53.571907350547235,0.0,-9.502328775446756,40.459317958880774,13.002328775446756,-1.359317958880773
2023-06-15 16:43:19.101,0,0,0,0,13.84,3.5,3.5,69.8,39.1,34.6,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.99,-2.23,26.33,26.67,24.1,1.09,1.16,42.7,17.32,56.05,232.22,1501.01,1,53.57204837138168,-0.0,53.57204837138168,-0.0,-9.58889161453385,40.459317958880774,13.08889161453385,-1.359317958880773
2023-06-15 16:43:19.503,0,0,0,0,13.81,3.5,3.5,69.8,39.1,34.6,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.23,26.33,26.65,24.1,1.09,1.16,42.69,17.94,56.05,232.2,1501.3,1,53.57161255806199,-0.0,53.57161255806199,-0.0,-9.58889161453385,40.36509590254428,13.08889161453385,-1.2650959025442816
2023-06-15 16:43:19.903,0,0,0,0,13.81,3.51,3.5,69.9,39.1,34.6,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.23,26.33,26.66,24.1,1.09,1.16,42.7,18.0,56.05,232.19,1501.27,1,53.571095355384266,-0.0,53.571095355384266,0.0,-9.502328775446756,40.36509590254428,13.002328775446756,-1.2650959025442816
2023-06-15 16:43:20.302,0,0,0,0,13.86,3.5,3.5,69.9,39.1,34.6,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.22,26.32,26.68,24.1,1.09,1.16,42.7,17.64,56.05,232.18,1500.78,1,53.57063865759364,-0.0,53.57063865759364,0.0,-9.58889161453385,40.52204967116785,13.08889161453385,-1.4220496711678479
2023-06-15 16:43:20.701,0,0,0,0,13.84,3.5,3.5,69.9,39.1,34.6,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.22,26.33,26.67,24.1,1.09,1.16,42.74,17.22,56.24,232.18,1500.86,1,53.5703188292884,-0.0,53.5703188292884,-0.0,-9.58889161453385,40.459317958880774,13.08889161453385,-1.359317958880773
2023-06-15 16:43:21.102,0,0,0,0,13.84,3.49,3.6,70.0,39.1,34.6,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.21,26.34,26.67,24.1,1.09,1.16,42.67,17.07,56.24,232.18,1500.58,1,53.57000250056258,-0.0,53.57000250056258,0.0,-9.67564044035771,40.459317958880774,13.27564044035771,-1.359317958880773
2023-06-15 16:43:21.502,0,0,0,0,13.84,3.5,3.6,70.0,39.1,34.6,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.03,-2.22,26.34,26.67,24.1,1.09,1.16,42.68,17.19,56.05,232.18,1499.76,1,53.56985208717338,0.0,53.56985208717338,0.0,-9.58889161453385,40.459317958880774,13.18889161453385,-1.359317958880773
2023-06-15 16:43:21.904,0,0,0,0,13.84,3.5,3.6,70.0,39.1,34.6,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.22,26.32,26.67,24.1,1.09,1.16,42.69,17.25,56.05,232.19,1498.5,1,53.570077824702174,0.0,53.570077824702174,0.0,-9.58889161453385,40.459317958880774,13.18889161453385,-1.359317958880773
2023-06-15 16:43:22.301,0,0,0,0,13.84,3.49,3.6,70.0,39.1,34.6,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.21,26.33,26.67,24.1,1.09,1.16,42.71,17.46,56.19,232.15,1498.31,1,53.57069204849473,0.0,53.57069204849473,0.0,-9.67564044035771,40.459317958880774,13.27564044035771,-1.359317958880773
2023-06-15 16:43:22.701,0,0,0,0,13.81,3.51,3.6,70.0,39.1,34.6,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-2.21,26.32,26.68,24.1,1.09,1.16,42.71,17.59,56.19,232.12,1497.65,1,53.57143328492871,0.0,53.57143328492871,0.0,-9.502328775446756,40.36509590254428,13.102328775446756,-1.2650959025442816
2023-06-15 16:43:23.101,0,0,0,0,13.84,3.51,3.6,70.0,39.1,34.6,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-2.21,26.33,26.68,24.1,1.09,1.16,42.69,17.95,56.07,232.11,1498.18,1,53.57232115636817,0.0,53.57232115636817,-0.0,-9.502328775446756,40.459317958880774,13.102328775446756,-1.359317958880773
2023-06-15 16:43:23.502,0,0,0,0,13.84,3.52,3.6,70.1,39.1,34.6,4000,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.21,26.33,26.67,24.1,1.09,1.16,42.7,17.88,56.07,232.12,1498.89,1,53.57297992993347,0.0,53.57297992993347,-0.0,-9.415950980784373,40.459317958880774,13.015950980784373,-1.359317958880773
2023-06-15 16:43:23.902,0,0,0,0,13.84,3.5,3.6,70.1,39.1,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.21,26.33,26.67,24.1,1.09,1.16,42.74,17.76,56.04,232.16,1497.06,1,53.57360442664138,0.0,53.57360442664138,0.0,-9.58889161453385,40.459317958880774,13.18889161453385,-1.359317958880773
2023-06-15 16:43:24.303,0,0,0,0,13.79,3.5,3.6,70.1,39.1,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.2,26.33,26.67,24.1,1.09,1.16,42.71,17.94,56.04,232.19,1497.75,1,53.5747139871668,0.0,53.5747139871668,-0.0,-9.58889161453385,40.30219796426479,13.18889161453385,-1.2021979642647906
2023-06-15 16:43:24.702,0,0,0,0,13.86,3.51,3.6,70.1,39.1,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.0,-2.2,26.33,26.67,24.1,1.09,1.16,42.69,17.83,56.2,232.22,1499.05,1,53.57548198723308,0.0,53.57548198723308,-0.0,-9.502328775446756,40.52204967116785,13.102328775446756,-1.4220496711678479
2023-06-15 16:43:25.102,0,0,0,0,13.81,3.52,3.6,70.1,39.1,34.6,4000,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.99,-2.2,26.32,26.67,24.1,1.09,1.16,42.71,17.5,56.2,232.25,1499.22,1,53.575845406353395,0.0,53.575845406353395,-0.0,-9.415950980784373,40.36509590254428,13.015950980784373,-1.2650959025442816
2023-06-15 16:43:25.502,0,0,0,0,13.86,3.51,3.7,70.2,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.99,-2.2,26.32,26.67,24.1,1.09,1.16,42.74,17.08,56.06,232.23,1498.88,1,53.57619091563455,0.0,53.57619091563455,0.0,-9.502328775446756,40.52204967116785,13.202328775446755,-1.5220496711678493
2023-06-15 16:43:25.901,0,0,0,0,13.86,3.51,3.7,70.2,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.99,-2.2,26.33,26.68,24.1,1.09,1.16,42.67,17.18,56.06,232.21,1498.2,1,53.57670659579507,0.0,53.57670659579507,0.0,-9.502328775446756,40.52204967116785,13.202328775446755,-1.5220496711678493
2023-06-15 16:43:26.303,0,0,0,0,13.81,3.5,3.7,70.3,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.99,-2.2,26.32,26.68,24.1,1.09,1.16,42.69,17.44,56.22,232.22,1496.83,1,53.577566428170115,0.0,53.577566428170115,0.0,-9.58889161453385,40.36509590254428,13.28889161453385,-1.365095902544283
2023-06-15 16:43:26.702,0,0,0,0,13.86,3.53,3.7,70.3,39.0,34.6,4000,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.99,-2.2,26.33,26.66,24.1,1.09,1.16,42.66,17.48,56.22,232.24,1495.01,1,53.57901460132352,0.0,53.57901460132352,0.0,-9.329757295708475,40.52204967116785,13.029757295708475,-1.5220496711678493
2023-06-15 16:43:27.103,0,0,0,0,13.84,3.51,3.7,70.3,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.0,-2.2,26.33,26.66,24.1,1.09,1.16,42.73,17.5,56.03,232.22,1494.08,1,53.58110788307181,0.0,53.58110788307181,0.0,-9.502328775446756,40.459317958880774,13.202328775446755,-1.4593179588807743
2023-06-15 16:43:27.502,0,0,0,0,13.81,3.51,3.7,70.3,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.99,-2.19,26.33,26.67,24.1,1.09,1.16,42.68,17.66,56.03,232.21,1493.17,1,53.583562859604264,0.0,53.583562859604264,0.0,-9.502328775446756,40.36509590254428,13.202328775446755,-1.365095902544283
2023-06-15 16:43:27.901,0,0,0,0,13.84,3.51,3.7,70.4,39.0,34.6,4000,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.98,-2.19,26.33,26.68,24.1,1.09,1.16,42.72,17.34,56.03,232.2,1492.88,1,53.5863177973651,0.0,53.5863177973651,0.0,-9.502328775446756,40.459317958880774,13.202328775446755,-1.4593179588807743
2023-06-15 16:43:28.302,0,0,0,0,13.88,3.51,3.7,70.4,39.0,34.6,4000,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.98,-2.19,26.34,26.68,24.1,1.09,1.16,42.68,17.63,56.03,232.19,1492.93,1,53.58916777420511,0.0,53.58916777420511,-0.0,-9.502328775446756,40.58471518272887,13.202328775446755,-1.5847151827288712
2023-06-15 16:43:28.701,0,0,0,0,13.84,3.51,3.7,70.4,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.99,-2.19,26.33,26.68,24.1,1.09,1.16,42.69,17.39,56.24,232.17,1494.17,1,53.591862764615925,0.0,53.591862764615925,-0.0,-9.502328775446756,40.459317958880774,13.202328775446755,-1.4593179588807743
2023-06-15 16:43:29.102,0,0,0,0,13.86,3.51,3.7,70.5,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.98,-2.18,26.33,26.68,24.1,1.09,1.16,42.69,17.84,56.24,232.17,1494.92,1,53.5941221712183,0.0,53.5941221712183,-0.0,-9.502328775446756,40.52204967116785,13.202328775446755,-1.5220496711678493
2023-06-15 16:43:29.502,0,0,0,0,13.84,3.52,3.7,70.5,39.0,34.6,4000,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.99,-2.19,26.33,26.68,24.1,1.09,1.16,42.7,17.87,56.04,232.2,1493.99,1,53.596250147399815,0.0,53.596250147399815,0.0,-9.415950980784373,40.459317958880774,13.115950980784373,-1.4593179588807743
2023-06-15 16:43:29.903,0,0,0,0,13.81,3.53,3.8,70.5,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.99,-2.19,26.34,26.68,24.1,1.09,1.16,42.7,17.77,56.04,232.2,1494.19,1,53.59863694267979,0.0,53.59863694267979,-0.0,-9.329757295708475,40.36509590254428,13.129757295708476,-1.365095902544283
2023-06-15 16:43:30.301,0,0,0,0,13.86,3.52,3.8,70.5,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.99,-2.18,26.34,26.68,24.1,1.09,1.16,42.69,17.81,56.23,232.19,1494.0,1,53.6009719764494,0.0,53.6009719764494,0.0,-9.415950980784373,40.52204967116785,13.215950980784374,-1.5220496711678493
2023-06-15 16:43:30.702,0,0,0,0,13.81,3.5,3.8,70.5,39.0,34.6,4000,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.0,-2.18,26.34,26.67,24.1,1.09,1.16,42.71,17.98,56.23,232.18,1493.53,1,53.60342553367368,0.0,53.60342553367368,0.0,-9.58889161453385,40.36509590254428,13.38889161453385,-1.365095902544283
2023-06-15 16:43:31.101,0,0,0,0,13.84,3.51,3.8,70.6,39.0,34.6,4000,0,22.5,40.5,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.98,-2.18,26.35,26.67,24.1,1.09,1.16,42.67,18.44,56.06,232.13,1493.26,1,53.60603395778647,0.0,53.60603395778647,0.0,-9.502328775446756,40.459317958880774,13.302328775446757,-1.4593179588807743
2023-06-15 16:43:31.502,0,0,0,0,13.86,3.51,3.8,70.6,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.97,-2.17,26.35,26.67,24.1,1.09,1.16,42.67,18.02,56.06,232.11,1492.38,1,53.60882533856383,0.0,53.60882533856383,0.0,-9.502328775446756,40.52204967116785,13.302328775446757,-1.5220496711678493
2023-06-15 16:43:31.903,0,0,0,0,13.81,3.53,3.8,70.6,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.97,-2.17,26.35,26.66,24.1,1.09,1.16,42.72,17.66,56.07,232.15,1490.3,1,53.612084303235925,0.0,53.612084303235925,0.0,-9.329757295708475,40.36509590254428,13.129757295708476,-1.365095902544283
2023-06-15 16:43:32.301,0,0,0,0,13.84,3.51,3.8,70.6,39.0,34.6,4000,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.97,-2.18,26.35,26.68,24.1,1.09,1.17,42.7,17.33,56.07,232.19,1488.43,1,53.61613600915663,0.0,53.61613600915663,0.0,-9.502328775446756,40.459317958880774,13.302328775446757,-1.4593179588807743
2023-06-15 16:43:32.702,0,0,0,0,13.84,3.51,3.8,70.6,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.96,-2.17,26.35,26.67,24.1,1.09,1.16,42.67,17.47,56.09,232.14,1488.55,1,53.620757673346915,0.0,53.620757673346915,-0.0,-9.502328775446756,40.459317958880774,13.302328775446757,-1.4593179588807743
2023-06-15 16:43:33.103,0,0,0,0,13.84,3.52,3.8,70.6,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.94,-2.17,26.34,26.67,24.1,1.09,1.16,42.69,17.45,56.09,232.11,1488.79,1,53.62532702292673,0.0,53.62532702292673,-0.0,-9.415950980784373,40.459317958880774,13.215950980784374,-1.4593179588807743
2023-06-15 16:43:33.503,0,0,0,0,13.86,3.52,3.8,70.7,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.92,-2.17,26.34,26.67,24.1,1.09,1.16,42.68,17.42,56.06,232.12,1488.32,1,53.629864738938736,0.0,53.629864738938736,0.0,-9.415950980784373,40.52204967116785,13.215950980784374,-1.5220496711678493
2023-06-15 16:43:33.902,0,0,0,0,13.84,3.51,3.8,70.7,39.0,34.6,4000,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.93,-2.17,26.34,26.66,24.1,1.09,1.16,42.71,17.4,56.06,232.11,1489.26,1,53.634433523347305,0.0,53.634433523347305,-0.0,-9.502328775446756,40.459317958880774,13.302328775446757,-1.4593179588807743
2023-06-15 16:43:34.303,0,0,0,0,13.84,3.51,3.8,70.8,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.93,-2.18,26.35,26.66,24.1,1.09,1.16,42.71,17.3,56.24,232.07,1490.65,1,53.63859216799014,0.0,53.63859216799014,-0.0,-9.502328775446756,40.459317958880774,13.302328775446757,-1.4593179588807743
2023-06-15 16:43:34.702,0,0,0,0,13.81,3.52,3.8,70.8,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.92,-2.17,26.36,26.66,24.1,1.09,1.16,42.66,17.36,56.24,232.04,1490.85,1,53.64230205402844,0.0,53.64230205402844,-0.0,-9.415950980784373,40.36509590254428,13.215950980784374,-1.365095902544283
2023-06-15 16:43:35.101,0,0,0,0,13.81,3.52,3.8,70.8,39.0,34.6,4000,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.94,-2.16,26.36,26.66,24.1,1.09,1.16,42.69,17.34,56.06,232.07,1488.19,1,53.64621784833186,0.0,53.64621784833186,0.0,-9.415950980784373,40.36509590254428,13.215950980784374,-1.365095902544283
2023-06-15 16:43:35.501,0,0,0,0,13.84,3.52,3.8,70.8,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.95,-2.18,26.36,26.65,24.1,1.09,1.16,42.68,17.33,56.06,232.12,1486.73,1,53.65109094774716,0.0,53.65109094774716,0.0,-9.415950980784373,40.459317958880774,13.215950980784374,-1.4593179588807743
2023-06-15 16:43:35.904,0,0,0,0,13.88,3.53,3.9,70.9,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.94,-2.18,26.36,26.67,24.1,1.09,1.16,42.69,17.18,56.06,232.12,1487.62,1,53.65634377574198,0.0,53.65634377574198,-0.0,-9.329757295708475,40.58471518272887,13.229757295708476,-1.5847151827288712
2023-06-15 16:43:36.301,0,0,0,0,13.84,3.52,3.9,70.9,39.0,34.6,4000,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.94,-2.16,26.36,26.68,24.1,1.09,1.16,42.71,17.58,56.06,232.1,1488.1,1,53.66121672450297,0.0,53.66121672450297,-0.0,-9.415950980784373,40.459317958880774,13.315950980784374,-1.4593179588807743
2023-06-15 16:43:36.701,0,0,0,0,13.84,3.51,3.9,70.9,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.95,-2.16,26.35,26.65,24.1,1.09,1.16,42.68,17.85,56.06,232.08,1488.94,1,53.6658888014292,0.0,53.6658888014292,-0.0,-9.502328775446756,40.459317958880774,13.402328775446756,-1.4593179588807743
2023-06-15 16:43:37.101,0,0,0,0,13.86,3.53,3.9,71.0,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.94,-2.16,26.36,26.65,24.1,1.09,1.16,42.66,18.13,56.06,232.07,1490.48,1,53.67016252357713,0.0,53.67016252357713,-0.0,-9.329757295708475,40.52204967116785,13.229757295708476,-1.5220496711678493
2023-06-15 16:43:37.502,0,0,0,0,13.86,3.53,3.9,71.0,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.92,-2.16,26.36,26.65,24.1,1.09,1.17,42.69,17.89,56.07,232.1,1492.14,1,53.673812023870866,0.0,53.673812023870866,-0.0,-9.329757295708475,40.52204967116785,13.229757295708476,-1.5220496711678493
2023-06-15 16:43:37.903,0,0,0,0,13.86,3.52,3.9,71.0,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.91,-2.16,26.36,26.65,24.1,1.09,1.16,42.68,17.55,56.07,232.14,1493.35,1,53.67683984408609,0.0,53.67683984408609,-0.0,-9.415950980784373,40.52204967116785,13.315950980784374,-1.5220496711678493
2023-06-15 16:43:38.302,0,0,0,0,13.88,3.51,3.9,71.0,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.91,-2.16,26.36,26.65,24.1,1.09,1.16,42.72,17.65,56.22,232.15,1493.63,1,53.679468123967574,0.0,53.679468123967574,-0.0,-9.502328775446756,40.58471518272887,13.402328775446756,-1.5847151827288712
2023-06-15 16:43:38.702,0,0,0,0,13.88,3.51,3.9,71.0,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.93,-2.16,26.36,26.65,24.1,1.09,1.16,42.68,17.49,56.22,232.15,1494.52,1,53.68192548123113,0.0,53.68192548123113,-0.0,-9.502328775446756,40.58471518272887,13.402328775446756,-1.5847151827288712
2023-06-15 16:43:39.102,0,0,0,0,13.88,3.51,4.0,71.1,39.0,34.6,4000,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.93,-2.16,26.37,26.65,24.1,1.09,1.16,42.67,17.74,56.06,232.17,1493.65,1,53.68420587882272,0.0,53.68420587882272,0.0,-9.502328775446756,40.58471518272887,13.502328775446756,-1.5847151827288712
2023-06-15 16:43:39.503,0,0,0,0,13.86,3.51,4.0,71.1,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.92,-2.16,26.37,26.64,24.1,1.09,1.16,42.67,17.69,56.06,232.18,1492.71,1,53.68684549829713,0.0,53.68684549829713,0.0,-9.502328775446756,40.52204967116785,13.502328775446756,-1.5220496711678493
2023-06-15 16:43:39.902,0,0,0,0,13.86,3.51,4.0,71.1,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.92,-2.16,26.37,26.64,24.1,1.09,1.16,42.75,18.02,56.2,232.18,1492.34,1,53.6897911645793,0.0,53.6897911645793,0.0,-9.502328775446756,40.52204967116785,13.502328775446756,-1.5220496711678493
2023-06-15 16:43:40.301,0,0,0,0,13.86,3.51,4.0,71.1,39.0,34.6,4000,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.92,-2.15,26.35,26.65,24.1,1.09,1.16,42.71,17.83,56.2,232.18,1491.99,1,53.69288802008859,0.0,53.69288802008859,0.0,-9.502328775446756,40.52204967116785,13.502328775446756,-1.5220496711678493
2023-06-15 16:43:40.704,0,0,0,0,13.81,3.51,4.0,71.1,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.91,-2.15,26.37,26.64,24.1,1.09,1.16,42.69,17.52,56.06,232.17,1498.71,1,53.695420775730526,0.0,53.695420775730526,-0.0,-9.502328775446756,40.36509590254428,13.502328775446756,-1.365095902544283
2023-06-15 16:43:41.102,0,0,0,0,13.88,3.51,4.0,71.1,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.9,-2.16,26.37,26.64,24.1,1.09,1.16,42.69,17.25,56.06,232.11,1506.31,1,53.6951717136263,-0.0,53.6951717136263,-0.0,-9.502328775446756,40.58471518272887,13.502328775446756,-1.5847151827288712
2023-06-15 16:43:41.502,0,0,0,0,13.86,3.52,4.0,71.2,39.0,34.6,4000,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.92,-2.14,26.37,26.65,24.1,1.09,1.16,42.68,17.72,56.06,231.97,1511.46,1,53.69213042482607,-0.0,53.69213042482607,-0.0,-9.415950980784373,40.52204967116785,13.415950980784373,-1.5220496711678493
2023-06-15 16:43:41.901,0,0,0,0,13.86,3.51,4.0,71.2,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.91,-2.14,26.35,26.62,24.1,1.09,1.16,42.69,18.13,56.06,231.84,1509.73,1,53.68773191426031,-0.0,53.68773191426031,0.0,-9.502328775446756,40.52204967116785,13.502328775446756,-1.5220496711678493
2023-06-15 16:43:42.302,0,0,0,0,13.86,3.51,4.0,71.3,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.91,-2.16,26.36,26.63,24.1,1.09,1.16,42.69,18.67,56.24,231.77,1509.41,1,53.68386733012193,-0.0,53.68386733012193,0.0,-9.502328775446756,40.52204967116785,13.502328775446756,-1.5220496711678493
2023-06-15 16:43:42.702,0,0,0,0,13.93,3.51,4.0,71.3,39.0,34.6,4000,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.9,-2.14,26.35,26.62,24.1,1.09,1.16,42.66,18.63,56.24,231.75,1509.58,1,53.6800821540498,-0.0,53.6800821540498,-0.0,-9.502328775446756,40.741090411606535,13.502328775446756,-1.7410904116065353
2023-06-15 16:43:43.102,0,0,0,0,13.88,3.53,4.0,71.3,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.9,-2.14,26.36,26.62,24.1,1.09,1.17,42.69,18.52,56.06,231.8,1502.98,1,53.67690469049446,-0.0,53.67690469049446,0.0,-9.329757295708475,40.58471518272887,13.329757295708475,-1.5847151827288712
2023-06-15 16:43:43.501,0,0,0,0,13.93,3.52,4.0,71.4,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.91,-2.13,26.36,26.6,24.1,1.09,1.16,42.66,17.99,56.06,231.86,1495.09,1,53.67649123371117,0.0,53.67649123371117,0.0,-9.415950980784373,40.741090411606535,13.415950980784373,-1.7410904116065353
2023-06-15 16:43:43.902,0,0,0,0,13.96,3.52,4.0,71.4,39.0,34.6,4000,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.89,-2.13,26.35,26.62,24.1,1.09,1.16,42.71,17.34,56.25,231.89,1489.92,1,53.67897665510409,0.0,53.67897665510409,0.0,-9.415950980784373,40.834718502611565,13.415950980784373,-1.8347185026115653
2023-06-15 16:43:44.301,0,0,0,0,13.93,3.52,4.0,71.4,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.89,-2.14,26.37,26.61,24.1,1.09,1.16,42.72,17.15,56.25,231.9,1490.66,1,53.68293227878325,0.0,53.68293227878325,-0.0,-9.415950980784373,40.741090411606535,13.415950980784373,-1.7410904116065353
2023-06-15 16:43:44.702,0,0,0,0,13.96,3.52,4.0,71.4,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.89,-2.14,26.36,26.62,24.1,1.09,1.16,42.67,17.18,56.07,231.91,1491.4,1,53.68660258894199,0.0,53.68660258894199,-0.0,-9.415950980784373,40.834718502611565,13.415950980784373,-1.8347185026115653
2023-06-15 16:43:45.102,0,0,0,0,13.88,3.54,4.0,71.4,39.0,34.6,4000,0,22.5,40.5,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.89,-2.14,26.35,26.62,24.1,1.09,1.16,42.66,17.71,56.07,231.89,1490.87,1,53.690087478060654,0.0,53.690087478060654,0.0,-9.243746792773948,40.58471518272887,13.243746792773948,-1.5847151827288712
2023-06-15 16:43:45.501,0,0,0,0,13.93,3.54,4.0,71.4,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.88,-2.12,26.35,26.62,24.1,1.09,1.16,42.67,18.02,56.06,231.9,1490.49,1,53.69377306935065,0.0,53.69377306935065,0.0,-9.243746792773948,40.741090411606535,13.243746792773948,-1.7410904116065353
2023-06-15 16:43:45.802,0,0,0,0,13.93,3.54,4.1,71.5,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.88,-2.12,26.36,26.61,24.1,1.09,1.16,42.7,18.34,56.06,231.87,1495.2,1,53.696167576050684,0.0,53.696167576050684,-0.0,-9.243746792773948,40.741090411606535,13.343746792773947,-1.7410904116065353
2023-06-15 16:43:46.101,0,0,0,0,13.96,3.52,4.1,71.5,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.88,-2.12,26.35,26.61,24.1,1.09,1.16,42.74,18.3,56.25,231.85,1499.39,1,53.69719260219566,0.0,53.69719260219566,-0.0,-9.415950980784373,40.834718502611565,13.515950980784373,-1.8347185026115653
2023-06-15 16:43:46.502,0,0,0,0,13.96,3.55,4.1,71.5,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.86,-2.13,26.35,26.61,24.1,1.09,1.17,42.67,17.81,56.25,231.74,1508.07,1,53.696568765976345,-0.0,53.696568765976345,-0.0,-9.15791855184932,40.834718502611565,13.25791855184932,-1.8347185026115653
2023-06-15 16:43:46.902,0,0,0,0,13.98,3.53,4.1,71.6,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.87,-2.13,26.36,26.61,24.1,1.09,1.16,42.62,17.37,56.06,231.7,1508.96,1,53.69325552885762,-0.0,53.69325552885762,-0.0,-9.329757295708475,40.897055465519145,13.429757295708475,-1.897055465519145
2023-06-15 16:43:47.302,0,0,0,0,13.96,3.51,4.1,71.6,39.0,34.6,4000,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.87,-2.13,26.36,26.62,24.1,1.09,1.16,42.68,17.34,56.06,231.71,1507.37,1,53.68982521374933,-0.0,53.68982521374933,0.0,-9.502328775446756,40.834718502611565,13.602328775446756,-1.8347185026115653
2023-06-15 16:43:47.702,0,0,0,0,13.98,3.52,4.1,71.6,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.87,-2.13,26.37,26.63,24.1,1.09,1.16,42.69,17.74,56.24,231.73,1505.13,1,53.68709923397772,-0.0,53.68709923397772,0.0,-9.415950980784373,40.897055465519145,13.515950980784373,-1.897055465519145
2023-06-15 16:43:48.102,0,0,0,0,13.98,3.53,4.1,71.6,39.0,34.6,4000,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.88,-2.12,26.36,26.63,24.1,1.09,1.16,42.7,17.74,56.24,231.74,1505.45,1,53.68501662832967,-0.0,53.68501662832967,-0.0,-9.329757295708475,40.897055465519145,13.429757295708475,-1.897055465519145
2023-06-15 16:43:48.502,0,0,0,0,13.98,3.51,4.1,71.6,39.0,34.6,4000,0,22.5,40.5,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.87,-2.14,26.36,26.62,24.1,1.09,1.16,42.64,17.54,56.06,231.75,1505.46,1,53.682833459267535,-0.0,53.682833459267535,-0.0,-9.502328775446756,40.897055465519145,13.602328775446756,-1.897055465519145
2023-06-15 16:43:48.903,0,0,0,0,13.96,3.51,4.1,71.6,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.88,-2.14,26.35,26.62,24.1,1.09,1.16,42.63,17.07,56.06,231.79,1499.64,1,53.681237393855966,0.0,53.681237393855966,0.0,-9.502328775446756,40.834718502611565,13.602328775446756,-1.8347185026115653
2023-06-15 16:43:49.303,0,0,0,0,13.93,3.51,4.1,71.6,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.88,-2.12,26.37,26.61,24.1,1.09,1.16,42.67,17.31,56.06,231.84,1492.95,1,53.682045844948206,0.0,53.682045844948206,0.0,-9.502328775446756,40.741090411606535,13.602328775446756,-1.7410904116065353
2023-06-15 16:43:49.704,0,0,0,0,13.96,3.51,4.1,71.7,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.86,-2.12,26.38,26.64,24.1,1.09,1.16,42.67,17.45,56.06,231.92,1485.42,1,53.68565018403282,0.0,53.68565018403282,0.0,-9.502328775446756,40.834718502611565,13.602328775446756,-1.8347185026115653
2023-06-15 16:43:50.103,0,0,0,0,13.93,3.53,4.1,71.7,39.0,34.6,4000,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.86,-2.12,26.36,26.64,24.1,1.09,1.16,42.69,17.33,56.24,231.96,1482.91,1,53.69171428337803,0.0,53.69171428337803,0.0,-9.329757295708475,40.741090411606535,13.429757295708475,-1.7410904116065353
2023-06-15 16:43:50.503,0,0,0,0,13.96,3.51,4.1,71.8,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.83,-2.12,26.36,26.62,24.1,1.09,1.16,42.67,17.34,56.24,231.96,1481.8,1,53.698661965515534,0.0,53.698661965515534,0.0,-9.502328775446756,40.834718502611565,13.602328775446756,-1.8347185026115653
2023-06-15 16:43:50.902,0,0,0,0,13.93,3.51,4.1,71.8,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.84,-2.12,26.36,26.61,24.1,1.09,1.16,42.64,17.32,56.06,231.91,1489.19,1,53.70518213709823,0.0,53.70518213709823,-0.0,-9.502328775446756,40.741090411606535,13.602328775446756,-1.7410904116065353
2023-06-15 16:43:51.301,0,0,0,0,13.96,3.52,4.1,71.8,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.84,-2.13,26.37,26.62,24.1,1.09,1.16,42.67,17.54,56.06,231.85,1500.77,1,53.70835724402897,-0.0,53.70835724402897,-0.0,-9.415950980784373,40.834718502611565,13.515950980784373,-1.8347185026115653
2023-06-15 16:43:51.701,0,0,0,0,13.96,3.51,4.1,71.8,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.86,-2.11,26.38,26.62,24.1,1.09,1.16,42.67,17.22,56.24,231.82,1507.19,1,53.707417299077434,-0.0,53.707417299077434,-0.0,-9.502328775446756,40.834718502611565,13.602328775446756,-1.8347185026115653
2023-06-15 16:43:52.102,0,0,0,0,13.93,3.51,4.1,71.8,39.0,34.6,4000,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.86,-2.12,26.37,26.62,24.1,1.09,1.16,42.67,17.28,56.24,231.8,1506.25,1,53.70462993775837,-0.0,53.70462993775837,0.0,-9.502328775446756,40.741090411606535,13.602328775446756,-1.7410904116065353
2023-06-15 16:43:52.502,0,0,0,0,13.96,3.52,4.1,71.9,39.0,34.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.87,-2.13,26.37,26.61,24.1,1.09,1.16,42.69,17.62,56.06,231.78,1506.73,1,53.70207882870667,-0.0,53.70207882870667,-0.0,-9.415950980784373,40.834718502611565,13.515950980784373,-1.8347185026115653
2023-06-15 16:43:52.901,0,0,0,0,13.93,3.51,4.1,71.9,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.88,-2.13,26.36,26.63,24.1,1.09,1.16,42.69,17.92,56.06,231.79,1504.51,1,53.69961479483597,-0.0,53.69961479483597,0.0,-9.502328775446756,40.741090411606535,13.602328775446756,-1.7410904116065353
2023-06-15 16:43:53.303,0,0,0,0,13.93,3.53,4.1,71.9,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.88,-2.12,26.37,26.61,24.1,1.09,1.16,42.71,17.91,56.08,231.8,1504.28,1,53.69782270406238,-0.0,53.69782270406238,0.0,-9.329757295708475,40.741090411606535,13.429757295708475,-1.7410904116065353
2023-06-15 16:43:53.701,0,0,0,0,13.98,3.51,4.1,72.0,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.88,-2.12,26.37,26.61,24.1,1.09,1.16,42.66,17.76,56.08,231.79,1505.23,1,53.696026439683365,-0.0,53.696026439683365,-0.0,-9.502328775446756,40.897055465519145,13.602328775446756,-1.897055465519145
2023-06-15 16:43:54.101,0,0,0,0,13.88,3.52,4.1,72.0,39.0,34.6,4000,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.87,-2.12,26.37,26.61,24.1,1.09,1.16,42.67,17.69,56.23,231.78,1505.38,1,53.693918499898835,-0.0,53.693918499898835,-0.0,-9.415950980784373,40.58471518272887,13.515950980784373,-1.5847151827288712
2023-06-15 16:43:54.502,0,0,0,0,13.96,3.52,4.1,72.0,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.87,-2.12,26.37,26.62,24.1,1.09,1.16,42.66,17.78,56.23,231.74,1506.29,1,53.69167115240805,-0.0,53.69167115240805,-0.0,-9.415950980784373,40.834718502611565,13.515950980784373,-1.8347185026115653
2023-06-15 16:43:54.903,0,0,0,0,13.93,3.51,4.1,72.1,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.87,-2.12,26.37,26.62,24.1,1.09,1.16,42.67,17.86,56.06,231.71,1505.17,1,53.689260786778846,-0.0,53.689260786778846,0.0,-9.502328775446756,40.741090411606535,13.602328775446756,-1.7410904116065353
2023-06-15 16:43:55.302,0,0,0,0,13.93,3.51,4.1,72.1,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.87,-2.1,26.37,26.6,24.1,1.09,1.16,42.66,17.97,56.06,231.73,1502.32,1,53.6874811591839,-0.0,53.6874811591839,0.0,-9.502328775446756,40.741090411606535,13.602328775446756,-1.7410904116065353
2023-06-15 16:43:55.702,0,0,0,0,13.88,3.52,4.1,72.1,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.87,-2.1,26.37,26.61,24.1,1.09,1.16,42.66,17.93,56.24,231.73,1502.53,1,53.68653349644415,-0.0,53.68653349644415,-0.0,-9.415950980784373,40.58471518272887,13.515950980784373,-1.5847151827288712
2023-06-15 16:43:56.101,0,0,0,0,13.88,3.52,4.1,72.1,39.0,34.6,4000,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.87,-2.09,26.37,26.61,24.1,1.09,1.16,42.66,18.02,56.24,231.73,1503.98,1,53.6853787738394,-0.0,53.6853787738394,-0.0,-9.415950980784373,40.58471518272887,13.515950980784373,-1.5847151827288712
2023-06-15 16:43:56.501,0,0,0,0,13.93,3.51,4.1,72.1,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.87,-2.1,26.37,26.62,24.1,1.09,1.16,42.69,18.17,56.06,231.73,1505.08,1,53.68367592077486,-0.0,53.68367592077486,-0.0,-9.502328775446756,40.741090411606535,13.602328775446756,-1.7410904116065353
2023-06-15 16:43:56.903,0,0,0,0,13.88,3.51,4.2,72.1,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.86,-2.1,26.38,26.62,24.1,1.09,1.16,42.69,18.56,56.06,231.75,1500.11,1,53.68213930483811,-0.0,53.68213930483811,0.0,-9.502328775446756,40.58471518272887,13.702328775446755,-1.5847151827288712
2023-06-15 16:43:57.302,0,0,0,0,13.88,3.51,4.2,72.1,39.0,34.6,4000,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.86,-2.1,26.38,26.61,24.1,1.09,1.16,42.67,18.37,56.1,231.84,1492.24,1,53.682885002984925,0.0,53.682885002984925,0.0,-9.502328775446756,40.58471518272887,13.702328775446755,-1.5847151827288712
2023-06-15 16:43:57.701,0,0,0,0,13.86,3.51,4.2,72.1,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.84,-2.07,26.37,26.61,24.1,1.09,1.16,42.66,18.13,56.1,231.96,1485.85,1,53.68662113507978,0.0,53.68662113507978,0.0,-9.502328775446756,40.52204967116785,13.702328775446755,-1.5220496711678493
2023-06-15 16:43:58.102,0,0,0,0,13.88,3.51,4.2,72.1,39.1,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.84,-2.09,26.37,26.61,24.1,1.09,1.16,42.64,17.46,56.21,232.02,1485.18,1,53.69235628802053,0.0,53.69235628802053,0.0,-9.502328775446756,40.58471518272887,13.702328775446755,-1.4847151827288698
2023-06-15 16:43:58.502,0,0,0,0,13.88,3.51,4.2,72.3,39.1,34.6,4000,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.86,-2.1,26.37,26.61,24.1,1.09,1.16,42.71,17.39,56.21,232.02,1483.69,1,53.69844090514413,0.0,53.69844090514413,0.0,-9.502328775446756,40.58471518272887,13.702328775446755,-1.4847151827288698
2023-06-15 16:43:58.901,0,0,0,0,13.93,3.51,4.2,72.3,39.1,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.87,-2.1,26.39,26.61,24.1,1.09,1.16,42.66,17.24,56.06,231.91,1489.84,1,53.70434143719904,0.0,53.70434143719904,-0.0,-9.502328775446756,40.741090411606535,13.702328775446755,-1.641090411606534
2023-06-15 16:43:59.302,0,0,0,0,13.84,3.51,4.2,72.3,39.1,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.87,-2.1,26.39,26.62,24.1,1.09,1.16,42.7,17.37,56.06,231.79,1497.23,1,53.707670696890276,0.0,53.707670696890276,-0.0,-9.502328775446756,40.459317958880774,13.702328775446755,-1.359317958880773
2023-06-15 16:43:59.701,0,0,0,0,13.88,3.51,4.2,72.3,39.1,34.6,4000,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.86,-2.09,26.39,26.63,24.1,1.09,1.16,42.66,17.24,56.24,231.75,1502.36,1,53.70826411112539,-0.0,53.70826411112539,-0.0,-9.502328775446756,40.58471518272887,13.702328775446755,-1.4847151827288698
2023-06-15 16:44:00.103,0,0,0,0,13.86,3.51,4.2,72.3,39.1,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.85,-2.1,26.38,26.63,24.1,1.09,1.16,42.73,17.32,56.24,231.74,1504.5,1,53.70709941927663,-0.0,53.70709941927663,-0.0,-9.502328775446756,40.52204967116785,13.702328775446755,-1.4220496711678479
2023-06-15 16:44:00.502,0,0,0,0,13.86,3.51,4.2,72.3,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.84,-2.08,26.38,26.64,24.1,1.09,1.16,42.68,17.51,56.05,231.73,1505.49,1,53.70520479407541,-0.0,53.70520479407541,-0.0,-9.502328775446756,40.52204967116785,13.702328775446755,-1.5220496711678493
2023-06-15 16:44:00.901,0,0,0,0,13.88,3.51,4.2,72.3,39.0,34.6,4000,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.84,-2.08,26.39,26.64,24.1,1.09,1.16,42.66,17.51,56.05,231.71,1504.73,1,53.7030877448701,-0.0,53.7030877448701,0.0,-9.502328775446756,40.58471518272887,13.702328775446755,-1.5847151827288712
