TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_in,cond_out,cond_air,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-15 16:44:01.302,0,0,0,0,13.88,3.51,4.2,72.3,39.0,34.6,4000,0,22.5,40.5,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.84,-2.08,26.4,26.63,24.1,1.09,1.16,42.66,17.29,56.25,231.73,1502.42,1,53.70142604044906,-0.0,53.70142604044906,0.0,-9.502328775446756,40.58471518272887,13.702328775446755,-1.5847151827288712
2023-06-15 16:44:01.702,0,0,0,0,13.86,3.51,4.2,72.5,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.84,-2.08,26.4,26.63,24.1,1.09,1.16,42.65,17.1,56.25,231.72,1501.36,1,53.70056335180751,-0.0,53.70056335180751,0.0,-9.502328775446756,40.52204967116785,13.702328775446755,-1.5220496711678493
2023-06-15 16:44:02.101,0,0,0,0,13.86,3.51,4.2,72.5,39.0,34.6,4000,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.83,-2.07,26.39,26.63,24.1,1.09,1.16,42.65,17.13,56.14,231.64,1503.84,1,53.69977321178906,-0.0,53.69977321178906,-0.0,-9.502328775446756,40.52204967116785,13.702328775446755,-1.5220496711678493
2023-06-15 16:44:02.503,0,0,0,0,13.84,3.51,4.3,72.5,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.84,-2.07,26.39,26.64,24.1,1.09,1.16,42.72,17.63,56.14,231.56,1503.61,1,53.698254905717306,-0.0,53.698254905717306,0.0,-9.502328775446756,40.459317958880774,13.802328775446757,-1.4593179588807743
2023-06-15 16:44:02.901,0,0,0,0,13.86,3.5,4.3,72.5,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.83,-2.07,26.41,26.66,24.1,1.09,1.16,42.65,18.0,56.07,231.55,1501.95,1,53.6969811453008,-0.0,53.6969811453008,0.0,-9.58889161453385,40.52204967116785,13.88889161453385,-1.5220496711678493
2023-06-15 16:44:03.302,0,0,0,0,13.88,3.52,4.3,72.5,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.83,-2.07,26.41,26.64,24.1,1.09,1.16,42.64,18.28,56.07,231.64,1502.94,1,53.696100765724125,-0.0,53.696100765724125,-0.0,-9.415950980784373,40.58471518272887,13.715950980784374,-1.5847151827288712
2023-06-15 16:44:03.703,0,0,0,0,13.86,3.51,4.2,72.5,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.82,-2.07,26.4,26.66,24.1,1.09,1.16,42.61,18.27,56.24,231.8,1505.55,1,53.694659627466145,-0.0,53.694659627466145,-0.0,-9.502328775446756,40.52204967116785,13.702328775446755,-1.5220496711678493
2023-06-15 16:44:04.102,0,0,0,0,13.84,3.51,4.2,72.6,39.0,34.6,4000,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.83,-2.06,26.41,26.66,24.1,1.09,1.16,42.65,17.89,56.24,231.89,1505.34,1,53.69246460563415,-0.0,53.69246460563415,0.0,-9.502328775446756,40.459317958880774,13.702328775446755,-1.4593179588807743
2023-06-15 16:44:04.501,0,0,0,0,13.86,3.51,4.2,72.6,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.81,-2.07,26.41,26.66,24.1,1.09,1.16,42.69,17.32,56.07,231.87,1502.96,1,53.690567310764735,-0.0,53.690567310764735,0.0,-9.502328775446756,40.52204967116785,13.702328775446755,-1.5220496711678493
2023-06-15 16:44:04.903,0,0,0,0,13.84,3.51,4.2,72.6,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.79,-2.07,26.41,26.66,24.1,1.09,1.16,42.68,17.2,56.07,231.85,1500.29,1,53.68964705704445,-0.0,53.68964705704445,0.0,-9.502328775446756,40.459317958880774,13.702328775446755,-1.4593179588807743
2023-06-15 16:44:05.302,0,0,0,0,13.86,3.51,4.2,72.6,39.0,34.6,4000,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.79,-2.08,26.4,26.64,24.1,1.09,1.16,42.64,17.34,56.27,231.81,1503.95,1,53.689187394483035,-0.0,53.689187394483035,-0.0,-9.502328775446756,40.52204967116785,13.702328775446755,-1.5220496711678493
2023-06-15 16:44:05.702,0,0,0,0,13.86,3.52,4.2,72.6,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.81,-2.08,26.41,26.65,24.1,1.09,1.16,42.69,17.5,56.27,231.78,1504.87,1,53.687516072351876,-0.0,53.687516072351876,-0.0,-9.415950980784373,40.52204967116785,13.615950980784373,-1.5220496711678493
2023-06-15 16:44:06.102,0,0,0,0,13.86,3.51,4.3,72.6,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.8,-2.06,26.43,26.65,24.1,1.09,1.16,42.62,17.32,56.09,231.74,1504.38,1,53.68561658906454,-0.0,53.68561658906454,0.0,-9.502328775446756,40.52204967116785,13.802328775446757,-1.5220496711678493
2023-06-15 16:44:06.502,0,0,0,0,13.84,3.51,4.3,72.6,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.81,-2.06,26.43,26.64,24.1,1.1,1.16,42.68,17.1,56.09,231.72,1502.01,1,53.68410043814653,-0.0,53.68410043814653,0.0,-9.502328775446756,40.459317958880774,13.802328775446757,-1.4593179588807743
2023-06-15 16:44:06.801,0,0,0,0,13.86,3.51,4.3,72.6,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.81,-2.06,26.42,26.65,24.1,1.09,1.16,42.69,17.09,56.07,231.76,1496.31,1,53.68406839587682,0.0,53.68406839587682,0.0,-9.502328775446756,40.52204967116785,13.802328775446757,-1.5220496711678493
2023-06-15 16:44:07.101,0,0,0,0,13.84,3.51,4.3,72.6,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.81,-2.07,26.41,26.65,24.1,1.09,1.16,42.69,17.31,56.07,231.82,1491.24,1,53.68568033791297,0.0,53.68568033791297,0.0,-9.502328775446756,40.459317958880774,13.802328775446757,-1.4593179588807743
2023-06-15 16:44:07.502,0,0,0,0,13.81,3.51,4.3,72.8,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.81,-2.06,26.41,26.65,24.1,1.09,1.16,42.62,17.31,56.25,231.93,1482.81,1,53.69004173652165,0.0,53.69004173652165,0.0,-9.502328775446756,40.36509590254428,13.802328775446757,-1.365095902544283
2023-06-15 16:44:07.902,0,0,0,0,13.84,3.51,4.3,72.8,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.81,-2.06,26.41,26.64,24.1,1.09,1.16,42.62,17.6,56.25,231.96,1480.75,1,53.69711671890729,0.0,53.69711671890729,0.0,-9.502328775446756,40.459317958880774,13.802328775446757,-1.4593179588807743
2023-06-15 16:44:08.302,0,0,0,0,13.84,3.51,4.3,72.8,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.81,-2.06,26.42,26.64,24.1,1.09,1.16,42.64,17.99,56.07,231.88,1487.5,1,53.704141385991505,0.0,53.704141385991505,-0.0,-9.502328775446756,40.459317958880774,13.802328775446757,-1.4593179588807743
2023-06-15 16:44:08.701,0,0,0,0,13.88,3.5,4.3,72.8,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.83,-2.06,26.42,26.64,24.1,1.09,1.16,42.67,18.08,56.07,231.8,1496.47,1,53.7082382986378,0.0,53.7082382986378,-0.0,-9.58889161453385,40.58471518272887,13.88889161453385,-1.5847151827288712
2023-06-15 16:44:09.103,0,0,0,0,13.86,3.51,4.3,72.8,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.83,-2.05,26.42,26.64,24.1,1.09,1.16,42.68,17.96,56.27,231.75,1502.66,1,53.70903701824658,-0.0,53.70903701824658,-0.0,-9.502328775446756,40.52204967116785,13.802328775446757,-1.5220496711678493
2023-06-15 16:44:09.503,0,0,0,0,13.86,3.51,4.3,72.9,39.0,34.6,4000,0,22.5,40.5,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.84,-2.06,26.42,26.66,24.1,1.09,1.17,42.69,18.22,56.27,231.79,1502.41,1,53.707999327168395,-0.0,53.707999327168395,0.0,-9.502328775446756,40.52204967116785,13.802328775446757,-1.5220496711678493
2023-06-15 16:44:09.901,0,0,0,0,13.84,3.5,4.3,72.9,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.81,-2.06,26.41,26.64,24.1,1.09,1.16,42.67,18.15,56.07,231.85,1502.09,1,53.707071243174006,-0.0,53.707071243174006,0.0,-9.58889161453385,40.459317958880774,13.88889161453385,-1.4593179588807743
2023-06-15 16:44:10.302,0,0,0,0,13.86,3.51,4.3,72.9,39.0,34.6,4000,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.81,-2.04,26.41,26.64,24.1,1.09,1.16,42.64,18.14,56.07,231.87,1502.06,1,53.706236526133935,-0.0,53.706236526133935,0.0,-9.502328775446756,40.52204967116785,13.802328775446757,-1.5220496711678493
2023-06-15 16:44:10.702,0,0,0,0,13.86,3.51,4.3,72.9,39.0,34.6,4000,0,22.5,40.5,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.81,-2.04,26.4,26.63,24.1,1.09,1.16,42.61,17.84,56.09,231.84,1500.73,1,53.705547099082395,-0.0,53.705547099082395,0.0,-9.502328775446756,40.52204967116785,13.802328775446757,-1.5220496711678493
2023-06-15 16:44:11.102,0,0,0,0,13.84,3.5,4.3,72.9,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.82,-2.05,26.41,26.63,24.1,1.09,1.16,42.65,17.65,56.09,231.79,1499.05,1,53.70542338029377,0.0,53.70542338029377,0.0,-9.58889161453385,40.459317958880774,13.88889161453385,-1.4593179588807743
2023-06-15 16:44:11.501,0,0,0,0,13.81,3.51,4.3,73.0,39.0,34.6,4000,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.82,-2.06,26.41,26.64,24.1,1.09,1.16,42.67,17.77,56.24,231.78,1500.71,1,53.70563892988197,-0.0,53.70563892988197,-0.0,-9.502328775446756,40.36509590254428,13.802328775446757,-1.365095902544283
2023-06-15 16:44:11.902,0,0,0,0,13.84,3.51,4.3,73.0,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.81,-2.06,26.4,26.64,24.1,1.09,1.16,42.68,17.93,56.24,231.82,1500.04,1,53.70542151599638,-0.0,53.70542151599638,0.0,-9.502328775446756,40.459317958880774,13.802328775446757,-1.4593179588807743
2023-06-15 16:44:12.302,0,0,0,0,13.84,3.51,4.3,73.0,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.81,-2.04,26.42,26.65,24.1,1.09,1.16,42.65,18.13,56.07,231.82,1500.92,1,53.70531708423369,-0.0,53.70531708423369,-0.0,-9.502328775446756,40.459317958880774,13.802328775446757,-1.4593179588807743
2023-06-15 16:44:12.702,0,0,0,0,13.79,3.5,4.3,73.0,39.0,34.6,4000,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.79,-2.04,26.41,26.64,24.1,1.09,1.16,42.66,17.96,56.07,231.8,1503.39,1,53.70470150027029,-0.0,53.70470150027029,-0.0,-9.58889161453385,40.30219796426479,13.88889161453385,-1.302197964264792
2023-06-15 16:44:13.102,0,0,0,0,13.84,3.51,4.3,73.1,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.79,-2.03,26.41,26.64,24.1,1.09,1.16,42.67,17.94,56.24,231.78,1503.54,1,53.703330792686856,-0.0,53.703330792686856,-0.0,-9.502328775446756,40.459317958880774,13.802328775446757,-1.4593179588807743
2023-06-15 16:44:13.502,0,0,0,0,13.88,3.51,4.3,73.1,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.78,-2.04,26.41,26.64,24.1,1.09,1.16,42.68,17.97,56.24,231.75,1502.1,1,53.70205780501596,-0.0,53.70205780501596,0.0,-9.502328775446756,40.58471518272887,13.802328775446757,-1.5847151827288712
2023-06-15 16:44:13.803,0,0,0,0,13.84,3.5,4.3,73.1,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.78,-2.04,26.41,26.65,24.1,1.09,1.16,42.62,17.9,56.06,231.73,1501.59,1,53.70147833463661,-0.0,53.70147833463661,0.0,-9.58889161453385,40.459317958880774,13.88889161453385,-1.4593179588807743
2023-06-15 16:44:14.102,0,0,0,0,13.81,3.51,4.3,73.1,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.78,-2.04,26.41,26.64,24.1,1.09,1.16,42.62,18.1,56.06,231.73,1501.23,1,53.701038634111804,-0.0,53.701038634111804,0.0,-9.502328775446756,40.36509590254428,13.802328775446757,-1.365095902544283
2023-06-15 16:44:14.502,0,0,0,0,13.84,3.5,4.3,73.1,39.0,34.6,4000,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.78,-2.04,26.41,26.64,24.1,1.09,1.16,42.61,17.8,56.06,231.74,1501.57,1,53.70051267280093,-0.0,53.70051267280093,-0.0,-9.58889161453385,40.459317958880774,13.88889161453385,-1.4593179588807743
2023-06-15 16:44:14.902,0,0,0,0,13.84,3.51,4.3,73.2,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.77,-2.04,26.41,26.65,24.1,1.09,1.16,42.68,17.74,56.07,231.74,1503.72,1,53.699670007557785,-0.0,53.699670007557785,-0.0,-9.502328775446756,40.459317958880774,13.802328775446757,-1.4593179588807743
2023-06-15 16:44:15.302,0,0,0,0,13.84,3.49,4.3,73.2,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.77,-2.03,26.41,26.66,24.1,1.09,1.16,42.66,17.15,56.07,231.75,1504.55,1,53.69809629434577,-0.0,53.69809629434577,-0.0,-9.67564044035771,40.459317958880774,13.975640440357711,-1.4593179588807743
2023-06-15 16:44:15.702,0,0,0,0,13.81,3.51,4.3,73.2,39.0,34.6,4000,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.78,-2.02,26.42,26.66,24.1,1.09,1.16,42.66,17.23,56.09,231.74,1505.42,1,53.696191441144855,-0.0,53.696191441144855,-0.0,-9.502328775446756,40.36509590254428,13.802328775446757,-1.365095902544283
2023-06-15 16:44:16.102,0,0,0,0,13.84,3.5,4.3,73.3,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.78,-2.01,26.4,26.66,24.1,1.09,1.16,42.63,17.58,56.09,231.76,1502.19,1,53.69434819548597,-0.0,53.69434819548597,0.0,-9.58889161453385,40.459317958880774,13.88889161453385,-1.4593179588807743
2023-06-15 16:44:16.502,0,0,0,0,13.81,3.5,4.3,73.3,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.78,-2.02,26.4,26.66,24.1,1.09,1.16,42.65,17.61,56.06,231.78,1500.68,1,53.69362471786966,-0.0,53.69362471786966,0.0,-9.58889161453385,40.36509590254428,13.88889161453385,-1.365095902544283
2023-06-15 16:44:16.901,0,0,0,0,13.84,3.51,4.3,73.3,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.78,-2.02,26.41,26.67,24.1,1.09,1.16,42.65,17.59,56.06,231.79,1502.25,1,53.69319666932096,-0.0,53.69319666932096,-0.0,-9.502328775446756,40.459317958880774,13.802328775446757,-1.4593179588807743
2023-06-15 16:44:17.301,0,0,0,0,13.81,3.5,4.3,73.3,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.78,-2.02,26.41,26.66,24.1,1.09,1.16,42.65,17.47,56.25,231.84,1503.67,1,53.69215605122318,-0.0,53.69215605122318,-0.0,-9.58889161453385,40.36509590254428,13.88889161453385,-1.365095902544283
2023-06-15 16:44:17.702,0,0,0,0,13.81,3.49,4.3,73.3,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.77,-2.02,26.42,26.67,24.1,1.09,1.16,42.64,17.77,56.08,231.87,1505.47,1,53.690508462183374,-0.0,53.690508462183374,-0.0,-9.67564044035771,40.36509590254428,13.975640440357711,-1.365095902544283
2023-06-15 16:44:18.101,0,0,0,0,13.81,3.48,4.3,73.3,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.76,-2.03,26.42,26.67,24.1,1.09,1.16,42.69,17.8,56.08,231.91,1504.74,1,53.68839649088611,-0.0,53.68839649088611,0.0,-9.762576202784828,40.36509590254428,14.062576202784829,-1.365095902544283
2023-06-15 16:44:18.502,0,0,0,0,13.81,3.49,4.4,73.3,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.76,-2.02,26.42,26.67,24.1,1.09,1.16,42.64,17.7,56.24,231.91,1503.26,1,53.68664044193973,-0.0,53.68664044193973,0.0,-9.67564044035771,40.36509590254428,14.075640440357711,-1.365095902544283
2023-06-15 16:44:18.902,0,0,0,0,13.81,3.5,4.4,73.3,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.77,-2.02,26.41,26.66,24.1,1.09,1.16,42.64,17.71,56.24,231.91,1502.91,1,53.68537155349483,-0.0,53.68537155349483,0.0,-9.58889161453385,40.36509590254428,13.98889161453385,-1.365095902544283
2023-06-15 16:44:19.302,0,0,0,0,13.81,3.5,4.4,73.3,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.77,-2.01,26.42,26.68,24.1,1.09,1.16,42.7,18.13,56.17,231.93,1503.43,1,53.68415624619713,-0.0,53.68415624619713,-0.0,-9.58889161453385,40.36509590254428,13.98889161453385,-1.365095902544283
2023-06-15 16:44:19.703,0,0,0,0,13.81,3.48,4.4,73.4,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.77,-2.02,26.42,26.67,24.1,1.09,1.16,42.67,18.45,56.17,232.01,1497.57,1,53.68337247843255,0.0,53.68337247843255,0.0,-9.762576202784828,40.36509590254428,14.162576202784829,-1.365095902544283
2023-06-15 16:44:20.102,0,0,0,0,13.79,3.49,4.4,73.4,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.78,-2.01,26.41,26.67,24.1,1.09,1.16,42.66,18.58,56.06,232.11,1488.52,1,53.68524177004088,0.0,53.68524177004088,0.0,-9.67564044035771,40.30219796426479,14.075640440357711,-1.302197964264792
2023-06-15 16:44:20.501,0,0,0,0,13.79,3.5,4.4,73.5,39.0,34.6,4000,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.78,-2.0,26.41,26.67,24.1,1.09,1.16,42.66,18.36,56.06,232.15,1481.66,1,53.69051103790512,0.0,53.69051103790512,0.0,-9.58889161453385,40.30219796426479,13.98889161453385,-1.302197964264792
2023-06-15 16:44:20.902,0,0,0,0,13.79,3.51,4.4,73.5,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.77,-2.0,26.41,26.68,24.1,1.09,1.16,42.64,18.25,56.25,232.11,1482.47,1,53.697779260749726,0.0,53.697779260749726,-0.0,-9.502328775446756,40.30219796426479,13.902328775446756,-1.302197964264792
2023-06-15 16:44:21.302,0,0,0,0,13.84,3.51,4.4,73.5,39.0,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.77,-2.0,26.42,26.68,24.1,1.09,1.16,42.62,18.28,56.25,232.08,1488.86,1,53.704160631956974,0.0,53.704160631956974,-0.0,-9.502328775446756,40.459317958880774,13.902328775446756,-1.4593179588807743
2023-06-15 16:44:21.701,0,0,0,0,13.79,3.48,4.3,73.5,38.9,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.78,-1.99,26.42,26.68,24.1,1.09,1.16,42.64,18.15,56.08,231.98,1497.91,1,53.70770896384708,0.0,53.70770896384708,-0.0,-9.762576202784828,40.30219796426479,14.062576202784829,-1.4021979642647935
2023-06-15 16:44:22.002,0,0,0,0,13.79,3.5,4.3,73.5,38.9,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.78,-2.01,26.42,26.68,24.1,1.09,1.16,42.67,17.89,56.08,231.9,1503.34,1,53.70779711848252,-0.0,53.70779711848252,-0.0,-9.58889161453385,40.30219796426479,13.88889161453385,-1.4021979642647935
2023-06-15 16:44:22.402,0,0,0,0,13.79,3.51,4.3,73.5,38.9,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.78,-2.01,26.42,26.68,24.1,1.09,1.16,42.66,17.57,56.08,231.87,1502.59,1,53.706535159249235,-0.0,53.706535159249235,0.0,-9.502328775446756,40.30219796426479,13.802328775446757,-1.4021979642647935
2023-06-15 16:44:22.803,0,0,0,0,13.84,3.49,4.3,73.5,38.9,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.78,-2.01,26.41,26.68,24.1,1.09,1.16,42.63,17.93,56.27,231.88,1501.13,1,53.70564428112262,-0.0,53.70564428112262,0.0,-9.67564044035771,40.459317958880774,13.975640440357711,-1.5593179588807757
2023-06-15 16:44:23.201,0,0,0,0,13.79,3.51,4.4,73.6,38.9,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.8,-2.0,26.42,26.67,24.1,1.09,1.17,42.64,18.25,56.27,231.89,1500.33,1,53.70527357029193,-0.0,53.70527357029193,0.0,-9.502328775446756,40.30219796426479,13.902328775446756,-1.4021979642647935
2023-06-15 16:44:23.602,0,0,0,0,13.81,3.5,4.4,73.6,38.9,34.6,4000,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.78,-1.98,26.41,26.67,24.1,1.09,1.16,42.68,18.34,56.12,231.89,1502.13,1,53.70496338009351,-0.0,53.70496338009351,-0.0,-9.58889161453385,40.36509590254428,13.98889161453385,-1.4650959025442845
2023-06-15 16:44:24.001,0,0,0,0,13.81,3.49,4.4,73.6,38.9,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.76,-1.99,26.41,26.67,24.1,1.09,1.16,42.6,18.15,56.12,231.87,1504.36,1,53.703893310549205,-0.0,53.703893310549205,-0.0,-9.67564044035771,40.36509590254428,14.075640440357711,-1.4650959025442845
2023-06-15 16:44:24.403,0,0,0,0,13.81,3.51,4.4,73.6,38.9,34.6,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.74,-1.99,26.43,26.67,24.1,1.09,1.16,42.66,18.05,56.07,231.9,1504.25,1,53.70215893575186,-0.0,53.70215893575186,0.0,-9.502328775446756,40.36509590254428,13.902328775446756,-1.4650959025442845
2023-06-15 16:44:24.802,0,0,0,0,13.84,3.49,4.4,73.6,38.9,34.6,4000,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.74,-2.0,26.43,26.66,24.1,1.09,1.16,42.67,18.04,56.07,231.95,1502.77,1,53.70060689443583,-0.0,53.70060689443583,0.0,-9.67564044035771,40.459317958880774,14.075640440357711,-1.5593179588807757
2023-06-15 16:44:25.201,0,0,0,0,13.81,3.48,4.4,73.7,38.9,34.6,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.74,-2.0,26.42,26.67,24.1,1.09,1.16,42.63,17.57,56.24,231.99,1503.2,1,53.69945890221352,-0.0,53.69945890221352,-0.0,-9.762576202784828,40.36509590254428,14.162576202784829,-1.4650959025442845
2023-06-15 16:44:25.602,0,0,0,0,13.81,3.51,4.4,73.7,38.9,34.6,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.75,-2.0,26.43,26.67,24.1,1.09,1.16,42.64,17.29,56.24,232.01,1502.4,1,53.69825621514077,-0.0,53.69825621514077,0.0,-9.502328775446756,40.36509590254428,13.902328775446756,-1.4650959025442845
2023-06-15 16:44:26.003,0,0,0,0,13.81,3.5,4.4,73.8,38.9,34.6,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.77,-2.0,26.43,26.65,24.1,1.09,1.16,42.64,17.41,56.09,231.99,1501.03,1,53.69743010835881,-0.0,53.69743010835881,0.0,-9.58889161453385,40.36509590254428,13.98889161453385,-1.4650959025442845
2023-06-15 16:44:26.403,0,0,0,0,13.84,3.5,4.4,73.8,38.9,34.6,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.77,-2.0,26.42,26.65,24.1,1.09,1.16,42.67,17.59,56.09,232.0,1500.26,1,53.69709633476014,-0.0,53.69709633476014,0.0,-9.58889161453385,40.459317958880774,13.98889161453385,-1.5593179588807757
2023-06-15 16:44:26.802,0,0,0,0,13.79,3.48,4.4,73.8,38.9,34.6,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.77,-1.99,26.42,26.66,24.1,1.09,1.16,42.67,17.62,56.29,231.96,1501.09,1,53.69690983973021,-0.0,53.69690983973021,-0.0,-9.762576202784828,40.30219796426479,14.162576202784829,-1.4021979642647935
2023-06-15 16:44:27.203,0,0,0,0,13.81,3.49,4.4,73.8,38.9,34.6,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.76,-1.99,26.42,26.66,24.1,1.09,1.16,42.7,17.52,56.29,231.94,1501.59,1,53.696425352151344,-0.0,53.696425352151344,-0.0,-9.67564044035771,40.36509590254428,14.075640440357711,-1.4650959025442845
2023-06-15 16:44:27.601,0,0,0,0,13.79,3.5,4.4,73.8,38.9,34.6,4000,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.75,-1.99,26.42,26.66,24.1,1.09,1.16,42.64,17.52,56.08,231.95,1501.41,1,53.69580932374234,-0.0,53.69580932374234,0.0,-9.58889161453385,40.30219796426479,13.98889161453385,-1.4021979642647935
2023-06-15 16:44:28.003,0,0,0,0,13.81,3.49,4.4,73.8,38.9,34.6,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.76,-1.98,26.42,26.65,24.1,1.09,1.16,42.59,17.6,56.08,231.95,1500.5,1,53.69533473020548,-0.0,53.69533473020548,0.0,-9.67564044035771,40.36509590254428,14.075640440357711,-1.4650959025442845
2023-06-15 16:44:28.403,0,0,0,0,13.79,3.5,4.4,73.8,38.9,34.6,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.76,-1.98,26.42,26.66,24.1,1.1,1.16,42.65,17.73,56.08,231.94,1500.42,1,53.69514255816455,-0.0,53.69514255816455,0.0,-9.58889161453385,40.30219796426479,13.98889161453385,-1.4021979642647935
2023-06-15 16:44:28.801,0,0,0,0,13.79,3.51,4.4,73.9,38.9,34.6,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.76,-1.98,26.43,26.66,24.1,1.09,1.16,42.62,18.1,56.18,231.98,1503.02,1,53.694717439188906,-0.0,53.694717439188906,-0.0,-9.502328775446756,40.30219796426479,13.902328775446756,-1.4021979642647935
2023-06-15 16:44:29.202,0,0,0,0,13.79,3.5,4.4,73.9,38.9,34.6,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.76,-1.97,26.42,26.67,24.1,1.09,1.16,42.68,18.37,56.18,232.03,1503.4,1,53.69347004969591,-0.0,53.69347004969591,-0.0,-9.58889161453385,40.30219796426479,13.98889161453385,-1.4021979642647935
2023-06-15 16:44:29.602,0,0,0,0,13.84,3.5,4.4,74.0,38.9,34.6,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.74,-1.98,26.42,26.67,24.1,1.09,1.17,42.67,17.78,56.12,231.97,1501.72,1,53.69227610616679,-0.0,53.69227610616679,0.0,-9.58889161453385,40.459317958880774,13.98889161453385,-1.5593179588807757
2023-06-15 16:44:30.001,0,0,0,0,13.81,3.49,4.4,74.0,38.9,34.6,4000,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.75,-1.96,26.42,26.66,24.1,1.09,1.16,42.66,17.57,56.12,231.8,1499.49,1,53.691810924901915,0.0,53.691810924901915,0.0,-9.67564044035771,40.36509590254428,14.075640440357711,-1.4650959025442845
2023-06-15 16:44:30.401,0,0,0,0,13.81,3.51,4.4,74.0,38.9,34.6,4000,0,22.5,40.5,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.75,-1.96,26.42,26.65,24.1,1.09,1.16,42.62,17.15,56.27,231.7,1499.13,1,53.692050134665905,0.0,53.692050134665905,0.0,-9.502328775446756,40.36509590254428,13.902328775446756,-1.4650959025442845
2023-06-15 16:44:30.802,0,0,0,0,13.79,3.49,4.4,74.0,38.9,34.6,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.75,-1.96,26.43,26.65,24.1,1.09,1.16,42.65,17.52,56.27,231.78,1501.02,1,53.692207694590024,-0.0,53.692207694590024,-0.0,-9.67564044035771,40.30219796426479,14.075640440357711,-1.4021979642647935
2023-06-15 16:44:31.202,0,0,0,0,13.76,3.49,4.4,74.0,38.9,34.6,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.74,-1.97,26.42,26.64,24.1,1.09,1.16,42.65,17.77,56.11,231.85,1501.27,1,53.69177493794674,-0.0,53.69177493794674,-0.0,-9.67564044035771,40.20772578861738,14.075640440357711,-1.3077257886173825
2023-06-15 16:44:31.602,0,0,0,0,13.76,3.49,4.4,74.0,38.9,34.6,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.72,-1.96,26.42,26.64,24.1,1.09,1.17,42.66,18.02,56.11,231.87,1502.56,1,53.69113807342761,-0.0,53.69113807342761,-0.0,-9.67564044035771,40.20772578861738,14.075640440357711,-1.3077257886173825
2023-06-15 16:44:32.001,0,0,0,0,13.79,3.5,4.4,74.0,38.8,34.6,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.73,-1.97,26.42,26.64,24.1,1.09,1.16,42.64,18.1,56.1,231.88,1503.21,1,53.69005049390309,-0.0,53.69005049390309,-0.0,-9.58889161453385,40.30219796426479,13.98889161453385,-1.502197964264795
2023-06-15 16:44:32.403,0,0,0,0,13.79,3.49,4.4,74.0,38.8,34.6,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.73,-1.97,26.42,26.65,24.1,1.09,1.16,42.67,17.73,56.1,231.88,1502.21,1,53.68886130798571,-0.0,53.68886130798571,0.0,-9.67564044035771,40.30219796426479,14.075640440357711,-1.502197964264795
2023-06-15 16:44:32.801,0,0,0,0,13.79,3.49,4.4,74.0,38.8,34.5,4000,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.73,-1.98,26.43,26.65,24.1,1.09,1.16,42.64,17.09,56.26,231.74,1496.79,1,53.688517107620164,0.0,53.688517107620164,0.0,-9.67564044035771,40.30219796426479,14.075640440357711,-1.502197964264795
2023-06-15 16:44:33.202,0,0,0,0,13.79,3.48,4.5,74.1,38.8,34.5,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.73,-1.94,26.42,26.65,24.1,1.09,1.16,42.67,17.04,56.26,231.61,1495.24,1,53.68995604266398,0.0,53.68995604266398,0.0,-9.762576202784828,40.30219796426479,14.262576202784828,-1.502197964264795
2023-06-15 16:44:33.501,0,0,0,0,13.79,3.51,4.5,74.1,38.8,34.5,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.72,-1.96,26.42,26.65,24.1,1.09,1.16,42.66,17.03,56.1,231.58,1495.28,1,53.69137654436343,0.0,53.69137654436343,-0.0,-9.502328775446756,40.30219796426479,14.002328775446756,-1.502197964264795
2023-06-15 16:44:33.904,0,0,0,0,13.79,3.49,4.5,74.1,38.8,34.5,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.73,-1.96,26.42,26.65,24.1,1.09,1.16,42.62,17.15,56.1,231.71,1497.2,1,53.69308073641055,0.0,53.69308073641055,-0.0,-9.67564044035771,40.30219796426479,14.17564044035771,-1.502197964264795
2023-06-15 16:44:34.302,0,0,0,0,13.74,3.47,4.5,74.1,38.8,34.6,4000,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.73,-1.96,26.43,26.65,24.1,1.09,1.16,42.65,17.14,56.1,231.78,1496.83,1,53.694231381556925,0.0,53.694231381556925,0.0,-9.849699859319571,40.144660581473374,14.349699859319571,-1.3446605814733772
2023-06-15 16:44:34.703,0,0,0,0,13.79,3.49,4.5,74.1,38.8,34.6,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.71,-1.97,26.43,26.65,24.1,1.09,1.16,42.63,17.29,56.25,231.73,1497.64,1,53.69542117971652,0.0,53.69542117971652,-0.0,-9.67564044035771,40.30219796426479,14.17564044035771,-1.502197964264795
2023-06-15 16:44:35.101,0,0,0,0,13.79,3.47,4.5,74.2,38.8,34.5,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.7,-1.96,26.41,26.63,24.1,1.09,1.16,42.61,17.36,56.09,231.66,1498.22,1,53.69630367562049,0.0,53.69630367562049,-0.0,-9.849699859319571,40.30219796426479,14.349699859319571,-1.502197964264795
2023-06-15 16:44:35.501,0,0,0,0,13.79,3.47,4.5,74.2,38.8,34.5,4000,0,22.5,40.5,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.7,-1.96,26.41,26.63,24.1,1.09,1.16,42.63,17.6,56.09,231.63,1499.34,1,53.69690495575183,0.0,53.69690495575183,-0.0,-9.849699859319571,40.30219796426479,14.349699859319571,-1.502197964264795
2023-06-15 16:44:35.902,0,0,0,0,13.81,3.49,4.5,74.2,38.8,34.5,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.69,-1.96,26.41,26.64,24.1,1.09,1.16,42.66,17.35,56.14,231.57,1498.2,1,53.69728320204013,0.0,53.69728320204013,0.0,-9.67564044035771,40.36509590254428,14.17564044035771,-1.5650959025442859
2023-06-15 16:44:36.302,0,0,0,0,13.74,3.48,4.5,74.2,38.8,34.5,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.69,-1.94,26.44,26.66,24.1,1.09,1.16,42.63,17.63,56.14,231.55,1496.88,1,53.698137047245446,0.0,53.698137047245446,0.0,-9.762576202784828,40.144660581473374,14.262576202784828,-1.3446605814733772
2023-06-15 16:44:36.702,0,0,0,0,13.79,3.49,4.5,74.3,38.8,34.5,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.7,-1.95,26.42,26.63,24.1,1.09,1.16,42.61,17.7,56.24,231.59,1496.42,1,53.699430280368276,0.0,53.699430280368276,0.0,-9.67564044035771,40.30219796426479,14.17564044035771,-1.502197964264795
2023-06-15 16:44:37.101,0,0,0,0,13.79,3.49,4.5,74.3,38.8,34.5,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.7,-1.94,26.42,26.64,24.1,1.09,1.16,42.65,17.68,56.24,231.6,1497.96,1,53.70070900132412,0.0,53.70070900132412,-0.0,-9.67564044035771,40.30219796426479,14.17564044035771,-1.502197964264795
2023-06-15 16:44:37.502,0,0,0,0,13.76,3.48,4.5,74.3,38.8,34.5,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.71,-1.94,26.43,26.64,24.1,1.09,1.16,42.63,17.65,56.13,231.58,1498.65,1,53.70145680501693,0.0,53.70145680501693,-0.0,-9.762576202784828,40.20772578861738,14.262576202784828,-1.407725788617384
2023-06-15 16:44:37.902,0,0,0,0,13.76,3.48,4.5,74.3,38.8,34.5,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.71,-1.94,26.43,26.63,24.1,1.09,1.16,42.66,17.68,56.13,231.55,1498.58,1,53.70200449190848,0.0,53.70200449190848,0.0,-9.762576202784828,40.20772578861738,14.262576202784828,-1.407725788617384
2023-06-15 16:44:38.301,0,0,0,0,13.79,3.49,4.5,74.3,38.8,34.5,4000,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.71,-1.94,26.41,26.63,24.1,1.09,1.16,42.67,18.24,56.27,231.56,1498.11,1,53.702617925839355,0.0,53.702617925839355,0.0,-9.67564044035771,40.30219796426479,14.17564044035771,-1.502197964264795
2023-06-15 16:44:38.701,0,0,0,0,13.79,3.49,4.5,74.4,38.8,34.5,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.72,-1.95,26.43,26.64,24.1,1.09,1.16,42.61,18.24,56.27,231.52,1497.4,1,53.70344480775827,0.0,53.70344480775827,0.0,-9.67564044035771,40.30219796426479,14.17564044035771,-1.502197964264795
2023-06-15 16:44:39.102,0,0,0,0,13.76,3.48,4.5,74.4,38.8,34.5,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.73,-1.93,26.42,26.64,24.1,1.09,1.17,42.63,17.95,56.09,231.46,1495.14,1,53.7047124721288,0.0,53.7047124721288,0.0,-9.762576202784828,40.20772578861738,14.262576202784828,-1.407725788617384
2023-06-15 16:44:39.502,0,0,0,0,13.76,3.47,4.5,74.4,38.8,34.5,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.74,-1.93,26.43,26.64,24.1,1.09,1.16,42.62,18.04,56.09,231.41,1495.77,1,53.70659147485726,0.0,53.70659147485726,-0.0,-9.849699859319571,40.20772578861738,14.349699859319571,-1.407725788617384
2023-06-15 16:44:39.901,0,0,0,0,13.79,3.49,4.5,74.4,38.8,34.5,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.73,-1.93,26.43,26.62,24.1,1.09,1.16,42.66,17.93,56.27,231.4,1498.3,1,53.708027150185046,0.0,53.708027150185046,-0.0,-9.67564044035771,40.30219796426479,14.17564044035771,-1.502197964264795
2023-06-15 16:44:40.302,0,0,0,0,13.76,3.48,4.5,74.5,38.8,34.5,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.73,-1.94,26.42,26.63,24.1,1.09,1.16,42.64,18.17,56.27,231.4,1496.27,1,53.70891115854257,0.0,53.70891115854257,0.0,-9.762576202784828,40.20772578861738,14.262576202784828,-1.407725788617384
2023-06-15 16:44:40.703,0,0,0,0,13.81,3.48,4.5,74.5,38.8,34.5,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.73,-1.93,26.43,26.63,24.1,1.09,1.16,42.61,17.68,56.11,231.39,1495.69,1,53.71046760393375,0.0,53.71046760393375,0.0,-9.762576202784828,40.36509590254428,14.262576202784828,-1.5650959025442859
2023-06-15 16:44:41.103,0,0,0,0,13.79,3.5,4.5,74.5,38.8,34.5,4000,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.7,-1.93,26.42,26.62,24.1,1.09,1.16,42.62,17.74,56.11,231.36,1497.2,1,53.71203792244429,0.0,53.71203792244429,-0.0,-9.58889161453385,40.30219796426479,14.08889161453385,-1.502197964264795
2023-06-15 16:44:41.502,0,0,0,0,13.79,3.49,4.5,74.5,38.8,34.5,4000,0,22.5,40.5,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.69,-1.92,26.43,26.62,24.1,1.09,1.16,42.62,17.74,56.11,231.37,1497.8,1,53.71309674469466,0.0,53.71309674469466,-0.0,-9.67564044035771,40.30219796426479,14.17564044035771,-1.502197964264795
2023-06-15 16:44:41.903,0,0,0,0,13.81,3.48,4.5,74.5,38.8,34.5,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.7,-1.92,26.43,26.62,24.1,1.09,1.16,42.66,17.85,56.11,231.4,1497.93,1,53.713964866619065,0.0,53.713964866619065,-0.0,-9.762576202784828,40.36509590254428,14.262576202784828,-1.5650959025442859
2023-06-15 16:44:42.302,0,0,0,0,13.79,3.47,4.5,74.6,38.8,34.5,4000,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.7,-1.91,26.42,26.63,24.1,1.09,1.16,42.64,17.69,56.27,231.4,1499.85,1,53.714598869647936,0.0,53.714598869647936,-0.0,-9.849699859319571,40.30219796426479,14.349699859319571,-1.502197964264795
2023-06-15 16:44:42.702,0,0,0,0,13.76,3.49,4.5,74.6,38.8,34.5,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.71,-1.92,26.42,26.63,24.1,1.09,1.16,42.63,17.52,56.27,231.37,1500.25,1,53.714619279303506,-0.0,53.714619279303506,-0.0,-9.67564044035771,40.20772578861738,14.17564044035771,-1.407725788617384
2023-06-15 16:44:43.101,0,0,0,0,13.76,3.48,4.5,74.6,38.8,34.5,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.72,-1.93,26.42,26.63,24.1,1.09,1.16,42.62,17.45,56.1,231.32,1500.18,1,53.714526476943455,-0.0,53.714526476943455,0.0,-9.762576202784828,40.20772578861738,14.262576202784828,-1.407725788617384
2023-06-15 16:44:43.503,0,0,0,0,13.79,3.48,4.5,74.6,38.8,34.5,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.7,-1.92,26.44,26.63,24.1,1.09,1.16,42.62,17.52,56.1,231.29,1500.32,1,53.714440032002884,-0.0,53.714440032002884,-0.0,-9.762576202784828,40.30219796426479,14.262576202784828,-1.502197964264795
2023-06-15 16:44:43.902,0,0,0,0,13.79,3.5,4.5,74.6,38.8,34.5,4000,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.7,-1.92,26.44,26.63,24.1,1.09,1.16,42.62,17.14,56.29,231.3,1498.1,1,53.714530407288024,0.0,53.714530407288024,0.0,-9.58889161453385,40.30219796426479,14.08889161453385,-1.502197964264795
