,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,phe_out,cond_air,cond_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
130,2023-06-15 17:07:10.802,0,0,0,0,8.11,8.03,26.9,26.2,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.11,19.53,26.25,26.95,24.1,1.02,1.04,0.64,0.35,56.18,227.71,2651.62,1,53.71490922234292,0.0,53.71490922234292,0.0,18.458617939063288,18.83137299898533,7.741382060936711,-7.868627001014669
131,2023-06-15 17:07:11.104,0,0,0,0,8.05,8.02,26.9,26.2,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.11,19.53,26.24,26.96,24.1,1.02,1.04,0.63,0.35,56.04,227.67,2650.48,1,53.71490922234292,0.0,53.71490922234292,0.0,18.411831812913817,18.55206180508418,7.788168187086182,-8.14793819491582
132,2023-06-15 17:07:11.202,0,0,0,0,8.05,8.02,26.9,26.2,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.15,19.53,26.24,26.96,24.1,1.02,1.04,0.63,0.39,56.04,227.64,2649.85,1,53.71490922234292,0.0,53.71490922234292,0.0,18.411831812913817,18.55206180508418,7.788168187086182,-8.14793819491582
133,2023-06-15 17:07:11.603,0,0,0,0,8.07,8.02,26.9,26.2,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.15,19.53,26.23,26.95,24.1,1.02,1.04,0.6,0.34,56.04,227.61,2649.05,1,53.71490922234292,0.0,53.71490922234292,0.0,18.411831812913817,18.645335110612677,7.788168187086182,-8.154664889387323
134,2023-06-15 17:07:11.902,0,0,0,0,8.07,8.05,26.9,26.2,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.19,19.53,26.23,26.95,24.1,1.02,1.04,0.6,0.34,56.22,227.56,2647.94,1,53.71490922234292,0.0,53.71490922234292,0.0,18.55206180508418,18.645335110612677,7.64793819491582,-8.154664889387323
135,2023-06-15 17:07:12.002,0,0,0,0,8.09,8.02,26.9,26.2,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.19,19.53,26.24,26.97,24.1,1.02,1.04,0.58,0.29,56.22,227.61,2648.94,1,53.71490922234292,0.0,53.71490922234292,0.0,18.411831812913817,18.738438596617186,7.788168187086182,-8.061561403382814
136,2023-06-15 17:07:12.401,0,0,0,0,8.07,8.03,26.9,26.2,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.23,19.52,26.24,26.97,24.1,1.02,1.04,0.57,0.08,56.22,227.62,2649.3,1,53.71490922234292,0.0,53.71490922234292,0.0,18.458617939063288,18.645335110612677,7.741382060936711,-8.154664889387323
137,2023-06-15 17:07:12.601,0,0,0,0,8.07,8.05,26.9,26.2,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.23,19.52,26.25,26.95,24.1,1.02,1.04,0.57,0.08,56.04,227.64,2649.62,1,53.71490922234292,0.0,53.71490922234292,0.0,18.55206180508418,18.645335110612677,7.64793819491582,-8.154664889387323
138,2023-06-15 17:07:12.801,0,0,0,0,8.09,8.03,26.9,26.2,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.25,19.52,26.25,26.95,24.1,1.02,1.04,0.57,0.04,56.04,227.64,2649.47,1,53.71490922234292,0.0,53.71490922234292,0.0,18.458617939063288,18.738438596617186,7.741382060936711,-8.061561403382814
139,2023-06-15 17:07:13.102,0,0,0,0,8.05,8.03,26.9,26.2,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.25,19.52,26.24,26.94,24.1,1.02,1.04,0.57,0.04,56.04,227.62,2649.22,1,53.71490922234292,0.0,53.71490922234292,0.0,18.458617939063288,18.55206180508418,7.741382060936711,-8.14793819491582
140,2023-06-15 17:07:13.403,0,0,0,0,8.07,8.06,26.9,26.2,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.27,19.52,26.24,26.94,24.1,1.02,1.04,0.57,0.24,56.06,227.62,2649.02,1,53.71490922234292,0.0,53.71490922234292,0.0,18.59871973147989,18.645335110612677,7.60128026852011,-8.054664889387322
141,2023-06-15 17:07:13.602,0,0,0,0,8.09,8.05,26.9,26.2,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.27,19.52,26.26,26.96,24.1,1.02,1.04,0.57,0.04,56.06,227.6,2648.67,1,53.71490922234292,0.0,53.71490922234292,0.0,18.55206180508418,18.738438596617186,7.64793819491582,-7.961561403382813
142,2023-06-15 17:07:13.902,0,0,0,0,8.11,8.06,26.9,26.2,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.3,19.53,26.26,26.96,24.1,1.02,1.04,0.58,0.04,56.06,227.58,2648.26,1,53.71490922234292,0.0,53.71490922234292,0.0,18.59871973147989,18.83137299898533,7.60128026852011,-7.868627001014669
143,2023-06-15 17:07:14.002,0,0,0,0,8.07,8.02,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.3,19.53,26.24,26.96,24.1,1.02,1.04,0.58,0.17,56.05,227.57,2647.9,1,53.71490922234292,0.0,53.71490922234292,0.0,18.411831812913817,18.645335110612677,7.688168187086184,-8.054664889387322
144,2023-06-15 17:07:14.402,0,0,0,0,8.05,8.06,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.32,19.51,26.24,26.96,24.1,1.02,1.04,0.57,0.04,56.05,227.56,2647.6,1,53.71490922234292,0.0,53.71490922234292,0.0,18.59871973147989,18.55206180508418,7.501280268520112,-8.14793819491582
145,2023-06-15 17:07:14.702,0,0,0,0,8.05,8.06,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.32,19.51,26.24,26.96,24.1,1.02,1.04,0.57,0.04,56.05,227.53,2646.98,1,53.71490922234292,0.0,53.71490922234292,0.0,18.59871973147989,18.55206180508418,7.501280268520112,-8.14793819491582
146,2023-06-15 17:07:14.803,0,0,0,0,8.07,8.06,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.36,19.52,26.24,26.96,24.1,1.02,1.04,0.57,0.04,56.04,227.54,2647.04,1,53.71490922234292,0.0,53.71490922234292,0.0,18.59871973147989,18.645335110612677,7.501280268520112,-8.054664889387322
147,2023-06-15 17:07:15.201,0,0,0,0,8.09,8.06,26.9,26.1,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.36,19.52,26.24,26.95,24.1,1.02,1.04,0.57,0.04,56.04,227.54,2646.93,1,53.71490922234292,0.0,53.71490922234292,0.0,18.59871973147989,18.738438596617186,7.501280268520112,-8.061561403382814
148,2023-06-15 17:07:15.402,0,0,0,0,8.07,8.06,26.9,26.1,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.39,19.5,26.24,26.95,24.1,1.02,1.04,0.57,0.04,56.04,227.55,2647.11,1,53.71490922234292,0.0,53.71490922234292,0.0,18.59871973147989,18.645335110612677,7.501280268520112,-8.154664889387323
149,2023-06-15 17:07:15.602,0,0,0,0,8.09,8.05,26.9,26.1,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.39,19.5,26.25,26.94,24.1,1.02,1.04,0.57,0.04,56.04,227.56,2647.37,1,53.71490922234292,0.0,53.71490922234292,0.0,18.55206180508418,18.738438596617186,7.547938194915822,-8.061561403382814
150,2023-06-15 17:07:15.902,0,0,0,0,8.09,8.06,26.9,26.1,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.41,19.48,26.25,26.94,24.1,1.02,1.04,0.58,0.04,56.24,227.57,2647.57,1,53.71490922234292,0.0,53.71490922234292,0.0,18.59871973147989,18.738438596617186,7.501280268520112,-8.061561403382814
151,2023-06-15 17:07:16.202,0,0,0,0,8.09,8.06,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.41,19.48,26.24,26.94,24.1,1.02,1.04,0.58,0.04,56.24,227.57,2647.77,1,53.71490922234292,0.0,53.71490922234292,0.0,18.59871973147989,18.738438596617186,7.501280268520112,-7.961561403382813
152,2023-06-15 17:07:16.403,0,0,0,0,8.09,8.06,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.43,19.48,26.24,26.94,24.1,1.02,1.04,0.58,0.04,56.24,227.57,2647.68,1,53.71490922234292,0.0,53.71490922234292,0.0,18.59871973147989,18.738438596617186,7.501280268520112,-7.961561403382813
153,2023-06-15 17:07:16.601,0,0,0,0,8.07,8.06,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.43,19.48,26.24,26.95,24.1,1.02,1.04,0.58,0.04,56.07,227.57,2647.72,1,53.71490922234292,0.0,53.71490922234292,0.0,18.59871973147989,18.645335110612677,7.501280268520112,-8.054664889387322
154,2023-06-15 17:07:17.002,0,0,0,0,8.09,8.06,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.47,19.48,26.23,26.95,24.1,1.02,1.04,0.58,0.04,56.07,227.57,2647.77,1,53.71490922234292,0.0,53.71490922234292,0.0,18.59871973147989,18.738438596617186,7.501280268520112,-7.961561403382813
155,2023-06-15 17:07:17.202,0,0,0,0,8.07,8.06,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.47,19.48,26.23,26.96,24.1,1.02,1.04,0.58,0.04,56.07,227.6,2648.19,1,53.71490922234292,0.0,53.71490922234292,0.0,18.59871973147989,18.645335110612677,7.501280268520112,-8.054664889387322
156,2023-06-15 17:07:17.401,0,0,0,0,8.09,8.06,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.5,19.47,26.24,26.96,24.1,1.02,1.04,0.57,0.04,56.04,227.6,2648.27,1,53.71490922234292,0.0,53.71490922234292,0.0,18.59871973147989,18.738438596617186,7.501280268520112,-7.961561403382813
157,2023-06-15 17:07:17.702,0,0,0,0,8.07,8.06,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.5,19.47,26.24,26.95,24.1,1.02,1.04,0.57,0.04,56.04,227.59,2648.07,1,53.71490922234292,0.0,53.71490922234292,0.0,18.59871973147989,18.645335110612677,7.501280268520112,-8.054664889387322
158,2023-06-15 17:07:18.002,0,0,0,0,8.09,8.06,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.56,19.46,26.24,26.95,24.1,1.02,1.04,0.57,0.04,56.04,227.58,2647.73,1,53.71490922234292,0.0,53.71490922234292,0.0,18.59871973147989,18.738438596617186,7.501280268520112,-7.961561403382813
159,2023-06-15 17:07:18.202,0,0,0,0,8.09,8.06,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.56,19.46,26.24,26.95,24.1,1.02,1.04,0.57,0.04,56.06,227.56,2647.15,1,53.71490922234292,0.0,53.71490922234292,0.0,18.59871973147989,18.738438596617186,7.501280268520112,-7.961561403382813
160,2023-06-15 17:07:18.502,0,0,0,0,8.09,8.08,26.9,26.1,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.61,19.44,26.25,26.95,24.1,1.02,1.04,0.57,0.04,56.06,227.55,2646.96,1,53.71490922234292,0.0,53.71490922234292,0.0,18.691908034943822,18.738438596617186,7.40809196505618,-8.061561403382814
161,2023-06-15 17:07:18.603,0,0,0,0,8.07,8.06,26.9,26.1,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.61,19.44,26.25,26.94,24.1,1.02,1.04,0.57,0.04,56.06,227.54,2646.75,1,53.71490922234292,0.0,53.71490922234292,0.0,18.59871973147989,18.645335110612677,7.501280268520112,-8.154664889387323
162,2023-06-15 17:07:19.002,0,0,0,0,8.09,8.09,26.9,26.1,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.67,19.45,26.23,26.94,24.1,1.02,1.04,0.57,0.04,56.06,227.54,2646.67,1,53.71490922234292,0.0,53.71490922234292,0.0,18.738438596617186,18.738438596617186,7.361561403382815,-8.061561403382814
163,2023-06-15 17:07:19.303,0,0,0,0,8.11,8.08,26.9,26.1,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.67,19.45,26.23,26.93,24.1,1.02,1.04,0.57,0.04,56.06,227.51,2645.85,1,53.71490922234292,0.0,53.71490922234292,0.0,18.691908034943822,18.83137299898533,7.40809196505618,-7.968627001014671
164,2023-06-15 17:07:19.403,0,0,0,0,8.09,8.09,26.9,26.1,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.77,19.45,26.24,26.94,24.1,1.02,1.04,0.57,0.04,56.06,227.5,2645.67,1,53.71490922234292,0.0,53.71490922234292,0.0,18.738438596617186,18.738438596617186,7.361561403382815,-8.061561403382814
165,2023-06-15 17:07:19.801,0,0,0,0,8.09,8.09,26.9,26.1,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.89,19.45,26.24,26.94,24.1,1.02,1.04,0.57,0.04,56.22,227.49,2645.44,1,53.71490922234292,0.0,53.71490922234292,0.0,18.738438596617186,18.738438596617186,7.361561403382815,-8.061561403382814
166,2023-06-15 17:07:20.002,0,0,0,0,8.14,8.09,26.9,26.1,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.89,19.43,26.24,26.95,24.1,1.02,1.04,0.57,0.04,56.22,227.48,2645.12,1,53.71490922234292,0.0,53.71490922234292,0.0,18.738438596617186,18.970459168095203,7.361561403382815,-7.829540831904797
167,2023-06-15 17:07:20.201,0,0,0,0,8.11,8.08,26.9,26.1,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.04,19.43,26.24,26.95,24.1,1.02,1.04,0.58,0.04,56.22,227.47,2644.97,1,53.71490922234292,0.0,53.71490922234292,0.0,18.691908034943822,18.83137299898533,7.40809196505618,-7.968627001014671
168,2023-06-15 17:07:20.502,0,0,0,0,8.09,8.09,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.04,19.4,26.25,26.94,24.1,1.02,1.04,0.58,0.04,56.04,227.47,2644.7,1,53.71490922234292,0.0,53.71490922234292,0.0,18.738438596617186,18.738438596617186,7.361561403382815,-7.961561403382813
169,2023-06-15 17:07:20.803,0,0,0,0,8.11,8.09,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.22,19.4,26.25,26.94,24.1,1.02,1.04,0.58,0.04,56.04,227.47,2644.67,1,53.71490922234292,0.0,53.71490922234292,0.0,18.738438596617186,18.83137299898533,7.361561403382815,-7.868627001014669
170,2023-06-15 17:07:21.002,0,0,0,0,8.11,8.09,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.22,19.41,26.23,26.94,24.1,1.02,1.04,0.58,0.04,56.04,227.47,2644.6,1,53.71490922234292,0.0,53.71490922234292,0.0,18.738438596617186,18.83137299898533,7.361561403382815,-7.868627001014669
171,2023-06-15 17:07:21.302,0,0,0,0,8.09,8.06,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.41,19.41,26.23,26.94,24.1,1.03,1.04,0.58,0.04,56.12,227.47,2644.65,1,53.71490922234292,0.0,53.71490922234292,0.0,18.59871973147989,18.738438596617186,7.501280268520112,-7.961561403382813
172,2023-06-15 17:07:21.402,0,0,0,0,8.09,8.09,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.41,19.4,26.24,26.93,24.1,1.03,1.04,0.56,0.04,56.12,227.46,2644.6,1,53.71490922234292,0.0,53.71490922234292,0.0,18.738438596617186,18.738438596617186,7.361561403382815,-7.961561403382813
173,2023-06-15 17:07:21.802,0,0,0,0,8.07,8.1,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.64,19.4,26.24,26.93,24.1,1.02,1.04,0.56,0.04,56.12,227.45,2644.27,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.645335110612677,7.315073112539871,-8.054664889387322
174,2023-06-15 17:07:22.102,0,0,0,0,8.09,8.1,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.64,19.38,26.26,26.93,24.1,1.02,1.04,0.55,0.04,56.17,227.42,2643.75,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.738438596617186,7.315073112539871,-7.961561403382813
175,2023-06-15 17:07:22.203,0,0,0,0,8.07,8.1,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.88,19.38,26.26,26.93,24.1,1.02,1.04,0.56,0.04,56.17,227.41,2643.44,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.645335110612677,7.315073112539871,-8.054664889387322
176,2023-06-15 17:07:22.602,0,0,0,0,8.11,8.1,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.88,19.36,26.22,26.94,24.1,1.02,1.04,0.56,0.04,56.17,227.4,2643.43,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.83137299898533,7.315073112539871,-7.868627001014669
177,2023-06-15 17:07:22.803,0,0,0,0,8.11,8.1,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.11,19.36,26.22,26.94,24.1,1.02,1.04,0.55,0.04,56.04,227.4,2643.6,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.83137299898533,7.315073112539871,-7.868627001014669
178,2023-06-15 17:07:23.002,0,0,0,0,8.11,8.1,26.9,26.1,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.11,19.35,26.23,26.93,24.1,1.02,1.03,0.55,0.04,56.04,227.4,2643.58,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.83137299898533,7.315073112539871,-7.968627001014671
179,2023-06-15 17:07:23.402,0,0,0,0,8.11,8.1,26.9,26.1,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.34,19.35,26.23,26.93,24.1,1.02,1.04,0.55,0.04,56.04,227.39,2643.41,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.83137299898533,7.315073112539871,-7.968627001014671
180,2023-06-15 17:07:23.602,0,0,0,0,8.14,8.1,26.9,26.1,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.34,19.35,26.23,26.93,24.1,1.02,1.04,0.55,0.04,56.24,227.37,2642.66,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.970459168095203,7.315073112539871,-7.829540831904797
181,2023-06-15 17:07:23.903,0,0,0,0,8.11,8.1,26.9,26.1,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.65,19.32,26.23,26.93,24.1,1.02,1.04,0.54,0.04,56.24,227.35,2642.23,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.83137299898533,7.315073112539871,-7.968627001014671
182,2023-06-15 17:07:24.202,0,0,0,0,8.14,8.11,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.65,19.32,26.25,26.93,24.1,1.02,1.03,0.54,0.04,56.24,227.34,2641.92,1,53.71490922234292,0.0,53.71490922234292,0.0,18.83137299898533,18.970459168095203,7.268627001014671,-7.729540831904796
183,2023-06-15 17:07:24.401,0,0,0,0,8.14,8.1,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.97,19.32,26.25,26.93,24.1,1.02,1.03,0.56,0.04,56.06,227.35,2642.12,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.970459168095203,7.315073112539871,-7.729540831904796
184,2023-06-15 17:07:24.704,0,0,0,0,8.11,8.1,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.97,19.32,26.25,26.93,24.1,1.02,1.03,0.54,0.04,56.06,227.37,2642.35,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.83137299898533,7.315073112539871,-7.868627001014669
185,2023-06-15 17:07:25.001,0,0,0,0,8.14,8.11,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.17,19.32,26.24,26.93,24.1,1.02,1.03,0.54,0.04,56.06,227.37,2642.41,1,53.71490922234292,0.0,53.71490922234292,0.0,18.83137299898533,18.970459168095203,7.268627001014671,-7.729540831904796
186,2023-06-15 17:07:25.202,0,0,0,0,8.09,8.11,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.17,19.32,26.24,26.92,24.1,1.01,1.03,0.55,0.04,56.24,227.34,2641.84,1,53.71490922234292,0.0,53.71490922234292,0.0,18.83137299898533,18.738438596617186,7.268627001014671,-7.961561403382813
187,2023-06-15 17:07:25.503,0,0,0,0,8.17,8.11,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.29,19.3,26.23,26.92,24.1,1.01,1.04,0.55,0.04,56.24,227.32,2641.36,1,53.71490922234292,0.0,53.71490922234292,0.0,18.83137299898533,19.10916898791089,7.268627001014671,-7.590831012089108
188,2023-06-15 17:07:25.603,0,0,0,0,8.14,8.1,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.29,19.3,26.23,26.93,24.1,1.02,1.04,0.55,0.04,56.24,227.31,2641.05,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.970459168095203,7.315073112539871,-7.729540831904796
189,2023-06-15 17:07:26.003,0,0,0,0,8.11,8.11,26.8,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.37,19.28,26.24,26.93,24.1,1.05,1.04,0.55,0.04,56.24,227.32,2641.16,1,53.71490922234292,0.0,53.71490922234292,0.0,18.83137299898533,18.83137299898533,7.268627001014671,-7.868627001014669
190,2023-06-15 17:07:26.303,0,0,0,0,8.11,8.1,26.8,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.37,19.28,26.24,26.93,24.1,1.05,1.04,0.55,0.04,56.05,227.35,2641.89,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.83137299898533,7.315073112539871,-7.868627001014669
191,2023-06-15 17:07:26.402,0,0,0,0,8.14,8.11,26.8,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.58,19.27,26.23,26.92,24.1,1.01,1.04,0.55,0.04,56.05,227.37,2642.25,1,53.71490922234292,0.0,53.71490922234292,0.0,18.83137299898533,18.970459168095203,7.268627001014671,-7.729540831904796
192,2023-06-15 17:07:26.801,0,0,0,0,8.17,8.11,26.8,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.86,19.27,26.23,26.92,24.1,1.0,1.04,0.55,0.04,56.05,227.38,2642.58,1,53.71490922234292,0.0,53.71490922234292,0.0,18.83137299898533,19.10916898791089,7.268627001014671,-7.590831012089108
193,2023-06-15 17:07:27.002,0,0,0,0,8.14,8.11,26.8,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.86,19.25,26.24,26.93,24.1,1.0,1.04,0.55,0.04,56.06,227.41,2643.2,1,53.71490922234292,0.0,53.71490922234292,0.0,18.83137299898533,18.970459168095203,7.268627001014671,-7.729540831904796
194,2023-06-15 17:07:27.202,0,0,0,0,8.14,8.11,26.8,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.11,19.25,26.24,26.93,24.1,1.07,1.04,0.55,0.04,56.06,227.41,2643.31,1,53.71490922234292,0.0,53.71490922234292,0.0,18.83137299898533,18.970459168095203,7.268627001014671,-7.729540831904796
195,2023-06-15 17:07:27.503,0,0,0,0,8.17,8.11,26.8,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.11,19.25,26.22,26.92,24.1,1.07,1.04,0.55,0.04,56.06,227.43,2643.74,1,53.71490922234292,0.0,53.71490922234292,0.0,18.83137299898533,19.10916898791089,7.268627001014671,-7.590831012089108
196,2023-06-15 17:07:27.801,0,0,0,0,8.14,8.11,26.8,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.33,19.25,26.22,26.92,24.1,1.0,1.04,0.54,0.04,56.21,227.44,2643.89,1,53.71490922234292,0.0,53.71490922234292,0.0,18.83137299898533,18.970459168095203,7.268627001014671,-7.729540831904796
197,2023-06-15 17:07:28.002,0,0,0,0,8.11,8.13,26.8,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.33,19.24,26.24,26.93,24.1,1.04,1.04,0.54,0.04,56.21,227.44,2643.65,1,53.71490922234292,0.0,53.71490922234292,0.0,18.92413904857017,18.83137299898533,7.175860951429833,-7.868627001014669
198,2023-06-15 17:07:28.302,0,0,0,0,8.14,8.11,26.8,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.52,19.24,26.24,26.93,24.1,1.04,1.03,0.55,0.04,56.21,227.44,2643.74,1,53.71490922234292,0.0,53.71490922234292,0.0,18.83137299898533,18.970459168095203,7.268627001014671,-7.729540831904796
199,2023-06-15 17:07:28.403,0,0,0,0,8.14,8.11,26.8,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.52,19.23,26.24,26.91,24.1,1.06,1.03,0.55,0.04,56.04,227.43,2643.53,1,53.71490922234292,0.0,53.71490922234292,0.0,18.83137299898533,18.970459168095203,7.268627001014671,-7.729540831904796
200,2023-06-15 17:07:28.803,0,0,0,0,8.14,8.14,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.61,19.23,26.24,26.91,24.1,0.96,1.03,0.55,0.04,56.04,227.43,2643.43,1,53.71490922234292,0.0,53.71490922234292,0.0,18.970459168095203,18.970459168095203,7.129540831904798,-7.729540831904796
201,2023-06-15 17:07:29.102,0,0,0,0,8.14,8.11,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.61,19.21,26.24,26.92,24.1,0.96,1.04,0.55,0.04,56.04,227.42,2643.27,1,53.71490922234292,0.0,53.71490922234292,0.0,18.83137299898533,18.970459168095203,7.268627001014671,-7.729540831904796
202,2023-06-15 17:07:29.201,0,0,0,0,8.11,8.13,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.58,19.21,26.24,26.92,24.1,1.04,1.03,0.55,0.04,56.22,227.41,2642.93,1,53.71490922234292,0.0,53.71490922234292,0.0,18.92413904857017,18.83137299898533,7.175860951429833,-7.868627001014669
203,2023-06-15 17:07:29.603,0,0,0,0,8.14,8.11,26.9,26.1,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.58,19.2,26.23,26.92,24.1,1.05,1.03,0.55,0.04,56.22,227.39,2642.72,1,53.71490922234292,0.0,53.71490922234292,0.0,18.83137299898533,18.970459168095203,7.268627001014671,-7.829540831904797
204,2023-06-15 17:07:29.902,0,0,0,0,8.14,8.13,26.9,26.1,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.58,19.2,26.23,26.92,24.1,1.05,1.03,0.54,0.04,56.22,227.37,2642.32,1,53.71490922234292,0.0,53.71490922234292,0.0,18.92413904857017,18.970459168095203,7.175860951429833,-7.829540831904797
205,2023-06-15 17:07:30.002,0,0,0,0,8.14,8.11,26.9,26.1,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.58,19.19,26.24,26.92,24.1,0.99,1.04,0.54,0.04,56.03,227.36,2642.11,1,53.71490922234292,0.0,53.71490922234292,0.0,18.83137299898533,18.970459168095203,7.268627001014671,-7.829540831904797
206,2023-06-15 17:07:30.404,0,0,0,0,8.14,8.14,26.9,26.1,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.72,19.18,26.24,26.92,24.1,1.09,1.04,0.55,0.04,56.03,227.36,2641.9,1,53.71490922234292,0.0,53.71490922234292,0.0,18.970459168095203,18.970459168095203,7.129540831904798,-7.829540831904797
207,2023-06-15 17:07:30.603,0,0,0,0,8.11,8.14,26.8,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.72,19.18,26.23,26.92,24.1,1.09,1.03,0.55,0.04,56.03,227.35,2641.79,1,53.71490922234292,0.0,53.71490922234292,0.0,18.970459168095203,18.83137299898533,7.129540831904798,-7.868627001014669
208,2023-06-15 17:07:30.904,0,0,0,0,8.14,8.13,26.8,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.01,19.17,26.23,26.92,24.1,0.97,1.04,0.55,0.04,56.06,227.35,2641.67,1,53.71490922234292,0.0,53.71490922234292,0.0,18.92413904857017,18.970459168095203,7.175860951429833,-7.729540831904796
209,2023-06-15 17:07:31.201,0,0,0,0,8.14,8.13,26.8,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.01,19.17,26.24,26.92,24.1,1.04,1.04,0.56,0.04,56.06,227.35,2641.66,1,53.71490922234292,0.0,53.71490922234292,0.0,18.92413904857017,18.970459168095203,7.175860951429833,-7.729540831904796
210,2023-06-15 17:07:31.402,0,0,0,0,8.17,8.14,26.8,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.18,19.17,26.23,26.92,24.1,1.04,1.03,0.6,0.04,56.06,227.36,2642.04,1,53.71490922234292,0.0,53.71490922234292,0.0,18.970459168095203,19.10916898791089,7.129540831904798,-7.590831012089108
211,2023-06-15 17:07:31.702,0,0,0,0,8.11,8.13,26.8,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.18,19.17,26.23,26.92,24.1,1.02,1.04,0.6,0.04,56.04,227.35,2641.8,1,53.71490922234292,0.0,53.71490922234292,0.0,18.92413904857017,18.83137299898533,7.175860951429833,-7.868627001014669
212,2023-06-15 17:07:31.802,0,0,0,0,8.14,8.13,26.8,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.29,19.14,26.23,26.92,24.1,1.04,1.04,0.6,0.04,56.04,227.35,2641.78,1,53.71490922234292,0.0,53.71490922234292,0.0,18.92413904857017,18.970459168095203,7.175860951429833,-7.729540831904796
213,2023-06-15 17:07:32.203,0,0,0,0,8.14,8.11,26.8,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.29,19.14,26.23,26.91,24.1,1.04,1.03,0.59,0.04,56.04,227.35,2641.81,1,53.71490922234292,0.0,53.71490922234292,0.0,18.83137299898533,18.970459168095203,7.268627001014671,-7.729540831904796
214,2023-06-15 17:07:32.502,0,0,0,0,8.17,8.11,26.8,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.58,19.14,26.24,26.91,24.1,1.05,1.04,0.59,0.04,56.04,227.32,2641.39,1,53.71490922234292,0.0,53.71490922234292,0.0,18.83137299898533,19.10916898791089,7.268627001014671,-7.590831012089108
215,2023-06-15 17:07:32.602,0,0,0,0,8.17,8.13,26.8,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.58,19.14,26.24,26.9,24.1,1.0,1.04,0.61,0.04,56.04,227.31,2641.24,1,53.71490922234292,0.0,53.71490922234292,0.0,18.92413904857017,19.10916898791089,7.175860951429833,-7.590831012089108
216,2023-06-15 17:07:33.003,0,0,0,0,8.11,8.11,26.8,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.84,19.14,26.22,26.9,24.1,1.0,1.04,0.6,0.04,56.04,227.32,2641.33,1,53.71490922234292,0.0,53.71490922234292,0.0,18.83137299898533,18.83137299898533,7.268627001014671,-7.868627001014669
217,2023-06-15 17:07:33.203,0,0,0,0,8.14,8.11,26.8,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.84,19.14,26.22,26.9,24.1,1.02,1.04,0.6,0.04,56.24,227.32,2641.47,1,53.71490922234292,0.0,53.71490922234292,0.0,18.83137299898533,18.970459168095203,7.268627001014671,-7.729540831904796
218,2023-06-15 17:07:33.403,0,0,0,0,8.14,8.11,26.8,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.18,19.11,26.24,26.9,24.1,1.02,1.04,0.61,0.04,56.24,227.34,2641.81,1,53.71490922234292,0.0,53.71490922234292,0.0,18.83137299898533,18.970459168095203,7.268627001014671,-7.729540831904796
219,2023-06-15 17:07:33.703,0,0,0,0,8.14,8.11,26.8,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.18,19.11,26.24,26.91,24.1,1.02,1.04,0.61,0.04,56.24,227.35,2642.14,1,53.71490922234292,0.0,53.71490922234292,0.0,18.83137299898533,18.970459168095203,7.268627001014671,-7.729540831904796
220,2023-06-15 17:07:34.003,0,0,0,0,8.17,8.11,26.8,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.6,19.1,26.23,26.91,24.1,1.03,1.04,0.61,0.04,56.05,227.36,2642.2,1,53.71490922234292,0.0,53.71490922234292,0.0,18.83137299898533,19.10916898791089,7.268627001014671,-7.590831012089108
221,2023-06-15 17:07:34.202,0,0,0,0,8.14,8.1,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.6,19.1,26.23,26.89,24.1,1.03,1.03,0.6,0.4,56.05,227.36,2642.11,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.970459168095203,7.315073112539871,-7.729540831904796
222,2023-06-15 17:07:34.501,0,0,0,0,8.14,8.11,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.12,19.09,26.23,26.89,24.1,0.95,1.04,0.6,0.4,56.05,227.36,2642.16,1,53.71490922234292,0.0,53.71490922234292,0.0,18.83137299898533,18.970459168095203,7.268627001014671,-7.729540831904796
223,2023-06-15 17:07:34.602,0,0,0,0,8.09,8.1,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.12,19.09,26.23,26.9,24.1,1.09,1.04,0.61,0.34,56.04,227.37,2642.28,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.738438596617186,7.315073112539871,-7.961561403382813
224,2023-06-15 17:07:35.002,0,0,0,0,8.14,8.1,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.55,19.09,26.24,26.9,24.1,1.09,1.04,0.61,0.34,56.04,227.38,2642.44,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.970459168095203,7.315073112539871,-7.729540831904796
225,2023-06-15 17:07:35.302,0,0,0,0,8.14,8.1,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.55,19.09,26.24,26.91,24.1,0.99,1.04,0.61,0.34,56.04,227.39,2643.0,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.970459168095203,7.315073112539871,-7.729540831904796
226,2023-06-15 17:07:35.403,0,0,0,0,8.17,8.1,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.17,19.05,26.23,26.9,24.1,1.01,1.04,0.61,0.29,56.04,227.42,2643.52,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,19.10916898791089,7.315073112539871,-7.590831012089108
227,2023-06-15 17:07:35.803,0,0,0,0,8.14,8.1,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.88,19.05,26.23,26.9,24.1,1.01,1.04,0.61,0.29,56.24,227.43,2643.85,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.970459168095203,7.215073112539869,-7.729540831904796
228,2023-06-15 17:07:36.003,0,0,0,0,8.09,8.11,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.88,19.06,26.22,26.89,24.1,1.07,1.03,0.61,0.25,56.24,227.48,2644.95,1,53.71490922234292,0.0,53.71490922234292,0.0,18.83137299898533,18.738438596617186,7.16862700101467,-7.961561403382813
229,2023-06-15 17:07:36.202,0,0,0,0,8.09,8.1,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.58,19.06,26.22,26.89,24.1,1.07,1.03,0.61,0.29,56.24,227.49,2645.14,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.738438596617186,7.215073112539869,-7.961561403382813
230,2023-06-15 17:07:36.502,0,0,0,0,8.11,8.1,26.8,26.0,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.58,19.06,26.23,26.88,24.1,0.97,1.04,0.61,0.29,56.04,227.48,2644.92,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.83137299898533,7.215073112539869,-7.968627001014671
231,2023-06-15 17:07:36.803,0,0,0,0,8.11,8.1,26.8,26.0,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.29,19.06,26.23,26.88,24.1,1.08,1.04,0.61,0.29,56.04,227.48,2644.95,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.83137299898533,7.215073112539869,-7.968627001014671
232,2023-06-15 17:07:37.003,0,0,0,0,8.11,8.1,26.8,26.0,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.29,19.03,26.24,26.88,24.1,1.08,1.04,0.61,0.39,56.04,227.47,2644.62,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.83137299898533,7.215073112539869,-7.968627001014671
233,2023-06-15 17:07:37.202,0,0,0,0,8.11,8.1,26.8,26.0,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.98,19.03,26.24,26.88,24.1,0.99,1.04,0.61,0.39,56.24,227.48,2644.87,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.83137299898533,7.215073112539869,-7.968627001014671
234,2023-06-15 17:07:37.503,0,0,0,0,8.09,8.1,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.98,19.03,26.24,26.89,24.1,1.02,1.04,0.61,0.37,56.24,227.5,2645.33,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.738438596617186,7.315073112539871,-7.961561403382813
235,2023-06-15 17:07:37.802,0,0,0,0,8.14,8.08,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.71,19.03,26.24,26.89,24.1,1.02,1.04,0.61,0.29,56.24,227.51,2645.55,1,53.71490922234292,0.0,53.71490922234292,0.0,18.691908034943822,18.970459168095203,7.40809196505618,-7.729540831904796
236,2023-06-15 17:07:38.003,0,0,0,0,8.11,8.1,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.71,19.03,26.23,26.88,24.1,1.06,1.03,0.61,0.29,56.03,227.53,2646.08,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.83137299898533,7.315073112539871,-7.868627001014669
237,2023-06-15 17:07:38.301,0,0,0,0,8.14,8.1,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.59,19.03,26.23,26.88,24.1,0.95,1.03,0.6,0.04,56.03,227.53,2646.19,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.970459168095203,7.315073112539871,-7.729540831904796
238,2023-06-15 17:07:38.401,0,0,0,0,8.11,8.1,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.59,19.01,26.22,26.89,24.1,0.95,1.04,0.6,0.04,56.03,227.53,2646.08,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.83137299898533,7.315073112539871,-7.868627001014669
239,2023-06-15 17:07:38.802,0,0,0,0,8.14,8.1,26.8,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.45,19.01,26.22,26.89,24.1,1.0,1.04,0.6,0.04,56.09,227.53,2646.22,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.970459168095203,7.315073112539871,-7.729540831904796
240,2023-06-15 17:07:39.102,0,0,0,0,8.11,8.1,26.8,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.45,19.01,26.24,26.89,24.1,1.0,1.04,0.61,0.24,56.09,227.55,2646.8,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.83137299898533,7.315073112539871,-7.868627001014669
241,2023-06-15 17:07:39.202,0,0,0,0,8.11,8.1,26.8,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.23,19.01,26.24,26.89,24.1,1.08,1.03,0.6,0.24,56.09,227.56,2646.95,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.83137299898533,7.315073112539871,-7.868627001014669
242,2023-06-15 17:07:39.602,0,0,0,0,8.14,8.11,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.23,18.98,26.23,26.9,24.1,0.96,1.04,0.6,0.29,56.19,227.56,2647.17,1,53.71490922234292,0.0,53.71490922234292,0.0,18.83137299898533,18.970459168095203,7.268627001014671,-7.729540831904796
243,2023-06-15 17:07:39.803,0,0,0,0,8.09,8.1,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.01,18.98,26.23,26.9,24.1,0.96,1.04,0.61,0.29,56.19,227.52,2646.33,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.738438596617186,7.315073112539871,-7.961561403382813
244,2023-06-15 17:07:40.002,0,0,0,0,8.14,8.1,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.01,19.0,26.23,26.87,24.1,1.02,1.04,0.6,0.29,56.19,227.49,2645.48,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.970459168095203,7.315073112539871,-7.729540831904796
245,2023-06-15 17:07:40.302,0,0,0,0,8.14,8.1,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.75,19.0,26.23,26.87,24.1,1.07,1.04,0.6,0.29,56.04,227.47,2645.17,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.970459168095203,7.315073112539871,-7.729540831904796
246,2023-06-15 17:07:40.602,0,0,0,0,8.11,8.1,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.75,18.97,26.23,26.87,24.1,1.07,1.03,0.59,0.34,56.04,227.48,2645.15,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.83137299898533,7.315073112539871,-7.868627001014669
247,2023-06-15 17:07:40.802,0,0,0,0,8.11,8.1,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.47,18.97,26.23,26.87,24.1,1.01,1.04,0.59,0.34,56.04,227.54,2646.19,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.83137299898533,7.315073112539871,-7.868627001014669
248,2023-06-15 17:07:41.101,0,0,0,0,8.09,8.1,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.47,18.96,26.23,26.9,24.1,0.95,1.04,0.62,0.34,56.22,227.57,2646.8,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.738438596617186,7.215073112539869,-7.961561403382813
249,2023-06-15 17:07:41.201,0,0,0,0,8.09,8.1,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.16,18.96,26.23,26.9,24.1,0.95,1.04,0.66,0.34,56.22,227.59,2647.19,1,53.71490922234292,0.0,53.71490922234292,0.0,18.78492688746013,18.738438596617186,7.215073112539869,-7.961561403382813
250,2023-06-15 17:07:41.602,0,0,0,0,8.09,8.08,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.16,18.95,26.23,26.88,24.1,1.06,1.04,0.66,0.43,56.22,227.6,2647.44,1,53.71490922234292,0.0,53.71490922234292,0.0,18.691908034943822,18.738438596617186,7.308091965056178,-7.961561403382813
251,2023-06-15 17:07:41.902,0,0,0,0,8.11,8.09,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.88,18.95,26.23,26.88,24.1,1.06,1.04,0.67,0.39,56.22,227.61,2647.62,1,53.71490922234292,0.0,53.71490922234292,0.0,18.738438596617186,18.83137299898533,7.261561403382814,-7.868627001014669
252,2023-06-15 17:07:42.001,0,0,0,0,8.09,8.09,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.88,18.94,26.23,26.88,24.1,1.07,1.03,0.67,0.39,56.07,227.61,2647.67,1,53.71490922234292,0.0,53.71490922234292,0.0,18.738438596617186,18.738438596617186,7.361561403382815,-7.961561403382813
253,2023-06-15 17:07:42.401,0,0,0,0,8.11,8.09,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.65,18.95,26.23,26.88,24.1,0.97,1.04,0.67,0.44,56.07,227.62,2647.74,1,53.71490922234292,0.0,53.71490922234292,0.0,18.738438596617186,18.83137299898533,7.361561403382815,-7.868627001014669
254,2023-06-15 17:07:42.606,0,0,0,0,8.09,8.08,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.65,18.95,26.23,26.89,24.1,0.97,1.04,0.67,0.39,56.07,227.62,2647.77,1,53.71490922234292,0.0,53.71490922234292,0.0,18.691908034943822,18.738438596617186,7.40809196505618,-7.961561403382813
255,2023-06-15 17:07:42.802,0,0,0,0,8.11,8.08,26.9,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,18.93,26.23,26.89,24.1,0.95,1.04,0.67,0.39,56.22,227.63,2647.9,1,53.71490922234292,0.0,53.71490922234292,0.0,18.691908034943822,18.83137299898533,7.40809196505618,-7.868627001014669
256,2023-06-15 17:07:43.101,0,0,0,0,8.11,8.08,26.8,26.1,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,18.93,26.23,26.88,24.1,1.01,1.04,0.67,0.49,56.22,227.63,2648.08,1,53.71490922234292,0.0,53.71490922234292,0.0,18.691908034943822,18.83137299898533,7.40809196505618,-7.968627001014671
257,2023-06-15 17:07:43.402,0,0,0,0,8.09,8.08,26.8,26.1,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,18.92,26.23,26.88,24.1,1.01,1.05,0.67,0.54,56.22,227.64,2648.2,1,53.71490922234292,0.0,53.71490922234292,0.0,18.691908034943822,18.738438596617186,7.40809196505618,-8.061561403382814
