,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,phe_out,cond_air,cond_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
258,2023-06-15 17:07:43.602,0,0,0,0,8.09,8.06,26.8,26.1,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,18.92,26.23,26.89,24.1,1.1,1.04,0.67,0.54,56.05,227.64,2648.52,1,53.71490922234292,0.0,53.71490922234292,0.0,18.59871973147989,18.738438596617186,7.501280268520112,-8.061561403382814
259,2023-06-15 17:07:43.902,0,0,0,0,8.09,8.06,26.8,26.1,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,18.91,26.23,26.89,24.1,1.05,1.04,0.68,0.54,56.05,227.64,2648.69,1,53.71490922234292,0.0,53.71490922234292,0.0,18.59871973147989,18.738438596617186,7.501280268520112,-8.061561403382814
260,2023-06-15 17:07:44.002,0,0,0,0,8.09,8.06,26.8,26.1,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,18.91,26.22,26.88,24.1,1.05,1.03,0.67,0.54,56.05,227.64,2648.9,1,53.71490922234292,0.0,53.71490922234292,0.0,18.59871973147989,18.738438596617186,7.501280268520112,-8.061561403382814
261,2023-06-15 17:07:44.402,0,0,0,0,8.09,8.06,26.8,26.1,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.13,18.91,26.22,26.88,24.1,0.98,1.04,0.67,0.52,56.03,227.64,2648.85,1,53.71490922234292,0.0,53.71490922234292,0.0,18.59871973147989,18.738438596617186,7.501280268520112,-8.061561403382814
262,2023-06-15 17:07:44.603,0,0,0,0,8.14,8.06,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.13,18.91,26.21,26.87,24.1,0.95,1.04,0.67,0.53,56.03,227.62,2648.25,1,53.71490922234292,0.0,53.71490922234292,0.0,18.59871973147989,18.970459168095203,7.401280268520111,-7.729540831904796
263,2023-06-15 17:07:44.903,0,0,0,0,8.07,8.06,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.09,18.9,26.21,26.87,24.1,0.95,1.04,0.67,0.53,56.03,227.62,2647.96,1,53.71490922234292,0.0,53.71490922234292,0.0,18.59871973147989,18.645335110612677,7.401280268520111,-8.054664889387322
264,2023-06-15 17:07:45.202,0,0,0,0,8.05,8.06,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.09,18.9,26.22,26.88,24.1,0.95,1.05,0.67,0.58,56.23,227.61,2647.7,1,53.71490922234292,0.0,53.71490922234292,0.0,18.59871973147989,18.55206180508418,7.401280268520111,-8.14793819491582
265,2023-06-15 17:07:45.403,0,0,0,0,8.07,8.06,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.04,18.89,26.24,26.88,24.1,1.01,1.05,0.68,0.59,56.23,227.62,2647.74,1,53.71490922234292,0.0,53.71490922234292,0.0,18.59871973147989,18.645335110612677,7.401280268520111,-8.054664889387322
266,2023-06-15 17:07:45.703,0,0,0,0,8.09,8.05,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.04,18.89,26.24,26.89,24.1,1.01,1.05,0.67,0.59,56.23,227.62,2647.76,1,53.71490922234292,0.0,53.71490922234292,0.0,18.55206180508418,18.738438596617186,7.447938194915821,-7.961561403382813
267,2023-06-15 17:07:46.001,0,0,0,0,8.07,8.06,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.97,18.87,26.23,26.89,24.1,1.1,1.04,0.67,0.59,56.04,227.62,2647.64,1,53.71490922234292,0.0,53.71490922234292,0.0,18.59871973147989,18.645335110612677,7.401280268520111,-8.054664889387322
268,2023-06-15 17:07:46.202,0,0,0,0,8.05,8.05,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.97,18.87,26.23,26.89,24.1,1.08,1.04,0.68,0.59,56.04,227.62,2647.7,1,53.71490922234292,0.0,53.71490922234292,0.0,18.55206180508418,18.55206180508418,7.447938194915821,-8.14793819491582
269,2023-06-15 17:07:46.503,0,0,0,0,8.07,8.05,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.9,18.87,26.22,26.89,24.1,1.08,1.03,0.67,0.59,56.04,227.6,2647.36,1,53.71490922234292,0.0,53.71490922234292,0.0,18.55206180508418,18.645335110612677,7.447938194915821,-8.054664889387322
270,2023-06-15 17:07:46.602,0,0,0,0,8.09,8.05,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.9,18.87,26.22,26.9,24.1,1.02,1.03,0.67,0.59,56.24,227.58,2646.81,1,53.71490922234292,0.0,53.71490922234292,0.0,18.55206180508418,18.738438596617186,7.447938194915821,-7.961561403382813
271,2023-06-15 17:07:47.002,0,0,0,0,8.07,8.03,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.73,18.88,26.23,26.9,24.1,1.02,1.03,0.68,0.55,56.24,227.56,2646.34,1,53.71490922234292,0.0,53.71490922234292,0.0,18.458617939063288,18.645335110612677,7.541382060936712,-8.054664889387322
272,2023-06-15 17:07:47.302,0,0,0,0,8.09,8.02,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.73,18.88,26.23,26.88,24.1,1.0,1.04,0.68,0.55,56.24,227.5,2644.95,1,53.71490922234292,0.0,53.71490922234292,0.0,18.411831812913817,18.738438596617186,7.588168187086183,-7.961561403382813
273,2023-06-15 17:07:47.404,0,0,0,0,8.02,8.05,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.57,18.86,26.21,26.9,24.1,0.95,1.04,0.68,0.54,56.06,227.5,2644.97,1,53.71490922234292,0.0,53.71490922234292,0.0,18.55206180508418,18.411831812913817,7.447938194915821,-8.288168187086182
274,2023-06-15 17:07:47.802,0,0,0,0,8.05,8.03,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.56,18.86,26.21,26.9,24.1,0.95,1.04,0.67,0.49,56.06,227.52,2645.35,1,53.71490922234292,0.0,53.71490922234292,0.0,18.458617939063288,18.55206180508418,7.541382060936712,-8.14793819491582
275,2023-06-15 17:07:48.003,0,0,0,0,8.05,8.03,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.56,18.88,26.24,26.89,24.1,0.95,1.05,0.68,0.49,56.06,227.55,2646.21,1,53.71490922234292,0.0,53.71490922234292,0.0,18.458617939063288,18.55206180508418,7.541382060936712,-8.14793819491582
276,2023-06-15 17:07:48.202,0,0,0,0,8.09,8.03,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.47,18.88,26.24,26.89,24.1,0.99,1.05,0.68,0.59,56.04,227.57,2646.51,1,53.71490922234292,0.0,53.71490922234292,0.0,18.458617939063288,18.738438596617186,7.541382060936712,-7.961561403382813
277,2023-06-15 17:07:48.503,0,0,0,0,8.07,8.03,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.47,18.85,26.23,26.88,24.1,0.99,1.05,0.66,0.59,56.04,227.56,2646.53,1,53.71490922234292,0.0,53.71490922234292,0.0,18.458617939063288,18.645335110612677,7.541382060936712,-8.054664889387322
278,2023-06-15 17:07:48.803,0,0,0,0,8.05,8.03,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.37,18.85,26.23,26.88,24.1,1.08,1.05,0.66,0.59,56.04,227.57,2646.7,1,53.71490922234292,0.0,53.71490922234292,0.0,18.458617939063288,18.55206180508418,7.541382060936712,-8.14793819491582
279,2023-06-15 17:07:49.001,0,0,0,0,8.07,8.02,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.37,18.86,26.23,26.89,24.1,1.08,1.05,0.66,0.62,56.06,227.6,2647.16,1,53.71490922234292,0.0,53.71490922234292,0.0,18.411831812913817,18.645335110612677,7.588168187086183,-8.054664889387322
280,2023-06-15 17:07:49.303,0,0,0,0,8.05,8.02,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.25,18.86,26.23,26.89,24.1,1.08,1.04,0.68,0.62,56.06,227.62,2647.62,1,53.71490922234292,0.0,53.71490922234292,0.0,18.411831812913817,18.55206180508418,7.588168187086183,-8.14793819491582
281,2023-06-15 17:07:49.403,0,0,0,0,8.09,8.02,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.25,18.85,26.23,26.9,24.1,1.09,1.04,0.68,0.92,56.06,227.64,2647.97,1,53.71490922234292,0.0,53.71490922234292,0.0,18.411831812913817,18.738438596617186,7.588168187086183,-7.961561403382813
282,2023-06-15 17:07:49.802,0,0,0,0,8.0,8.02,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.36,18.85,26.23,26.9,24.1,1.09,1.04,0.66,0.98,56.06,227.63,2647.97,1,53.71490922234292,0.0,53.71490922234292,0.0,18.411831812913817,18.31813070560281,7.588168187086183,-8.381869294397188
283,2023-06-15 17:07:50.103,0,0,0,0,8.05,8.02,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.36,18.85,26.24,26.9,24.1,1.07,1.04,0.67,0.98,56.06,227.64,2648.15,1,53.71490922234292,0.0,53.71490922234292,0.0,18.411831812913817,18.55206180508418,7.588168187086183,-8.14793819491582
284,2023-06-15 17:07:50.202,0,0,0,0,8.07,8.01,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.57,18.85,26.24,26.9,24.1,1.07,1.04,0.67,1.13,56.06,227.64,2648.29,1,53.71490922234292,0.0,53.71490922234292,0.0,18.36500276645097,18.645335110612677,7.634997233549029,-8.054664889387322
285,2023-06-15 17:07:50.601,0,0,0,0,8.05,8.01,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.57,18.84,26.23,26.89,24.1,1.07,1.04,0.67,0.84,56.06,227.65,2648.58,1,53.71490922234292,0.0,53.71490922234292,0.0,18.36500276645097,18.55206180508418,7.634997233549029,-8.14793819491582
286,2023-06-15 17:07:50.804,0,0,0,0,8.05,8.02,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.84,18.84,26.23,26.89,24.1,1.07,1.04,0.67,0.84,56.21,227.68,2649.26,1,53.71490922234292,0.0,53.71490922234292,0.0,18.411831812913817,18.55206180508418,7.588168187086183,-8.14793819491582
287,2023-06-15 17:07:51.002,0,0,0,0,8.05,8.02,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.84,18.85,26.23,26.9,24.1,1.06,1.04,0.67,0.83,56.21,227.68,2649.45,1,53.71490922234292,0.0,53.71490922234292,0.0,18.411831812913817,18.55206180508418,7.588168187086183,-8.14793819491582
288,2023-06-15 17:07:51.402,0,0,0,0,8.05,8.01,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.09,18.84,26.23,26.9,24.1,1.06,1.04,0.73,0.88,56.21,227.68,2649.54,1,53.71490922234292,0.0,53.71490922234292,0.0,18.36500276645097,18.55206180508418,7.634997233549029,-8.14793819491582
289,2023-06-15 17:07:51.603,0,0,0,0,8.07,7.98,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.09,18.84,26.21,26.9,24.1,1.07,1.05,0.74,0.88,56.07,227.67,2649.33,1,53.71490922234292,0.0,53.71490922234292,0.0,18.224257162828394,18.645335110612677,7.775742837171606,-8.054664889387322
290,2023-06-15 17:07:51.903,0,0,0,0,8.05,7.99,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.35,18.84,26.21,26.9,24.1,1.07,1.05,0.74,1.02,56.07,227.66,2649.06,1,53.71490922234292,0.0,53.71490922234292,0.0,18.271215535970782,18.55206180508418,7.728784464029218,-8.14793819491582
291,2023-06-15 17:07:52.202,0,0,0,0,8.02,7.97,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.35,18.84,26.22,26.9,24.1,1.07,1.05,0.76,1.25,56.07,227.65,2648.81,1,53.71490922234292,0.0,53.71490922234292,0.0,18.177255491118956,18.411831812913817,7.822744508881044,-8.288168187086182
292,2023-06-15 17:07:52.402,0,0,0,0,8.0,7.94,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,47.71,18.82,26.23,26.9,24.1,1.06,1.05,0.76,1.25,56.05,227.64,2648.5,1,53.71490922234292,0.0,53.71490922234292,0.0,18.03598972904325,18.31813070560281,7.964010270956749,-8.381869294397188
293,2023-06-15 17:07:52.703,0,0,0,0,8.02,7.93,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,47.71,18.82,26.23,26.89,24.1,1.02,1.05,0.76,1.6,56.05,227.64,2648.56,1,53.71490922234292,0.0,53.71490922234292,0.0,17.988813905849668,18.411831812913817,8.011186094150332,-8.288168187086182
294,2023-06-15 17:07:53.002,0,0,0,0,7.97,7.91,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,49.03,18.83,26.22,26.89,24.1,1.02,1.05,0.77,1.95,56.05,227.64,2648.68,1,53.71490922234292,0.0,53.71490922234292,0.0,17.894330825838722,18.177255491118956,8.105669174161278,-8.522744508881043
295,2023-06-15 17:07:53.202,0,0,0,0,8.0,7.91,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,49.03,18.83,26.22,26.9,24.1,0.99,1.05,0.78,1.95,56.22,227.63,2648.64,1,53.71490922234292,0.0,53.71490922234292,0.0,17.894330825838722,18.31813070560281,8.105669174161278,-8.381869294397188
296,2023-06-15 17:07:53.503,0,0,0,0,7.97,7.89,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,50.29,18.84,26.23,26.9,24.1,1.01,1.06,0.78,2.22,56.22,227.62,2648.61,1,53.71490922234292,0.0,53.71490922234292,0.0,17.79967185216583,18.177255491118956,8.20032814783417,-8.522744508881043
297,2023-06-15 17:07:53.802,0,0,0,0,7.93,7.88,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,51.62,18.84,26.23,26.9,24.1,1.01,1.06,0.77,2.18,56.07,227.63,2648.74,1,53.71490922234292,0.0,53.71490922234292,0.0,17.75227616061011,17.988813905849668,8.247723839389892,-8.711186094150332
298,2023-06-15 17:07:54.002,0,0,0,0,7.88,7.86,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,51.62,18.83,26.23,26.91,24.1,1.05,1.05,0.77,2.18,56.07,227.65,2649.11,1,53.71490922234292,0.0,53.71490922234292,0.0,17.657351875847326,17.75227616061011,8.342648124152674,-8.94772383938989
299,2023-06-15 17:07:54.302,0,0,0,0,7.93,7.85,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,53.14,18.83,26.23,26.91,24.1,1.01,1.06,0.77,2.16,56.07,227.66,2649.29,1,53.71490922234292,0.0,53.71490922234292,0.0,17.609823084711138,17.988813905849668,8.390176915288862,-8.711186094150332
300,2023-06-15 17:07:54.403,0,0,0,0,7.93,7.85,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,53.14,18.83,26.22,26.89,24.1,1.01,1.06,0.79,2.35,56.07,227.67,2649.32,1,53.71490922234292,0.0,53.71490922234292,0.0,17.609823084711138,17.988813905849668,8.390176915288862,-8.711186094150332
301,2023-06-15 17:07:54.803,0,0,0,0,7.88,7.83,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,54.84,18.83,26.22,26.89,24.1,0.98,1.05,0.79,2.35,56.21,227.67,2649.2,1,53.71490922234292,0.0,53.71490922234292,0.0,17.514631707477918,17.75227616061011,8.485368292522082,-8.94772383938989
302,2023-06-15 17:07:55.101,0,0,0,0,8.0,7.82,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,54.84,18.85,26.22,26.88,24.1,1.02,1.05,0.79,2.9,56.21,227.67,2649.19,1,53.71490922234292,0.0,53.71490922234292,0.0,17.466968921341106,18.31813070560281,8.533031078658894,-8.381869294397188
303,2023-06-15 17:07:55.202,0,0,0,0,7.88,7.84,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,56.62,18.85,26.22,26.88,24.1,1.02,1.05,0.76,3.01,56.21,227.68,2649.44,1,53.71490922234292,0.0,53.71490922234292,0.0,17.562249728535505,17.75227616061011,8.437750271464495,-8.94772383938989
304,2023-06-15 17:07:55.602,0,0,0,0,7.85,7.83,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,56.62,18.86,26.23,26.9,24.1,1.02,1.05,0.74,3.01,56.05,227.7,2649.92,1,53.71490922234292,0.0,53.71490922234292,0.0,17.514631707477918,17.609823084711138,8.485368292522082,-9.090176915288861
305,2023-06-15 17:07:55.802,0,0,0,0,7.85,7.84,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,58.38,18.86,26.23,26.9,24.1,1.03,1.05,0.74,2.66,56.05,227.74,2650.77,1,53.71490922234292,0.0,53.71490922234292,0.0,17.562249728535505,17.609823084711138,8.437750271464495,-9.090176915288861
306,2023-06-15 17:07:56.002,0,0,0,0,7.85,7.84,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,58.38,18.87,26.22,26.91,24.1,1.03,1.05,0.74,2.04,56.05,227.74,2650.89,1,53.71490922234292,0.0,53.71490922234292,0.0,17.562249728535505,17.609823084711138,8.437750271464495,-9.090176915288861
307,2023-06-15 17:07:56.303,0,0,0,0,7.78,7.84,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,59.95,18.87,26.22,26.91,24.1,1.01,1.06,0.74,2.04,56.04,227.75,2651.1,1,53.71490922234292,0.0,53.71490922234292,0.0,17.562249728535505,17.275868109566943,8.437750271464495,-9.424131890433056
308,2023-06-15 17:07:56.602,0,0,0,0,7.88,7.86,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,59.95,18.87,26.22,26.91,24.1,1.03,1.06,0.75,1.68,56.04,227.75,2651.19,1,53.71490922234292,0.0,53.71490922234292,0.0,17.657351875847326,17.75227616061011,8.342648124152674,-8.94772383938989
309,2023-06-15 17:07:56.803,0,0,0,0,7.88,7.88,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,61.46,18.87,26.22,26.91,24.1,1.03,1.05,0.74,1.68,56.04,227.74,2650.79,1,53.71490922234292,0.0,53.71490922234292,0.0,17.75227616061011,17.75227616061011,8.247723839389892,-8.94772383938989
310,2023-06-15 17:07:57.101,0,0,0,0,7.88,7.9,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,61.46,18.87,26.22,26.91,24.1,1.02,1.06,0.74,1.82,56.04,227.75,2651.12,1,53.71490922234292,0.0,53.71490922234292,0.0,17.847023374543255,17.75227616061011,8.152976625456745,-8.94772383938989
311,2023-06-15 17:07:57.203,0,0,0,0,7.95,7.91,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,62.77,18.87,26.22,26.91,24.1,1.02,1.06,0.74,2.04,56.04,227.76,2651.36,1,53.71490922234292,0.0,53.71490922234292,0.0,17.894330825838722,18.083121870114667,8.105669174161278,-8.616878129885333
312,2023-06-15 17:07:57.601,0,0,0,0,7.88,7.97,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,62.77,18.88,26.22,26.91,24.1,1.02,1.07,0.77,2.04,56.04,227.78,2651.69,1,53.71490922234292,0.0,53.71490922234292,0.0,18.177255491118956,17.75227616061011,7.822744508881044,-8.94772383938989
313,2023-06-15 17:07:57.803,0,0,0,0,7.95,8.01,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,63.93,18.88,26.22,26.91,24.1,1.01,1.07,0.77,2.53,56.06,227.83,2652.82,1,53.71490922234292,0.0,53.71490922234292,0.0,18.36500276645097,18.083121870114667,7.634997233549029,-8.616878129885333
314,2023-06-15 17:07:58.002,0,0,0,0,7.95,8.08,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,63.93,18.89,26.2,26.91,24.1,1.01,1.08,0.79,3.22,56.06,227.84,2653.11,1,53.71490922234292,0.0,53.71490922234292,0.0,18.691908034943822,18.083121870114667,7.308091965056178,-8.616878129885333
315,2023-06-15 17:07:58.402,0,0,0,0,8.02,8.15,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,64.95,18.89,26.2,26.91,24.1,1.02,1.04,0.84,3.22,56.06,227.83,2653.01,1,53.71490922234292,0.0,53.71490922234292,0.0,19.016737471237093,18.411831812913817,6.983262528762907,-8.288168187086182
316,2023-06-15 17:07:58.602,0,0,0,0,8.02,8.21,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,64.95,18.89,26.22,26.91,24.1,1.04,1.06,0.84,4.57,56.22,227.81,2652.52,1,53.71490922234292,0.0,53.71490922234292,0.0,19.293534162544688,18.411831812913817,6.706465837455312,-8.288168187086182
317,2023-06-15 17:07:58.901,0,0,0,0,8.05,8.26,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,65.8,18.87,26.22,26.91,24.1,1.04,1.06,0.76,5.08,56.22,227.8,2652.25,1,53.71490922234292,0.0,53.71490922234292,0.0,19.52306443653538,18.55206180508418,6.476935563464622,-8.14793819491582
318,2023-06-15 17:07:59.001,0,0,0,0,8.05,8.26,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,65.8,18.87,26.22,26.9,24.1,1.02,1.05,0.72,5.08,56.22,227.77,2651.76,1,53.71490922234292,0.0,53.71490922234292,0.0,19.52306443653538,18.55206180508418,6.476935563464622,-8.14793819491582
319,2023-06-15 17:07:59.404,0,0,0,0,8.09,8.27,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,66.42,18.85,26.22,26.9,24.1,1.02,1.05,0.72,4.44,56.07,227.76,2651.48,1,53.71490922234292,0.0,53.71490922234292,0.0,19.568847873572167,18.738438596617186,6.431152126427833,-7.961561403382813
320,2023-06-15 17:07:59.702,0,0,0,0,8.14,8.3,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,66.42,18.85,26.21,26.92,24.1,1.02,1.05,0.71,2.88,56.07,227.76,2651.56,1,53.71490922234292,0.0,53.71490922234292,0.0,19.70595450666582,18.970459168095203,6.294045493334181,-7.729540831904796
321,2023-06-15 17:07:59.802,0,0,0,0,8.14,8.3,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,66.73,18.82,26.21,26.92,24.1,1.02,1.05,0.71,2.88,56.07,227.76,2651.44,1,53.71490922234292,0.0,53.71490922234292,0.0,19.70595450666582,18.970459168095203,6.294045493334181,-7.729540831904796
322,2023-06-15 17:08:00.202,0,0,0,0,8.19,8.31,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,66.73,18.82,26.22,26.91,24.1,1.02,1.05,0.71,1.91,56.08,227.76,2651.52,1,53.71490922234292,0.0,53.71490922234292,0.0,19.751575777706307,19.20143431462043,6.248424222293693,-7.498565685379571
323,2023-06-15 17:08:00.403,0,0,0,0,8.21,8.32,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,66.87,18.81,26.22,26.91,24.1,1.02,1.05,0.71,1.71,56.08,227.79,2652.08,1,53.71490922234292,0.0,53.71490922234292,0.0,19.797156721042086,19.293534162544688,6.202843278957914,-7.406465837455311
324,2023-06-15 17:08:00.602,0,0,0,0,8.24,8.34,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,66.87,18.81,26.22,26.91,24.1,1.02,1.04,0.71,1.71,56.08,227.8,2652.35,1,53.71490922234292,0.0,53.71490922234292,0.0,19.888197964105814,19.431375205595828,6.111802035894186,-7.268624794404172
325,2023-06-15 17:08:00.903,0,0,0,0,8.28,8.34,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,66.88,18.78,26.21,26.91,24.1,1.02,1.04,0.71,1.68,56.19,227.81,2652.76,1,53.71490922234292,0.0,53.71490922234292,0.0,19.888197964105814,19.61459064025945,6.111802035894186,-7.085409359740549
326,2023-06-15 17:08:01.202,0,0,0,0,8.28,8.36,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,66.88,18.78,26.21,26.9,24.1,1.02,1.04,0.66,1.68,56.19,227.82,2652.98,1,53.71490922234292,0.0,53.71490922234292,0.0,19.979078912047783,19.61459064025945,6.0209210879522175,-7.085409359740549
327,2023-06-15 17:08:01.403,0,0,0,0,8.28,8.36,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,66.64,18.76,26.23,26.9,24.1,1.03,1.05,0.66,1.69,56.19,227.82,2653.3,1,53.71490922234292,0.0,53.71490922234292,0.0,19.979078912047783,19.61459064025945,6.0209210879522175,-7.085409359740549
328,2023-06-15 17:08:01.702,0,0,0,0,8.38,8.38,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,66.64,18.76,26.23,26.91,24.1,1.03,1.05,0.64,1.39,56.19,227.82,2653.3,1,53.71490922234292,0.0,53.71490922234292,0.0,20.069800236571268,20.069800236571268,5.930199763428732,-6.630199763428731
329,2023-06-15 17:08:01.802,0,0,0,0,8.38,8.38,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,66.22,18.74,26.23,26.91,24.1,1.03,1.05,0.63,1.39,56.07,227.82,2653.31,1,53.71490922234292,0.0,53.71490922234292,0.0,20.069800236571268,20.069800236571268,5.930199763428732,-6.630199763428731
330,2023-06-15 17:08:02.202,0,0,0,0,8.38,8.38,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,66.22,18.74,26.23,26.92,24.1,1.03,1.05,0.63,1.12,56.07,227.83,2653.55,1,53.71490922234292,0.0,53.71490922234292,0.0,20.069800236571268,20.069800236571268,5.930199763428732,-6.630199763428731
331,2023-06-15 17:08:02.502,0,0,0,0,8.38,8.39,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,65.74,18.71,26.23,26.92,24.1,1.03,1.05,0.63,0.99,56.07,227.83,2653.12,1,53.71490922234292,0.0,53.71490922234292,0.0,20.11510124874195,20.069800236571268,5.884898751258049,-6.630199763428731
332,2023-06-15 17:08:02.603,0,0,0,0,8.38,8.4,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,65.74,18.71,26.23,26.9,24.1,1.02,1.05,0.64,0.99,56.04,227.83,2653.06,1,53.71490922234292,0.0,53.71490922234292,0.0,20.16036260493445,20.069800236571268,5.839637395065552,-6.630199763428731
333,2023-06-15 17:08:03.003,0,0,0,0,8.41,8.42,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,65.16,18.7,26.23,26.9,24.1,1.03,1.05,0.64,1.26,56.04,227.83,2653.11,1,53.71490922234292,0.0,53.71490922234292,0.0,20.250766679988146,20.20558438786776,5.749233320011854,-6.49441561213224
334,2023-06-15 17:08:03.203,0,0,0,0,8.41,8.42,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,65.16,18.7,26.23,26.91,24.1,1.03,1.05,0.64,1.56,56.04,227.89,2654.53,1,53.71490922234292,0.0,53.71490922234292,0.0,20.250766679988146,20.20558438786776,5.749233320011854,-6.49441561213224
335,2023-06-15 17:08:03.403,0,0,0,0,8.41,8.43,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,64.5,18.68,26.21,26.91,24.1,1.02,1.05,0.64,1.56,56.07,227.93,2655.46,1,53.71490922234292,0.0,53.71490922234292,0.0,20.295909563469934,20.20558438786776,5.704090436530066,-6.49441561213224
336,2023-06-15 17:08:03.702,0,0,0,0,8.41,8.46,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,64.5,18.68,26.21,26.91,24.1,1.03,1.05,0.64,1.72,56.07,227.95,2655.94,1,53.71490922234292,0.0,53.71490922234292,0.0,20.431102579779406,20.20558438786776,5.568897420220594,-6.49441561213224
337,2023-06-15 17:08:04.002,0,0,0,0,8.43,8.44,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,63.72,18.67,26.22,26.91,24.1,1.03,1.05,0.64,1.72,56.07,227.96,2656.44,1,53.71490922234292,0.0,53.71490922234292,0.0,20.341013120217383,20.295909563469934,5.658986879782617,-6.4040904365300655
338,2023-06-15 17:08:04.201,0,0,0,0,8.44,8.47,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,63.72,18.67,26.22,26.91,24.1,1.03,1.05,0.64,1.69,56.22,227.92,2655.47,1,53.71490922234292,0.0,53.71490922234292,0.0,20.476088645060713,20.341013120217383,5.523911354939287,-6.358986879782616
339,2023-06-15 17:08:04.403,0,0,0,0,8.41,8.47,26.9,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,62.79,18.65,26.21,26.91,24.1,1.03,1.05,0.64,1.59,56.22,227.88,2654.5,1,53.71490922234292,0.0,53.71490922234292,0.0,20.476088645060713,20.20558438786776,5.523911354939287,-6.49441561213224
340,2023-06-15 17:08:04.602,0,0,0,0,8.44,8.51,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,62.79,18.65,26.21,26.9,24.1,1.03,1.06,0.65,1.59,56.22,227.85,2653.91,1,53.71490922234292,0.0,53.71490922234292,0.0,20.655643692576177,20.341013120217383,5.344356307423823,-6.358986879782616
341,2023-06-15 17:08:05.001,0,0,0,0,8.48,8.58,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,61.62,18.67,26.21,26.9,24.1,1.03,1.06,0.65,1.64,56.09,227.82,2653.07,1,53.71490922234292,0.0,53.71490922234292,0.0,20.9683788403363,20.521035708542797,5.0316211596637,-6.178964291457202
342,2023-06-15 17:08:05.202,0,0,0,0,8.48,8.58,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,61.62,18.67,26.21,26.9,24.1,1.03,1.06,0.65,2.05,56.09,227.77,2651.87,1,53.71490922234292,0.0,53.71490922234292,0.0,20.9683788403363,20.521035708542797,5.0316211596637,-6.178964291457202
343,2023-06-15 17:08:05.402,0,0,0,0,8.5,8.66,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,60.13,18.64,26.21,26.91,24.1,1.03,1.07,0.67,2.05,56.09,227.75,2651.34,1,53.71490922234292,0.0,53.71490922234292,0.0,21.323504135264216,20.610813152125388,4.676495864735784,-6.089186847874611
344,2023-06-15 17:08:05.803,0,0,0,0,8.48,8.76,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,58.43,18.64,26.21,26.91,24.1,1.03,1.07,0.67,2.84,56.05,227.73,2650.86,1,53.71490922234292,0.0,53.71490922234292,0.0,21.764038816020786,20.521035708542797,4.235961183979214,-6.178964291457202
345,2023-06-15 17:08:06.002,0,0,0,0,8.52,8.8,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,58.43,18.63,26.22,26.9,24.1,1.03,1.08,0.69,3.73,56.05,227.72,2650.55,1,53.71490922234292,0.0,53.71490922234292,0.0,21.939219025750617,20.700435551931605,4.060780974249383,-5.999564448068394
346,2023-06-15 17:08:06.303,0,0,0,0,8.55,8.9,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,56.63,18.63,26.22,26.9,24.1,1.04,1.09,0.72,3.73,56.05,227.72,2650.33,1,53.71490922234292,0.0,53.71490922234292,0.0,22.374626299634258,20.834579837368892,3.625373700365742,-5.865420162631107
347,2023-06-15 17:08:06.603,0,0,0,0,8.6,8.97,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,56.63,18.6,26.22,26.9,24.1,1.04,1.09,0.72,4.65,56.21,227.73,2650.67,1,53.71490922234292,0.0,53.71490922234292,0.0,22.67727931905523,21.057387396133265,3.3227206809447694,-5.642612603866734
348,2023-06-15 17:08:06.802,0,0,0,0,8.6,9.23,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,54.97,18.6,26.22,26.9,24.1,1.04,1.09,0.76,5.99,56.21,227.75,2650.93,1,53.71490922234292,0.0,53.71490922234292,0.0,23.786469383060194,21.057387396133265,2.2135306169398064,-5.642612603866734
349,2023-06-15 17:08:07.103,0,0,0,0,8.69,9.39,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,54.97,18.57,26.22,26.9,24.1,1.03,1.07,0.77,5.99,56.21,227.75,2650.97,1,53.71490922234292,0.0,53.71490922234292,0.0,24.45769964618779,21.4560550222738,1.5423003538122089,-5.243944977726198
350,2023-06-15 17:08:07.403,0,0,0,0,8.69,9.73,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,53.55,18.55,26.22,26.9,24.1,1.03,1.07,0.77,7.17,56.06,227.75,2651.15,1,53.71490922234292,0.0,53.71490922234292,0.0,25.85668561606235,21.4560550222738,0.14331438393764984,-5.243944977726198
351,2023-06-15 17:08:07.602,0,0,0,0,8.69,9.83,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,53.55,18.55,26.22,26.9,24.1,1.03,1.07,0.74,7.35,56.06,227.74,2651.05,1,53.71490922234292,0.0,53.71490922234292,0.0,26.261320985461964,21.4560550222738,-0.26132098546196403,-5.243944977726198
352,2023-06-15 17:08:07.902,0,0,0,0,8.81,10.19,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,52.14,18.56,26.22,26.9,24.1,1.03,1.07,0.71,7.35,56.06,227.73,2651.01,1,53.71490922234292,0.0,53.71490922234292,0.0,27.693493594151505,21.9829227064389,-1.693493594151505,-4.7170772935611005
353,2023-06-15 17:08:08.204,0,0,0,0,8.84,10.53,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,52.14,18.56,26.23,26.91,24.1,1.03,1.07,0.71,6.38,56.23,227.72,2651.06,1,53.71490922234292,0.0,53.71490922234292,0.0,29.012454829891,22.113815616684292,-3.0124548298909986,-4.586184383315707
354,2023-06-15 17:08:08.403,0,0,0,0,8.89,10.73,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,50.6,18.62,26.22,26.91,24.1,1.03,1.07,0.71,5.59,56.23,227.72,2651.37,1,53.71490922234292,0.0,53.71490922234292,0.0,29.773803023654352,22.331247668156436,-3.7738030236543523,-4.368752331843563
355,2023-06-15 17:08:08.702,0,0,0,0,8.93,10.99,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,50.6,18.62,26.22,26.9,24.1,1.04,1.08,0.73,5.59,56.23,227.74,2651.83,1,53.71490922234292,0.0,53.71490922234292,0.0,30.74817521268335,22.504547906508776,-4.74817521268335,-4.195452093491223
356,2023-06-15 17:08:08.801,0,0,0,0,8.93,11.11,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,48.78,18.72,26.22,26.9,24.1,1.04,1.08,0.73,5.67,56.07,227.75,2652.25,1,53.71490922234292,0.0,53.71490922234292,0.0,31.192200868936197,22.504547906508776,-5.192200868936197,-4.195452093491223
357,2023-06-15 17:08:09.201,0,0,0,0,9.02,11.34,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,48.78,18.72,26.22,26.9,24.1,1.04,1.08,0.76,6.53,56.07,227.77,2652.65,1,53.71490922234292,0.0,53.71490922234292,0.0,32.03353141943694,22.89240042068468,-6.03353141943694,-3.807599579315319
358,2023-06-15 17:08:09.503,0,0,0,0,9.13,11.35,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.73,18.91,26.22,26.9,24.1,1.04,1.08,0.76,6.53,56.07,227.8,2653.71,1,53.71490922234292,0.0,53.71490922234292,0.0,32.06982662018311,23.362604546438888,-6.0698266201831075,-3.3373954535611112
359,2023-06-15 17:08:09.603,0,0,0,0,9.19,11.34,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.73,18.91,26.22,26.9,24.1,1.04,1.08,0.78,7.55,56.06,227.82,2654.2,1,53.71490922234292,0.0,53.71490922234292,0.0,32.03353141943694,23.617329689875135,-6.03353141943694,-3.0826703101248647
360,2023-06-15 17:08:10.003,0,0,0,0,9.19,11.35,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.54,19.27,26.23,26.9,24.1,1.04,1.07,0.78,8.18,56.06,227.84,2654.69,1,53.71490922234292,0.0,53.71490922234292,0.0,32.06982662018311,23.617329689875135,-6.0698266201831075,-3.0826703101248647
361,2023-06-15 17:08:10.201,0,0,0,0,9.28,11.36,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.54,19.27,26.23,26.91,24.1,1.03,1.05,0.78,8.18,56.06,227.86,2655.41,1,53.71490922234292,0.0,53.71490922234292,0.0,32.106098425022594,23.997139498517868,-6.106098425022594,-2.7028605014821316
362,2023-06-15 17:08:10.402,0,0,0,0,9.36,11.34,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.61,19.75,26.22,26.91,24.1,1.03,1.05,0.76,7.96,56.15,227.86,2655.54,1,53.71490922234292,0.0,53.71490922234292,0.0,32.03353141943694,24.33248648797172,-6.03353141943694,-2.367513512028278
363,2023-06-15 17:08:10.702,0,0,0,0,9.42,11.36,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.61,19.75,26.22,26.91,24.1,1.03,1.05,0.72,7.96,56.15,227.86,2655.64,1,53.71490922234292,0.0,53.71490922234292,0.0,32.106098425022594,24.58261975527637,-6.106098425022594,-2.1173802447236305
364,2023-06-15 17:08:11.002,0,0,0,0,9.46,11.35,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.95,20.37,26.2,26.91,24.1,1.03,1.05,0.72,7.02,56.15,227.86,2655.55,1,53.71490922234292,0.0,53.71490922234292,0.0,32.06982662018311,24.748726860979673,-6.0698266201831075,-1.9512731390203264
365,2023-06-15 17:08:11.202,0,0,0,0,9.51,11.34,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.95,20.37,26.2,26.91,24.1,1.03,1.05,0.65,5.61,56.04,227.86,2655.6,1,53.71490922234292,0.0,53.71490922234292,0.0,32.03353141943694,24.955638011857786,-6.03353141943694,-1.744361988142213
366,2023-06-15 17:08:11.503,0,0,0,0,9.61,11.35,26.8,26.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.59,21.08,26.22,26.91,24.1,1.03,1.05,0.61,5.61,56.04,227.86,2655.73,1,53.71490922234292,0.0,53.71490922234292,0.0,32.06982662018311,25.36707909071049,-6.0698266201831075,-1.3329209092895091
367,2023-06-15 17:08:11.602,0,0,0,0,9.61,11.34,26.8,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.59,21.08,26.22,26.91,24.1,1.03,1.05,0.61,4.2,56.04,227.87,2655.93,1,53.71490922234292,0.0,53.71490922234292,0.0,32.03353141943694,25.36707909071049,-5.933531419436939,-1.3329209092895091
368,2023-06-15 17:08:12.002,0,0,0,0,9.66,11.36,26.8,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.46,21.82,26.22,26.91,24.1,1.03,1.05,0.6,3.25,56.04,227.88,2656.14,1,53.71490922234292,0.0,53.71490922234292,0.0,32.106098425022594,25.571623439209702,-6.006098425022593,-1.1283765607902971
369,2023-06-15 17:08:12.202,0,0,0,0,9.69,11.35,26.8,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.46,21.82,26.22,26.91,24.1,1.03,1.05,0.6,3.25,56.21,227.88,2655.92,1,53.71490922234292,0.0,53.71490922234292,0.0,32.06982662018311,25.69397775174832,-5.969826620183106,-1.0060222482516785
370,2023-06-15 17:08:12.403,0,0,0,0,9.69,11.3,26.8,26.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.48,22.51,26.22,26.9,24.1,1.03,1.05,0.61,3.07,56.21,227.87,2655.39,1,53.71490922234292,0.0,53.71490922234292,0.0,31.888115938356407,25.69397775174832,-5.788115938356405,-1.0060222482516785
371,2023-06-15 17:08:12.801,0,0,0,0,9.8,11.21,26.9,26.3,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.64,22.51,26.22,26.9,24.1,1.03,1.05,0.6,3.32,56.21,227.83,2654.68,1,53.71490922234292,0.0,53.71490922234292,0.0,31.559548333584985,26.140248423080266,-5.259548333584984,-0.5597515769197337
372,2023-06-15 17:08:13.002,0,0,0,0,9.77,11.21,26.9,26.3,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.64,23.19,26.22,26.91,24.1,1.03,1.05,0.61,3.32,56.04,227.82,2654.24,1,53.71490922234292,0.0,53.71490922234292,0.0,31.559548333584985,26.01890389711457,-5.259548333584984,-0.6810961028854301
373,2023-06-15 17:08:13.302,0,0,0,0,9.82,11.2,26.9,26.3,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.9,23.19,26.22,26.91,24.1,1.03,1.05,0.61,3.69,56.04,227.8,2653.97,1,53.71490922234292,0.0,53.71490922234292,0.0,31.52292178181449,26.220993593228343,-5.222921781814488,-0.4790064067716564
374,2023-06-15 17:08:13.402,0,0,0,0,9.85,11.19,26.9,26.3,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.9,23.9,26.21,26.9,24.1,1.03,1.05,0.61,4.02,56.04,227.79,2653.81,1,53.71490922234292,0.0,53.71490922234292,0.0,31.486271286500767,26.341885651580412,-5.186271286500766,-0.358114348419587
375,2023-06-15 17:08:13.802,0,0,0,0,9.9,11.16,26.8,26.6,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.23,23.9,26.21,26.9,24.1,1.03,1.05,0.61,4.02,56.04,227.79,2653.73,1,53.71490922234292,0.0,53.71490922234292,0.0,31.376175766503707,26.542774104100545,-4.776175766503705,-0.15722589589945457
376,2023-06-15 17:08:14.103,0,0,0,0,9.9,11.16,26.8,26.6,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.23,24.63,26.23,26.91,24.1,1.02,1.05,0.61,4.32,56.04,227.74,2652.46,1,53.71490922234292,0.0,53.71490922234292,0.0,31.376175766503707,26.542774104100545,-4.776175766503705,-0.15722589589945457
377,2023-06-15 17:08:14.201,0,0,0,0,9.92,11.15,26.8,26.6,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.63,24.63,26.23,26.91,24.1,1.02,1.05,0.62,4.32,56.04,227.75,2652.37,1,53.71490922234292,0.0,53.71490922234292,0.0,31.339429123756418,26.62292130711006,-4.739429123756416,-0.07707869288993763
378,2023-06-15 17:08:14.603,0,0,0,0,9.9,11.12,26.8,26.8,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.63,25.34,26.22,26.89,24.1,1.03,1.05,0.62,4.17,56.24,227.74,2652.17,1,53.71490922234292,0.0,53.71490922234292,0.0,31.229044260800833,26.542774104100545,-4.429044260800833,-0.15722589589945457
379,2023-06-15 17:08:14.802,0,0,0,0,9.94,11.1,26.8,26.8,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.09,25.34,26.22,26.89,24.1,1.03,1.05,0.61,4.01,56.24,227.74,2651.99,1,53.71490922234292,0.0,53.71490922234292,0.0,31.1553331950754,26.70295017903817,-4.355333195075399,0.0029501790381694093
380,2023-06-15 17:08:15.203,0,0,0,0,10.02,11.1,26.8,26.8,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.09,26.05,26.22,26.9,24.1,1.03,1.05,0.62,3.73,56.06,227.75,2652.08,1,53.71490922234292,0.0,53.71490922234292,0.0,31.1553331950754,27.021890627532855,-4.355333195075399,0.3218906275328557
381,2023-06-15 17:08:15.402,0,0,0,0,9.97,11.08,26.8,26.8,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.71,26.7,26.22,26.9,24.1,1.03,1.05,0.61,3.73,56.06,227.98,2572.69,1,53.71490922234292,0.0,53.71490922234292,0.0,31.081524848966183,26.82277252400536,-4.281524848966182,0.12277252400535943
382,2023-06-15 17:08:15.703,0,0,0,0,10.02,11.06,26.8,26.8,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.71,26.7,26.22,26.9,24.1,1.03,1.05,0.61,3.78,56.06,228.18,2496.71,1,53.71490922234292,0.0,53.71490922234292,0.0,31.007618916722777,27.021890627532855,-4.207618916722776,0.3218906275328557
383,2023-06-15 17:08:16.002,0,0,0,0,10.03,11.04,26.8,26.8,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.44,27.24,26.21,26.9,24.1,1.03,1.05,0.6,4.23,56.06,228.38,2420.63,1,53.71490922234292,0.0,53.71490922234292,0.0,30.93361509106029,27.061626837011545,-4.133615091060289,0.36162683701154563
384,2023-06-15 17:08:16.203,0,0,0,0,9.97,11.03,26.8,27.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.44,27.24,26.21,26.91,24.1,1.03,1.05,0.61,4.23,56.24,228.76,2271.81,1,53.71490922234292,0.0,53.71490922234292,0.0,30.896576371748665,26.82277252400536,-3.796576371748664,0.12277252400535943
385,2023-06-15 17:08:16.502,0,0,0,0,10.03,10.99,26.8,27.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.32,27.8,26.22,26.91,24.1,1.03,1.05,0.61,4.51,56.24,228.74,2271.63,1,53.71490922234292,0.0,53.71490922234292,0.0,30.74817521268335,27.061626837011545,-3.6481752126833484,0.36162683701154563
