,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,phe_out,cond_air,cond_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
386,2023-06-15 17:08:16.603,0,0,0,0,10.03,11.0,26.8,27.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.32,27.8,26.22,26.91,24.1,1.03,1.05,0.61,4.56,56.24,228.76,2271.8,1,53.71490922234292,0.0,53.71490922234292,0.0,30.785312522611207,27.061626837011545,-3.6853125226112056,0.36162683701154563
387,2023-06-15 17:08:17.002,0,0,0,0,10.06,10.96,26.8,27.1,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.38,28.28,26.22,26.91,24.1,1.03,1.05,0.61,4.56,56.04,228.78,2272.05,1,53.71490922234292,0.0,53.71490922234292,0.0,30.636614654278276,27.180661554355424,-3.5366146542782744,0.4806615543554251
388,2023-06-15 17:08:17.302,0,0,0,0,10.09,10.96,26.8,27.3,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.38,28.28,26.22,26.9,24.1,1.03,1.05,0.61,3.9,56.04,228.81,2272.42,1,53.71490922234292,0.0,53.71490922234292,0.0,30.636614654278276,27.299436459533922,-3.336614654278275,0.5994364595339228
389,2023-06-15 17:08:17.702,0,0,0,0,10.03,10.94,26.8,27.3,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.52,28.73,26.21,26.9,24.1,1.03,1.05,0.61,3.38,56.06,228.82,2272.83,1,53.71490922234292,0.0,53.71490922234292,0.0,30.562116697852048,27.061626837011545,-3.262116697852047,0.36162683701154563
390,2023-06-15 17:08:17.802,0,0,0,0,10.11,10.93,26.8,27.3,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.7,29.23,26.21,26.9,24.1,1.03,1.05,0.61,3.33,56.06,229.15,2141.42,1,53.71490922234292,0.0,53.71490922234292,0.0,30.52483032577686,27.378476054930957,-3.2248303257768605,0.6784760549309574
391,2023-06-15 17:08:18.202,0,0,0,0,10.06,10.92,26.8,27.5,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.82,29.23,26.22,26.9,24.1,1.03,1.05,0.61,3.33,56.06,229.86,1849.43,1,53.71490922234292,0.0,53.71490922234292,0.0,30.48751897150879,27.180661554355424,-2.9875189715087913,0.3806615543554237
392,2023-06-15 17:08:18.502,0,0,0,0,10.09,10.9,26.8,27.5,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.82,29.7,26.22,26.9,24.1,1.03,1.05,0.61,3.49,56.04,230.47,1601.71,1,53.71490922234292,0.0,53.71490922234292,0.0,30.412821156932864,27.299436459533922,-2.912821156932864,0.49943645953392135
393,2023-06-15 17:08:18.903,0,0,0,0,10.11,10.9,26.8,27.5,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.9,30.14,26.22,26.89,24.1,1.03,1.05,0.61,3.77,56.04,231.6,1129.96,1,53.71490922234292,0.0,53.71490922234292,0.0,30.412821156932864,27.378476054930957,-2.912821156932864,0.578476054930956
394,2023-06-15 17:08:19.001,0,0,0,0,10.11,10.88,26.8,27.5,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.9,30.14,26.22,26.91,24.1,1.03,1.05,0.61,3.98,56.04,232.02,952.27,1,53.71490922234292,0.0,53.71490922234292,0.0,30.338022934188928,27.378476054930957,-2.8380229341889276,0.578476054930956
395,2023-06-15 17:08:19.502,0,0,0,0,10.11,10.87,26.8,27.8,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.99,30.57,26.22,26.91,24.1,1.03,1.05,0.61,4.07,56.04,232.49,766.98,1,53.71490922234292,0.0,53.71490922234292,0.0,30.300586069328176,27.378476054930957,-2.5005860693281754,0.6784760549309574
396,2023-06-15 17:08:19.701,0,0,0,0,10.11,10.83,26.8,27.8,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.99,30.57,26.22,26.89,24.1,1.03,1.05,0.61,4.07,56.04,232.49,766.98,1,53.71490922234292,0.0,53.71490922234292,0.0,30.15058597726727,27.378476054930957,-2.3505859772672686,0.6784760549309574
397,2023-06-15 17:08:19.901,0,0,0,0,10.14,10.83,26.8,27.8,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.08,30.96,26.22,26.89,24.1,1.03,1.05,0.61,4.25,56.24,232.49,766.98,1,53.71490922234292,0.0,53.71490922234292,0.0,30.15058597726727,27.496820926482314,-2.3505859772672686,0.7968209264823152
398,2023-06-15 17:08:20.203,0,0,0,0,10.11,10.83,26.8,28.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.08,30.96,26.22,26.91,24.1,1.03,1.05,0.61,4.25,56.24,139.72,376.74,1,53.71490922234292,0.0,53.71490922234292,0.0,30.15058597726727,27.378476054930957,-2.1505859772672693,0.6784760549309574
399,2023-06-15 17:08:20.502,0,0,0,0,10.14,10.82,26.8,28.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.26,31.31,26.22,26.91,24.1,1.03,1.05,0.61,4.17,56.24,139.72,376.74,1,53.71490922234292,0.0,53.71490922234292,0.0,30.113022593057906,27.496820926482314,-2.113022593057906,0.7968209264823152
400,2023-06-15 17:08:20.701,0,0,0,0,10.09,10.79,26.8,28.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.49,31.31,26.22,26.89,24.1,1.03,1.05,0.61,3.68,56.02,46.58,122.94,1,53.71490922234292,0.0,53.71490922234292,0.0,30.000179720088454,27.299436459533922,-2.000179720088454,0.5994364595339228
401,2023-06-15 17:08:21.003,0,0,0,0,10.14,10.78,26.8,28.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.49,31.63,26.22,26.9,24.1,1.02,1.04,0.59,3.68,56.02,46.58,122.94,1,53.71490922234292,0.0,53.71490922234292,0.0,29.962514385390705,27.496820926482314,-1.9625143853907048,0.7968209264823152
402,2023-06-15 17:08:21.201,0,0,0,0,10.16,10.78,26.8,28.0,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.79,31.63,26.22,26.9,24.1,1.03,1.04,0.59,3.57,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,29.962514385390705,27.575575067020054,-1.9625143853907048,0.8755750670200548
403,2023-06-15 17:08:21.601,0,0,0,0,10.11,10.75,26.8,28.2,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.79,31.91,26.21,26.9,24.1,1.03,1.04,0.56,3.36,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,29.849364672116167,27.378476054930957,-1.6493646721161674,0.6784760549309574
404,2023-06-15 17:08:21.801,0,0,0,0,10.11,10.75,26.8,28.2,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.09,31.91,26.21,26.9,24.1,1.03,1.04,0.54,3.36,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,29.849364672116167,27.378476054930957,-1.6493646721161674,0.6784760549309574
405,2023-06-15 17:08:22.002,0,0,0,0,10.11,10.75,26.8,28.2,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.09,32.15,26.22,26.9,24.1,1.03,1.04,0.54,3.04,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,29.849364672116167,27.378476054930957,-1.6493646721161674,0.6784760549309574
406,2023-06-15 17:08:22.303,0,0,0,0,10.16,10.74,26.8,28.2,26.8,26.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.34,32.15,26.22,26.9,24.1,1.03,1.04,0.54,2.76,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,29.811596726288712,27.575575067020054,-1.6115967262887132,0.8755750670200548
407,2023-06-15 17:08:22.601,0,0,0,0,10.18,10.71,26.8,28.3,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.34,32.32,26.21,26.9,24.1,1.03,1.05,0.55,2.76,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,29.698138180557976,27.654215711437132,-1.3981381805579751,0.8542157114371314
408,2023-06-15 17:08:22.803,0,0,0,0,10.16,10.71,26.8,28.3,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.57,32.32,26.21,26.9,24.1,1.03,1.05,0.55,2.58,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,29.698138180557976,27.575575067020054,-1.3981381805579751,0.7755750670200534
409,2023-06-15 17:08:23.103,0,0,0,0,10.16,10.7,26.8,28.3,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.57,32.42,26.2,26.89,24.1,1.03,1.05,0.55,2.63,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,29.660266956121347,27.575575067020054,-1.3602669561213467,0.7755750670200534
410,2023-06-15 17:08:23.402,0,0,0,0,10.16,10.68,26.8,28.3,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.7,32.53,26.2,26.89,24.1,1.03,1.05,0.55,2.63,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,29.584446690718494,27.575575067020054,-1.284446690718493,0.7755750670200534
411,2023-06-15 17:08:23.602,0,0,0,0,10.16,10.68,26.8,28.5,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.7,32.53,26.23,26.89,24.1,1.03,1.05,0.55,2.68,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,29.584446690718494,27.575575067020054,-1.0844466907184938,0.7755750670200534
412,2023-06-15 17:08:23.903,0,0,0,0,10.16,10.66,26.8,28.5,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.76,32.58,26.23,26.89,24.1,1.03,1.05,0.55,2.71,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,29.50852238766197,27.575575067020054,-1.0085223876619693,0.7755750670200534
413,2023-06-15 17:08:24.203,0,0,0,0,10.21,10.67,26.8,28.5,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.76,32.58,26.22,26.89,24.1,1.03,1.04,0.55,2.71,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,29.546497565122934,27.77196472253746,-1.0464975651229338,0.9719647225374608
414,2023-06-15 17:08:24.402,0,0,0,0,10.18,10.66,26.8,28.5,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.78,32.62,26.22,26.89,24.1,1.03,1.04,0.55,3.0,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,29.50852238766197,27.654215711437132,-1.0085223876619693,0.8542157114371314
415,2023-06-15 17:08:24.702,0,0,0,0,10.21,10.65,26.8,28.7,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.78,32.62,26.22,26.89,24.1,1.03,1.05,0.55,3.27,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,29.470521115745612,27.77196472253746,-0.7705211157456127,0.9719647225374608
416,2023-06-15 17:08:24.903,0,0,0,0,10.16,10.64,26.8,28.7,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.72,32.66,26.22,26.89,24.1,1.03,1.05,0.55,3.27,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,29.43249370667263,27.575575067020054,-0.7324937066726314,0.7755750670200534
417,2023-06-15 17:08:25.202,0,0,0,0,10.26,10.62,26.8,28.7,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.72,32.66,26.22,26.89,24.1,1.03,1.05,0.55,3.4,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,29.356360305697137,27.967651070302168,-0.6563603056971381,1.167651070302167
418,2023-06-15 17:08:25.403,0,0,0,0,10.18,10.62,26.8,28.7,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.65,32.68,26.22,26.89,24.1,1.03,1.05,0.56,3.4,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,29.356360305697137,27.654215711437132,-0.6563603056971381,0.8542157114371314
419,2023-06-15 17:08:25.703,0,0,0,0,10.18,10.61,26.8,28.7,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.65,32.68,26.22,26.89,24.1,1.03,1.05,0.56,3.24,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,29.31825422783436,27.654215711437132,-0.6182542278343597,0.8542157114371314
420,2023-06-15 17:08:26.001,0,0,0,0,10.21,10.61,26.8,28.7,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.56,32.7,26.22,26.89,24.1,1.03,1.05,0.55,3.28,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,29.31825422783436,27.77196472253746,-0.6182542278343597,0.9719647225374608
421,2023-06-15 17:08:26.201,0,0,0,0,10.18,10.61,26.8,28.8,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.56,32.7,26.22,26.89,24.1,1.03,1.05,0.55,3.28,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,29.31825422783436,27.654215711437132,-0.5182542278343583,0.8542157114371314
422,2023-06-15 17:08:26.503,0,0,0,0,10.21,10.61,26.8,28.8,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.51,32.7,26.22,26.89,24.1,1.03,1.04,0.55,3.23,56.09,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,29.31825422783436,27.77196472253746,-0.5182542278343583,0.9719647225374608
423,2023-06-15 17:08:26.703,0,0,0,0,10.18,10.59,26.9,28.8,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.51,32.7,26.22,26.89,24.1,1.03,1.04,0.55,3.32,56.09,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,29.241963101616875,27.654215711437132,-0.44196310161687435,0.8542157114371314
424,2023-06-15 17:08:27.002,0,0,0,0,10.14,10.59,26.9,28.8,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.49,32.66,26.23,26.89,24.1,1.03,1.04,0.55,3.32,56.09,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,29.241963101616875,27.496820926482314,-0.44196310161687435,0.6968209264823138
425,2023-06-15 17:08:27.301,0,0,0,0,10.21,10.59,26.9,29.0,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.49,32.66,26.23,26.89,24.1,1.03,1.05,0.55,3.15,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,29.241963101616875,27.77196472253746,-0.24196310161687506,0.9719647225374608
426,2023-06-15 17:08:27.502,0,0,0,0,10.18,10.57,26.9,29.0,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.49,32.62,26.23,26.88,24.1,1.03,1.05,0.56,3.08,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,29.165566392434414,27.654215711437132,-0.16556639243441396,0.8542157114371314
427,2023-06-15 17:08:27.802,0,0,0,0,10.21,10.56,26.9,29.0,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.57,32.62,26.23,26.88,24.1,1.03,1.05,0.56,3.08,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,29.127328335439245,27.77196472253746,-0.1273283354392447,0.9719647225374608
428,2023-06-15 17:08:28.003,0,0,0,0,10.23,10.56,26.9,29.0,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.57,32.57,26.21,26.89,24.1,1.03,1.05,0.56,3.34,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,29.127328335439245,27.850323322596637,-0.1273283354392447,1.0503233225966362
429,2023-06-15 17:08:28.302,0,0,0,0,10.23,10.55,26.9,29.1,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.64,32.57,26.21,26.89,24.1,1.03,1.05,0.55,3.8,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,29.089063751923902,27.850323322596637,0.010936248076099275,1.0503233225966362
430,2023-06-15 17:08:28.502,0,0,0,0,10.23,10.55,26.9,29.1,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.64,32.54,26.21,26.9,24.1,1.03,1.05,0.56,3.8,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,29.089063751923902,27.850323322596637,0.010936248076099275,1.0503233225966362
431,2023-06-15 17:08:28.802,0,0,0,0,10.26,10.54,26.9,29.1,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.71,32.54,26.21,26.9,24.1,1.03,1.05,0.56,4.22,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,29.050772598056994,27.967651070302168,0.04922740194300701,1.167651070302167
432,2023-06-15 17:08:29.002,0,0,0,0,10.18,10.55,26.9,29.1,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.71,32.48,26.21,26.89,24.1,1.03,1.05,0.56,4.13,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,29.089063751923902,27.654215711437132,0.010936248076099275,0.8542157114371314
433,2023-06-15 17:08:29.302,0,0,0,0,10.23,10.53,27.0,29.2,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.75,32.48,26.21,26.89,24.1,1.03,1.04,0.56,4.13,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,29.012454829891,27.850323322596637,0.18754517010900074,1.0503233225966362
434,2023-06-15 17:08:29.504,0,0,0,0,10.23,10.54,27.0,29.2,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.75,32.4,26.23,26.9,24.1,1.03,1.04,0.56,3.99,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,29.050772598056994,27.850323322596637,0.14922740194300488,1.0503233225966362
435,2023-06-15 17:08:29.803,0,0,0,0,10.23,10.52,27.0,29.2,26.8,26.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.74,32.4,26.23,26.9,24.1,1.03,1.05,0.57,4.32,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.974110403363568,27.850323322596637,0.22588959663643138,1.0503233225966362
436,2023-06-15 17:08:30.102,0,0,0,0,10.26,10.51,27.0,29.2,26.8,26.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.74,32.33,26.2,26.9,24.1,1.03,1.04,0.57,4.32,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.935739274295543,27.967651070302168,0.2642607257044567,1.067651070302169
437,2023-06-15 17:08:30.302,0,0,0,0,10.21,10.51,27.0,29.2,26.8,26.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.69,32.25,26.2,26.9,24.1,1.03,1.04,0.56,4.68,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.935739274295543,27.77196472253746,0.2642607257044567,0.8719647225374629
438,2023-06-15 17:08:30.602,0,0,0,0,10.23,10.5,27.0,29.2,26.8,26.9,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.69,32.25,26.22,26.88,24.1,1.03,1.05,0.56,4.74,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.89734139839169,27.850323322596637,0.3026586016083108,0.9503233225966383
439,2023-06-15 17:08:30.803,0,0,0,0,10.26,10.51,27.0,29.3,26.8,26.9,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.63,32.16,26.22,26.88,24.1,1.04,1.06,0.56,4.74,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.935739274295543,27.967651070302168,0.3642607257044581,1.067651070302169
440,2023-06-15 17:08:31.103,0,0,0,0,10.26,10.51,27.0,29.3,26.8,26.9,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.63,32.16,26.21,26.89,24.1,1.03,1.06,0.59,4.67,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.935739274295543,27.967651070302168,0.3642607257044581,1.067651070302169
441,2023-06-15 17:08:31.303,0,0,0,0,10.21,10.51,27.0,29.3,26.8,26.9,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.47,32.09,26.21,26.89,24.1,1.03,1.05,0.64,4.67,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.935739274295543,27.77196472253746,0.3642607257044581,0.8719647225374629
442,2023-06-15 17:08:31.603,0,0,0,0,10.26,10.5,27.0,29.3,26.8,26.9,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.47,32.09,26.22,26.89,24.1,1.03,1.04,0.64,5.0,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.89734139839169,27.967651070302168,0.40265860160831224,1.067651070302169
443,2023-06-15 17:08:31.802,0,0,0,0,10.23,10.51,27.0,29.5,26.8,26.9,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.31,32.03,26.22,26.89,24.1,1.03,1.04,0.65,5.18,56.11,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.935739274295543,27.850323322596637,0.5642607257044574,0.9503233225966383
444,2023-06-15 17:08:32.101,0,0,0,0,10.26,10.49,27.0,29.5,26.8,26.9,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.31,32.03,26.21,26.9,24.1,1.03,1.04,0.64,5.18,56.11,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.858916731239617,27.967651070302168,0.6410832687603829,1.067651070302169
445,2023-06-15 17:08:32.403,0,0,0,0,10.26,10.49,27.0,29.5,26.8,26.9,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.12,31.97,26.21,26.9,24.1,1.03,1.04,0.64,5.57,56.11,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.858916731239617,27.967651070302168,0.6410832687603829,1.067651070302169
446,2023-06-15 17:08:32.602,0,0,0,0,10.23,10.5,27.0,29.5,26.8,26.9,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.12,31.97,26.22,26.89,24.1,1.03,1.04,0.61,5.27,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.89734139839169,27.850323322596637,0.6026586016083115,0.9503233225966383
447,2023-06-15 17:08:32.902,0,0,0,0,10.26,10.48,27.0,29.5,26.8,27.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.92,31.92,26.23,26.89,24.1,1.03,1.04,0.61,5.27,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.820465228309388,27.967651070302168,0.6795347716906122,0.9676510703021677
448,2023-06-15 17:08:33.202,0,0,0,0,10.23,10.47,27.0,29.5,26.8,27.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.92,31.92,26.23,26.88,24.1,1.03,1.04,0.61,4.42,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.781986844953508,27.850323322596637,0.7180131550464921,0.8503233225966369
449,2023-06-15 17:08:33.403,0,0,0,0,10.26,10.47,27.0,29.5,26.8,27.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.75,31.86,26.22,26.88,24.1,1.03,1.04,0.6,3.73,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.781986844953508,27.967651070302168,0.7180131550464921,0.9676510703021677
450,2023-06-15 17:08:33.701,0,0,0,0,10.28,10.48,27.0,29.6,26.8,27.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.75,31.86,26.22,26.86,24.1,1.03,1.05,0.61,3.73,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.820465228309388,28.04573002260753,0.7795347716906136,1.045730022607529
451,2023-06-15 17:08:34.002,0,0,0,0,10.28,10.48,27.0,29.6,26.8,27.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.59,31.85,26.22,26.86,24.1,1.03,1.05,0.61,3.57,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.820465228309388,28.04573002260753,0.7795347716906136,1.045730022607529
452,2023-06-15 17:08:34.205,0,0,0,0,10.28,10.47,27.0,29.6,26.8,27.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.45,31.85,26.22,26.88,24.1,1.03,1.05,0.61,3.76,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.781986844953508,28.04573002260753,0.8180131550464935,1.045730022607529
453,2023-06-15 17:08:34.502,0,0,0,0,10.26,10.47,27.0,29.6,26.8,27.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.45,31.83,26.22,26.89,24.1,1.03,1.05,0.6,3.76,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.781986844953508,27.967651070302168,0.8180131550464935,0.9676510703021677
454,2023-06-15 17:08:34.803,0,0,0,0,10.23,10.47,27.0,29.7,26.8,27.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.32,31.83,26.22,26.89,24.1,1.03,1.05,0.6,3.93,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.781986844953508,27.850323322596637,0.9180131550464914,0.8503233225966369
455,2023-06-15 17:08:35.102,0,0,0,0,10.26,10.46,27.0,29.7,26.8,27.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.32,31.81,26.22,26.87,24.1,1.03,1.05,0.61,4.17,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.743481536406136,27.967651070302168,0.9565184635938628,0.9676510703021677
456,2023-06-15 17:08:35.302,0,0,0,0,10.28,10.46,27.0,29.7,26.8,27.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.17,31.81,26.22,26.87,24.1,1.04,1.05,0.61,4.17,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.743481536406136,28.04573002260753,0.9565184635938628,1.045730022607529
457,2023-06-15 17:08:35.602,0,0,0,0,10.28,10.47,27.0,29.7,26.8,27.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.17,31.8,26.21,26.86,24.1,1.03,1.05,0.61,4.23,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.781986844953508,28.04573002260753,0.9180131550464914,1.045730022607529
458,2023-06-15 17:08:35.802,0,0,0,0,10.28,10.47,27.1,29.7,26.9,27.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.0,31.8,26.21,26.86,24.1,1.03,1.05,0.62,4.32,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.781986844953508,28.04573002260753,0.9180131550464914,1.045730022607529
459,2023-06-15 17:08:36.101,0,0,0,0,10.33,10.46,27.1,29.7,26.9,27.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.0,31.8,26.22,26.88,24.1,1.04,1.05,0.62,4.32,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.743481536406136,28.240441746512488,0.9565184635938628,1.240441746512488
460,2023-06-15 17:08:36.402,0,0,0,0,10.28,10.45,27.1,29.8,26.9,27.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.85,31.8,26.22,26.88,24.1,1.04,1.05,0.62,4.66,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.704949257782516,28.04573002260753,1.0950507422174844,1.045730022607529
461,2023-06-15 17:08:36.604,0,0,0,0,10.28,10.46,27.1,29.8,26.9,27.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.85,31.82,26.21,26.87,24.1,1.04,1.05,0.62,4.78,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.743481536406136,28.04573002260753,1.0565184635938643,1.045730022607529
462,2023-06-15 17:08:36.902,0,0,0,0,10.28,10.45,27.1,29.8,26.9,27.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.72,31.85,26.21,26.87,24.1,1.04,1.05,0.62,4.78,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.704949257782516,28.04573002260753,1.0950507422174844,1.045730022607529
463,2023-06-15 17:08:37.103,0,0,0,0,10.26,10.47,27.1,29.8,26.9,27.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.72,31.85,26.23,26.87,24.1,1.04,1.05,0.64,5.1,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.781986844953508,27.967651070302168,1.0180131550464928,0.9676510703021677
464,2023-06-15 17:08:37.402,0,0,0,0,10.28,10.46,27.1,29.8,26.8,27.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.61,31.9,26.23,26.87,24.1,1.04,1.05,0.64,5.37,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.743481536406136,28.04573002260753,1.0565184635938643,1.045730022607529
465,2023-06-15 17:08:37.704,0,0,0,0,10.28,10.46,27.1,29.8,26.8,27.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.61,31.9,26.23,26.85,24.1,1.03,1.05,0.64,5.37,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.743481536406136,28.04573002260753,1.0565184635938643,1.045730022607529
466,2023-06-15 17:08:37.902,0,0,0,0,10.3,10.46,27.1,29.8,26.8,27.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.49,31.96,26.22,26.85,24.1,1.03,1.05,0.64,5.78,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.743481536406136,28.12369777962624,1.0565184635938643,1.1236977796262408
467,2023-06-15 17:08:38.201,0,0,0,0,10.33,10.45,27.1,29.9,26.8,27.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.49,31.96,26.22,26.86,24.1,1.03,1.05,0.64,6.21,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.704949257782516,28.240441746512488,1.1950507422174823,1.1404417465124865
468,2023-06-15 17:08:38.503,0,0,0,0,10.3,10.47,27.1,29.9,26.8,27.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.36,32.03,26.24,26.86,24.1,1.04,1.05,0.64,6.21,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.781986844953508,28.12369777962624,1.1180131550464907,1.0236977796262394
469,2023-06-15 17:08:38.702,0,0,0,0,10.33,10.46,27.1,29.9,26.8,27.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.36,32.03,26.24,26.85,24.1,1.04,1.05,0.64,6.43,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.743481536406136,28.240441746512488,1.1565184635938621,1.1404417465124865
470,2023-06-15 17:08:39.002,0,0,0,0,10.28,10.45,27.1,29.9,26.8,27.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.27,32.11,26.21,26.85,24.1,1.04,1.05,0.64,6.24,56.1,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.704949257782516,28.04573002260753,1.1950507422174823,0.9457300226075276
471,2023-06-15 17:08:39.201,0,0,0,0,10.33,10.45,27.1,29.9,26.8,27.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.27,32.11,26.21,26.87,24.1,1.04,1.05,0.64,6.24,56.1,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.704949257782516,28.240441746512488,1.1950507422174823,1.1404417465124865
472,2023-06-15 17:08:39.501,0,0,0,0,10.28,10.45,27.1,29.9,26.8,27.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.13,32.18,26.22,26.87,24.1,1.04,1.05,0.64,5.62,56.1,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.704949257782516,28.04573002260753,1.1950507422174823,0.9457300226075276
473,2023-06-15 17:08:39.703,0,0,0,0,10.28,10.45,27.1,30.0,26.8,27.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.13,32.18,26.22,26.86,24.1,1.04,1.05,0.64,5.62,56.1,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.704949257782516,28.04573002260753,1.2950507422174837,0.9457300226075276
474,2023-06-15 17:08:40.003,0,0,0,0,10.33,10.45,27.1,30.0,26.8,27.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.99,32.27,26.21,26.86,24.1,1.03,1.05,0.64,5.28,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.704949257782516,28.240441746512488,1.2950507422174837,1.1404417465124865
475,2023-06-15 17:08:40.302,0,0,0,0,10.3,10.45,27.1,30.0,26.8,27.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.99,32.27,26.21,26.86,24.1,1.03,1.05,0.62,5.21,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.704949257782516,28.12369777962624,1.2950507422174837,1.0236977796262394
476,2023-06-15 17:08:40.503,0,0,0,0,10.3,10.45,27.1,30.0,26.8,27.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.88,32.37,26.22,26.85,24.1,1.04,1.05,0.61,5.21,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.704949257782516,28.12369777962624,1.2950507422174837,1.0236977796262394
477,2023-06-15 17:08:40.802,0,0,0,0,10.33,10.43,27.2,30.0,26.8,27.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.74,32.37,26.22,26.85,24.1,1.04,1.06,0.61,5.14,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.62780361017309,28.240441746512488,1.372196389826911,1.1404417465124865
478,2023-06-15 17:08:41.102,0,0,0,0,10.3,10.43,27.2,30.0,26.8,27.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.74,32.41,26.21,26.86,24.1,1.04,1.06,0.62,5.23,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.62780361017309,28.12369777962624,1.372196389826911,1.0236977796262394
479,2023-06-15 17:08:41.302,0,0,0,0,10.33,10.45,27.2,30.0,26.8,27.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.62,32.41,26.21,26.86,24.1,1.04,1.06,0.69,5.23,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.704949257782516,28.240441746512488,1.2950507422174837,1.1404417465124865
480,2023-06-15 17:08:41.502,0,0,0,0,10.3,10.43,27.2,30.0,26.8,27.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.62,32.49,26.22,26.85,24.1,1.04,1.06,0.69,5.13,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.62780361017309,28.12369777962624,1.372196389826911,1.0236977796262394
481,2023-06-15 17:08:41.802,0,0,0,0,10.3,10.45,27.2,30.0,26.8,27.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.51,32.49,26.22,26.85,24.1,1.04,1.06,0.74,5.46,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.704949257782516,28.12369777962624,1.2950507422174837,1.0236977796262394
482,2023-06-15 17:08:42.002,0,0,0,0,10.33,10.46,27.2,30.0,26.8,27.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.51,32.54,26.22,26.85,24.1,1.03,1.04,0.76,5.46,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.743481536406136,28.240441746512488,1.2565184635938635,1.1404417465124865
483,2023-06-15 17:08:42.302,0,0,0,0,10.33,10.45,27.2,30.0,26.8,27.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.43,32.54,26.22,26.85,24.1,1.03,1.04,0.76,5.83,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.704949257782516,28.240441746512488,1.2950507422174837,1.1404417465124865
484,2023-06-15 17:08:42.602,0,0,0,0,10.3,10.45,27.2,30.0,26.8,27.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.43,32.58,26.23,26.86,24.1,1.03,1.04,0.71,6.42,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.704949257782516,28.12369777962624,1.2950507422174837,1.0236977796262394
485,2023-06-15 17:08:42.804,0,0,0,0,10.3,10.43,27.3,30.1,26.8,27.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.34,32.63,26.23,26.86,24.1,1.03,1.04,0.68,6.42,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.62780361017309,28.12369777962624,1.4721963898269124,1.0236977796262394
486,2023-06-15 17:08:43.102,0,0,0,0,10.3,10.45,27.3,30.1,26.8,27.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.34,32.63,26.21,26.85,24.1,1.04,1.04,0.68,6.23,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.704949257782516,28.12369777962624,1.3950507422174852,1.0236977796262394
487,2023-06-15 17:08:43.403,0,0,0,0,10.33,10.43,27.3,30.1,26.8,27.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.28,32.66,26.21,26.85,24.1,1.04,1.05,0.68,5.51,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.62780361017309,28.240441746512488,1.4721963898269124,1.1404417465124865
488,2023-06-15 17:08:43.603,0,0,0,0,10.35,10.43,27.3,30.1,26.8,27.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.28,32.66,26.22,26.85,24.1,1.04,1.05,0.69,5.51,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.62780361017309,28.318133157046475,1.4721963898269124,1.2181331570464735
489,2023-06-15 17:08:43.902,0,0,0,0,10.3,10.43,27.3,30.1,26.8,27.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.25,32.68,26.22,26.85,24.1,1.04,1.05,0.69,4.8,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.62780361017309,28.12369777962624,1.4721963898269124,0.9236977796262416
490,2023-06-15 17:08:44.202,0,0,0,0,10.33,10.42,27.3,30.1,26.8,27.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.25,32.68,26.22,26.86,24.1,1.04,1.06,0.71,4.99,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.589190150820627,28.240441746512488,1.510809849179374,1.0404417465124887
491,2023-06-15 17:08:44.402,0,0,0,0,10.33,10.42,27.3,30.1,26.8,27.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.2,32.68,26.22,26.86,24.1,1.04,1.06,0.73,4.99,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.589190150820627,28.240441746512488,1.510809849179374,1.0404417465124887
492,2023-06-15 17:08:44.702,0,0,0,0,10.35,10.42,27.3,30.1,26.8,27.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.2,32.68,26.22,26.85,24.1,1.04,1.06,0.73,5.8,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.589190150820627,28.318133157046475,1.510809849179374,1.1181331570464756
493,2023-06-15 17:08:44.902,0,0,0,0,10.33,10.43,27.3,30.1,26.8,27.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.16,32.66,26.22,26.85,24.1,1.04,1.06,0.74,6.23,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.62780361017309,28.240441746512488,1.4721963898269124,1.0404417465124887
494,2023-06-15 17:08:45.203,0,0,0,0,10.33,10.43,27.3,30.1,26.8,27.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.16,32.66,26.22,26.85,24.1,1.04,1.05,0.77,6.23,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.62780361017309,28.240441746512488,1.4721963898269124,1.0404417465124887
495,2023-06-15 17:08:45.403,0,0,0,0,10.3,10.43,27.3,30.1,26.8,27.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.14,32.68,26.22,26.85,24.1,1.03,1.05,0.77,6.76,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.62780361017309,28.12369777962624,1.4721963898269124,0.9236977796262416
496,2023-06-15 17:08:45.703,0,0,0,0,10.3,10.42,27.3,30.1,26.8,27.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.14,32.68,26.22,26.86,24.1,1.03,1.04,0.74,7.11,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.589190150820627,28.12369777962624,1.510809849179374,0.9236977796262416
497,2023-06-15 17:08:45.904,0,0,0,0,10.35,10.42,27.3,30.1,26.8,27.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.13,32.68,26.22,26.86,24.1,1.03,1.04,0.74,7.11,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.589190150820627,28.318133157046475,1.510809849179374,1.1181331570464756
498,2023-06-15 17:08:46.202,0,0,0,0,10.33,10.41,27.3,30.2,26.8,27.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.13,32.68,26.22,26.86,24.1,1.03,1.04,0.68,6.38,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.55054954065895,28.240441746512488,1.6494504593410504,1.0404417465124887
499,2023-06-15 17:08:46.503,0,0,0,0,10.3,10.41,27.3,30.2,26.8,27.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.14,32.64,26.21,26.86,24.1,1.03,1.05,0.68,6.38,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.55054954065895,28.12369777962624,1.6494504593410504,0.9236977796262416
500,2023-06-15 17:08:46.703,0,0,0,0,10.33,10.43,27.3,30.2,26.8,27.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.12,32.64,26.21,26.84,24.1,1.04,1.05,0.68,5.56,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.62780361017309,28.240441746512488,1.5721963898269102,1.0404417465124887
501,2023-06-15 17:08:47.002,0,0,0,0,10.33,10.41,27.3,30.2,26.8,27.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.12,32.61,26.21,26.83,24.1,1.04,1.05,0.68,4.79,56.25,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.55054954065895,28.240441746512488,1.6494504593410504,1.0404417465124887
502,2023-06-15 17:08:47.301,0,0,0,0,10.35,10.42,27.3,30.2,26.9,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.12,32.61,26.21,26.83,24.1,1.04,1.05,0.69,4.79,56.25,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.589190150820627,28.318133157046475,1.6108098491793719,1.0181331570464742
503,2023-06-15 17:08:47.502,0,0,0,0,10.33,10.42,27.3,30.2,26.9,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.12,32.56,26.23,26.84,24.1,1.04,1.05,0.69,4.88,56.25,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.589190150820627,28.240441746512488,1.6108098491793719,0.9404417465124872
504,2023-06-15 17:08:47.803,0,0,0,0,10.35,10.41,27.3,30.2,26.9,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.14,32.56,26.23,26.84,24.1,1.04,1.05,0.7,5.38,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.55054954065895,28.318133157046475,1.6494504593410504,1.0181331570464742
505,2023-06-15 17:08:48.102,0,0,0,0,10.3,10.43,27.3,30.2,26.9,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.14,32.51,26.22,26.82,24.1,1.04,1.06,0.71,5.43,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.62780361017309,28.12369777962624,1.5721963898269102,0.8236977796262401
506,2023-06-15 17:08:48.402,0,0,0,0,10.35,10.42,27.3,30.2,26.9,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.16,32.44,26.22,26.82,24.1,1.04,1.06,0.71,5.43,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.589190150820627,28.318133157046475,1.6108098491793719,1.0181331570464742
507,2023-06-15 17:08:48.602,0,0,0,0,10.33,10.41,27.3,30.2,26.9,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.16,32.44,26.2,26.83,24.1,1.04,1.06,0.73,5.28,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.55054954065895,28.240441746512488,1.6494504593410504,0.9404417465124872
508,2023-06-15 17:08:48.803,0,0,0,0,10.3,10.4,27.3,30.2,26.9,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.19,32.36,26.2,26.83,24.1,1.04,1.07,0.73,5.28,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.511881734203143,28.12369777962624,1.6881182657968559,0.8236977796262401
509,2023-06-15 17:08:49.202,0,0,0,0,10.35,10.41,27.3,30.2,26.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.19,32.36,26.22,26.84,24.1,1.05,1.07,0.73,5.55,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.55054954065895,28.318133157046475,1.6494504593410504,1.0181331570464742
510,2023-06-15 17:08:49.403,0,0,0,0,10.35,10.41,27.3,30.2,26.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.2,32.29,26.22,26.84,24.1,1.04,1.07,0.76,6.39,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.55054954065895,28.318133157046475,1.6494504593410504,1.0181331570464742
511,2023-06-15 17:08:49.603,0,0,0,0,10.33,10.42,27.3,30.2,26.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.2,32.29,26.22,26.84,24.1,1.04,1.05,0.77,7.13,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.589190150820627,28.240441746512488,1.6108098491793719,0.9404417465124872
512,2023-06-15 17:08:49.903,0,0,0,0,10.33,10.41,27.4,30.3,26.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.22,32.25,26.22,26.84,24.1,1.03,1.04,0.77,7.13,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.55054954065895,28.240441746512488,1.7494504593410518,0.9404417465124872
513,2023-06-15 17:08:50.202,0,0,0,0,10.33,10.42,27.4,30.3,26.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.22,32.25,26.22,26.83,24.1,1.03,1.04,0.73,7.3,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.589190150820627,28.240441746512488,1.7108098491793733,0.9404417465124872
514,2023-06-15 17:08:50.402,0,0,0,0,10.33,10.42,27.4,30.3,26.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.22,32.21,26.22,26.83,24.1,1.03,1.05,0.68,7.3,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.589190150820627,28.240441746512488,1.7108098491793733,0.9404417465124872
