,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,phe_out,cond_air,cond_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
515,2023-06-15 17:08:50.702,0,0,0,0,10.38,10.4,27.4,30.3,26.9,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.22,32.21,26.22,26.83,24.1,1.04,1.06,0.68,6.57,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.511881734203143,28.43446434986521,1.7881182657968573,1.1344643498652083
516,2023-06-15 17:08:51.002,0,0,0,0,10.33,10.43,27.4,30.3,26.9,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.24,32.17,26.21,26.83,24.1,1.04,1.06,0.68,5.5,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.62780361017309,28.240441746512488,1.6721963898269117,0.9404417465124872
517,2023-06-15 17:08:51.202,0,0,0,0,10.38,10.42,27.4,30.3,26.9,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.24,32.17,26.21,26.83,24.1,1.04,1.06,0.77,5.5,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.589190150820627,28.43446434986521,1.7108098491793733,1.1344643498652083
518,2023-06-15 17:08:51.502,0,0,0,0,10.33,10.43,27.4,30.3,26.9,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.24,32.13,26.22,26.84,24.1,1.04,1.07,0.77,5.09,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.62780361017309,28.240441746512488,1.6721963898269117,0.9404417465124872
519,2023-06-15 17:08:51.802,0,0,0,0,10.38,10.41,27.4,30.3,26.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.24,32.13,26.22,26.84,24.1,1.04,1.07,0.85,5.74,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.55054954065895,28.43446434986521,1.7494504593410518,1.1344643498652083
520,2023-06-15 17:08:52.002,0,0,0,0,10.35,10.41,27.4,30.3,26.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.24,32.07,26.21,26.84,24.1,1.05,1.06,0.9,5.74,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.55054954065895,28.318133157046475,1.7494504593410518,1.0181331570464742
521,2023-06-15 17:08:52.302,0,0,0,0,10.33,10.4,27.4,30.3,26.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.25,32.07,26.21,26.84,24.1,1.03,1.05,0.9,6.79,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.511881734203143,28.240441746512488,1.7881182657968573,0.9404417465124872
522,2023-06-15 17:08:52.603,0,0,0,0,10.35,10.42,27.4,30.3,26.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.25,32.04,26.22,26.82,24.1,1.03,1.05,0.89,7.51,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.589190150820627,28.318133157046475,1.7108098491793733,1.0181331570464742
523,2023-06-15 17:08:52.801,0,0,0,0,10.33,10.4,27.4,30.3,26.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.24,32.04,26.22,26.82,24.1,1.04,1.05,0.79,7.51,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.511881734203143,28.240441746512488,1.7881182657968573,0.8404417465124894
524,2023-06-15 17:08:53.102,0,0,0,0,10.35,10.41,27.4,30.3,26.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.24,31.98,26.21,26.82,24.1,1.04,1.06,0.79,7.28,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.55054954065895,28.318133157046475,1.7494504593410518,0.9181331570464764
525,2023-06-15 17:08:53.403,0,0,0,0,10.33,10.42,27.4,30.3,26.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.21,31.95,26.21,26.82,24.1,1.04,1.06,0.77,6.76,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.589190150820627,28.240441746512488,1.7108098491793733,0.8404417465124894
526,2023-06-15 17:08:53.601,0,0,0,0,10.38,10.41,27.4,30.3,26.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.21,31.95,26.2,26.83,24.1,1.04,1.06,0.82,6.76,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.55054954065895,28.43446434986521,1.7494504593410518,1.0344643498652104
527,2023-06-15 17:08:53.902,0,0,0,0,10.35,10.42,27.4,30.3,26.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.2,31.91,26.2,26.83,24.1,1.05,1.08,0.82,6.24,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.589190150820627,28.318133157046475,1.7108098491793733,0.9181331570464764
528,2023-06-15 17:08:54.203,0,0,0,0,10.35,10.42,27.5,30.3,26.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.2,31.91,26.22,26.84,24.1,1.05,1.08,0.86,6.97,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.589190150820627,28.318133157046475,1.7108098491793733,0.9181331570464764
529,2023-06-15 17:08:54.402,0,0,0,0,10.35,10.39,27.5,30.3,26.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.19,31.88,26.22,26.84,24.1,1.06,1.07,0.94,6.97,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,1.826813314152492,0.9181331570464764
530,2023-06-15 17:08:54.701,0,0,0,0,10.35,10.41,27.5,30.3,26.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.19,31.88,26.22,26.82,24.1,1.03,1.05,0.94,7.62,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.55054954065895,28.318133157046475,1.7494504593410518,0.9181331570464764
531,2023-06-15 17:08:54.903,0,0,0,0,10.42,10.41,27.5,30.3,26.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.14,31.86,26.2,26.82,24.1,1.03,1.05,0.91,8.07,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.55054954065895,28.589190150820627,1.7494504593410518,1.1891901508206288
532,2023-06-15 17:08:55.202,0,0,0,0,10.38,10.4,27.5,30.3,26.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.14,31.86,26.2,26.82,24.1,1.04,1.05,0.78,8.07,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.511881734203143,28.43446434986521,1.7881182657968573,1.0344643498652104
533,2023-06-15 17:08:55.502,0,0,0,0,10.35,10.39,27.5,30.3,26.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.11,31.85,26.22,26.82,24.1,1.04,1.06,0.78,7.89,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,1.826813314152492,0.9181331570464764
534,2023-06-15 17:08:55.702,0,0,0,0,10.35,10.42,27.5,30.3,26.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.07,31.85,26.22,26.81,24.1,1.04,1.06,0.77,7.01,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.589190150820627,28.318133157046475,1.7108098491793733,0.9181331570464764
535,2023-06-15 17:08:56.002,0,0,0,0,10.33,10.41,27.5,30.3,26.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.07,31.83,26.22,26.84,24.1,1.04,1.06,0.81,7.01,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.55054954065895,28.240441746512488,1.7494504593410518,0.8404417465124894
536,2023-06-15 17:08:56.202,0,0,0,0,10.35,10.41,27.5,30.3,26.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.02,31.83,26.22,26.84,24.1,1.05,1.07,0.81,6.41,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.55054954065895,28.318133157046475,1.7494504593410518,0.9181331570464764
537,2023-06-15 17:08:56.502,0,0,0,0,10.38,10.42,27.5,30.3,26.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.02,31.81,26.2,26.82,24.1,1.05,1.07,0.86,6.83,56.08,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.589190150820627,28.43446434986521,1.7108098491793733,1.0344643498652104
538,2023-06-15 17:08:56.702,0,0,0,0,10.35,10.41,27.5,30.3,26.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.97,31.81,26.2,26.82,24.1,1.05,1.04,0.92,6.83,56.08,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.55054954065895,28.318133157046475,1.7494504593410518,0.9181331570464764
539,2023-06-15 17:08:57.001,0,0,0,0,10.38,10.39,27.5,30.3,26.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.97,31.8,26.2,26.81,24.1,1.04,1.04,0.92,7.33,56.08,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.826813314152492,1.0344643498652104
540,2023-06-15 17:08:57.303,0,0,0,0,10.35,10.4,27.5,30.4,26.8,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.92,31.8,26.2,26.81,24.1,1.04,1.04,0.83,7.56,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.511881734203143,28.318133157046475,1.8881182657968552,0.8181331570464749
541,2023-06-15 17:08:57.501,0,0,0,0,10.33,10.41,27.5,30.4,26.8,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.92,31.79,26.21,26.82,24.1,1.03,1.05,0.76,7.56,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.55054954065895,28.240441746512488,1.8494504593410497,0.740441746512488
542,2023-06-15 17:08:57.801,0,0,0,0,10.38,10.4,27.5,30.4,26.8,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.88,31.79,26.21,26.82,24.1,1.04,1.05,0.76,6.75,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.511881734203143,28.43446434986521,1.8881182657968552,0.934464349865209
543,2023-06-15 17:08:58.003,0,0,0,0,10.38,10.39,27.5,30.4,26.8,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.88,31.79,26.21,26.81,24.1,1.04,1.05,0.76,5.88,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.92681331415249,0.934464349865209
544,2023-06-15 17:08:58.302,0,0,0,0,10.42,10.4,27.5,30.4,26.9,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.84,31.79,26.21,26.81,24.1,1.04,1.06,0.79,5.88,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.511881734203143,28.589190150820627,1.8881182657968552,1.0891901508206274
545,2023-06-15 17:08:58.601,0,0,0,0,10.35,10.39,27.5,30.4,26.9,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.84,31.77,26.23,26.8,24.1,1.05,1.06,0.79,5.46,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,1.92681331415249,0.8181331570464749
546,2023-06-15 17:08:58.802,0,0,0,0,10.35,10.4,27.5,30.4,26.9,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.8,31.74,26.23,26.8,24.1,1.05,1.08,0.86,5.93,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.511881734203143,28.318133157046475,1.8881182657968552,0.8181331570464749
547,2023-06-15 17:08:59.103,0,0,0,0,10.33,10.4,27.5,30.4,26.9,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.8,31.74,26.21,26.81,24.1,1.05,1.08,0.93,5.93,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.511881734203143,28.240441746512488,1.8881182657968552,0.740441746512488
548,2023-06-15 17:08:59.402,0,0,0,0,10.35,10.4,27.5,30.4,26.9,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.76,31.75,26.21,26.81,24.1,1.03,1.08,0.93,6.51,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.511881734203143,28.318133157046475,1.8881182657968552,0.8181331570464749
549,2023-06-15 17:08:59.602,0,0,0,0,10.38,10.39,27.5,30.4,26.9,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.76,31.75,26.21,26.8,24.1,1.03,1.04,0.94,7.38,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.92681331415249,0.934464349865209
550,2023-06-15 17:08:59.901,0,0,0,0,10.3,10.39,27.5,30.4,26.8,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.73,31.73,26.21,26.8,24.1,1.04,1.05,0.81,7.38,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.12369777962624,1.92681331415249,0.6236977796262408
551,2023-06-15 17:09:00.102,0,0,0,0,10.42,10.39,27.5,30.4,26.8,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.73,31.73,26.21,26.82,24.1,1.04,1.05,0.81,7.78,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,1.92681331415249,1.0891901508206274
552,2023-06-15 17:09:00.403,0,0,0,0,10.35,10.41,27.5,30.4,26.8,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.69,31.73,26.21,26.82,24.1,1.04,1.06,0.77,7.29,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.55054954065895,28.318133157046475,1.8494504593410497,0.8181331570464749
553,2023-06-15 17:09:00.703,0,0,0,0,10.35,10.39,27.6,30.4,26.9,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.69,31.73,26.21,26.81,24.1,1.04,1.05,0.77,7.29,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,1.92681331415249,0.8181331570464749
554,2023-06-15 17:09:00.901,0,0,0,0,10.38,10.39,27.6,30.4,26.9,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.66,31.72,26.22,26.81,24.1,1.04,1.05,0.79,6.53,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.92681331415249,0.934464349865209
555,2023-06-15 17:09:01.202,0,0,0,0,10.38,10.4,27.6,30.4,26.9,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.66,31.72,26.22,26.81,24.1,1.04,1.05,0.76,6.15,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.511881734203143,28.43446434986521,1.8881182657968552,0.934464349865209
556,2023-06-15 17:09:01.403,0,0,0,0,10.35,10.39,27.6,30.4,26.9,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.62,31.71,26.21,26.81,24.1,1.04,1.05,0.76,6.15,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,1.92681331415249,0.8181331570464749
557,2023-06-15 17:09:01.701,0,0,0,0,10.38,10.39,27.6,30.4,26.9,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.62,31.71,26.21,26.81,24.1,1.04,1.05,0.72,6.48,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.92681331415249,0.934464349865209
558,2023-06-15 17:09:02.002,0,0,0,0,10.38,10.39,27.6,30.4,26.9,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.6,31.69,26.19,26.82,24.1,1.04,1.05,0.72,6.88,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.92681331415249,0.934464349865209
559,2023-06-15 17:09:02.302,0,0,0,0,10.38,10.4,27.6,30.4,26.9,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.59,31.69,26.19,26.82,24.1,1.04,1.05,0.72,6.88,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.511881734203143,28.43446434986521,1.8881182657968552,0.934464349865209
560,2023-06-15 17:09:02.502,0,0,0,0,10.35,10.39,27.6,30.4,26.9,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.59,31.68,26.21,26.81,24.1,1.04,1.05,0.72,6.68,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,1.92681331415249,0.8181331570464749
561,2023-06-15 17:09:02.802,0,0,0,0,10.38,10.39,27.6,30.4,26.9,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.58,31.68,26.21,26.81,24.1,1.04,1.05,0.73,6.15,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.92681331415249,0.934464349865209
562,2023-06-15 17:09:03.102,0,0,0,0,10.38,10.39,27.6,30.4,26.9,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.58,31.66,26.21,26.8,24.1,1.04,1.04,0.73,6.15,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.92681331415249,0.934464349865209
563,2023-06-15 17:09:03.301,0,0,0,0,10.33,10.39,27.6,30.4,26.9,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.54,31.66,26.21,26.8,24.1,1.04,1.04,0.72,5.88,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.240441746512488,1.92681331415249,0.740441746512488
564,2023-06-15 17:09:03.602,0,0,0,0,10.35,10.39,27.6,30.4,26.9,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.54,31.64,26.21,26.81,24.1,1.04,1.04,0.69,5.88,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,1.92681331415249,0.8181331570464749
565,2023-06-15 17:09:03.801,0,0,0,0,10.38,10.37,27.6,30.4,26.9,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.52,31.64,26.21,26.81,24.1,1.04,1.05,0.69,5.88,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,2.0042853195940538,0.934464349865209
566,2023-06-15 17:09:04.103,0,0,0,0,10.35,10.39,27.6,30.4,26.9,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.52,31.63,26.22,26.8,24.1,1.04,1.05,0.68,5.98,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,1.92681331415249,0.8181331570464749
567,2023-06-15 17:09:04.303,0,0,0,0,10.38,10.39,27.6,30.4,26.9,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.5,31.63,26.22,26.8,24.1,1.04,1.05,0.69,5.98,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.92681331415249,0.934464349865209
568,2023-06-15 17:09:04.603,0,0,0,0,10.38,10.39,27.6,30.4,26.9,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.5,31.61,26.21,26.8,24.1,1.04,1.05,0.69,5.94,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.92681331415249,0.934464349865209
569,2023-06-15 17:09:04.903,0,0,0,0,10.38,10.39,27.6,30.4,26.9,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.5,31.58,26.21,26.8,24.1,1.04,1.05,0.69,5.92,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.92681331415249,0.934464349865209
570,2023-06-15 17:09:05.103,0,0,0,0,10.35,10.39,27.6,30.4,26.9,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.5,31.58,26.21,26.8,24.1,1.04,1.05,0.71,5.92,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,1.92681331415249,0.8181331570464749
571,2023-06-15 17:09:05.403,0,0,0,0,10.38,10.39,27.6,30.4,26.9,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.49,31.55,26.21,26.8,24.1,1.04,1.05,0.71,5.97,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.92681331415249,0.934464349865209
572,2023-06-15 17:09:05.603,0,0,0,0,10.42,10.39,27.6,30.4,26.9,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.49,31.55,26.2,26.8,24.1,1.04,1.05,0.71,5.79,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,1.92681331415249,1.0891901508206274
573,2023-06-15 17:09:05.901,0,0,0,0,10.35,10.39,27.6,30.4,26.9,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.47,31.53,26.2,26.8,24.1,1.04,1.05,0.71,5.79,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,1.92681331415249,0.8181331570464749
574,2023-06-15 17:09:06.203,0,0,0,0,10.42,10.38,27.6,30.4,26.9,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.47,31.53,26.22,26.79,24.1,1.04,1.05,0.71,6.09,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,1.9655356501347896,1.0891901508206274
575,2023-06-15 17:09:06.401,0,0,0,0,10.35,10.39,27.6,30.4,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.45,31.51,26.2,26.79,24.1,1.04,1.05,0.72,6.25,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,1.92681331415249,0.7181331570464735
576,2023-06-15 17:09:06.702,0,0,0,0,10.35,10.39,27.6,30.4,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.45,31.51,26.2,26.8,24.1,1.04,1.05,0.72,6.25,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,1.92681331415249,0.7181331570464735
577,2023-06-15 17:09:06.902,0,0,0,0,10.38,10.39,27.6,30.4,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.45,31.49,26.2,26.8,24.1,1.04,1.05,0.72,6.69,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.92681331415249,0.8344643498652076
578,2023-06-15 17:09:07.202,0,0,0,0,10.35,10.38,27.6,30.4,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.45,31.49,26.2,26.8,24.1,1.04,1.05,0.69,6.25,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.318133157046475,1.9655356501347896,0.7181331570464735
579,2023-06-15 17:09:07.502,0,0,0,0,10.38,10.37,27.6,30.4,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.43,31.46,26.21,26.8,24.1,1.04,1.05,0.69,6.25,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,2.0042853195940538,0.8344643498652076
580,2023-06-15 17:09:07.702,0,0,0,0,10.42,10.36,27.6,30.4,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.43,31.46,26.21,26.79,24.1,1.04,1.05,0.68,5.98,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.35693763149817,28.589190150820627,2.043062368501829,0.989190150820626
581,2023-06-15 17:09:08.003,0,0,0,0,10.38,10.38,27.6,30.4,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.42,31.44,26.2,26.79,24.1,1.04,1.05,0.69,5.74,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.9655356501347896,0.8344643498652076
582,2023-06-15 17:09:08.202,0,0,0,0,10.42,10.39,27.6,30.4,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.42,31.44,26.2,26.8,24.1,1.04,1.05,0.69,5.74,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,1.92681331415249,0.989190150820626
583,2023-06-15 17:09:08.501,0,0,0,0,10.35,10.39,27.6,30.4,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.42,31.42,26.2,26.8,24.1,1.04,1.05,0.7,5.82,56.25,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,1.92681331415249,0.7181331570464735
584,2023-06-15 17:09:08.702,0,0,0,0,10.42,10.38,27.6,30.4,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.41,31.42,26.2,26.8,24.1,1.04,1.05,0.7,6.0,56.25,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,1.9655356501347896,0.989190150820626
585,2023-06-15 17:09:09.003,0,0,0,0,10.35,10.37,27.6,30.4,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.41,31.39,26.2,26.8,24.1,1.04,1.05,0.7,6.0,56.25,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.318133157046475,2.0042853195940538,0.7181331570464735
586,2023-06-15 17:09:09.202,0,0,0,0,10.35,10.39,27.6,30.4,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.39,31.39,26.2,26.8,24.1,1.04,1.05,0.71,6.33,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,1.92681331415249,0.7181331570464735
587,2023-06-15 17:09:09.502,0,0,0,0,10.33,10.39,27.6,30.4,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.39,31.35,26.21,26.79,24.1,1.04,1.04,0.69,6.33,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.240441746512488,1.92681331415249,0.6404417465124865
588,2023-06-15 17:09:09.802,0,0,0,0,10.38,10.39,27.7,30.4,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.38,31.35,26.21,26.79,24.1,1.04,1.05,0.69,6.33,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.92681331415249,0.8344643498652076
589,2023-06-15 17:09:10.003,0,0,0,0,10.38,10.38,27.7,30.4,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.38,31.36,26.23,26.79,24.1,1.04,1.05,0.69,6.18,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.9655356501347896,0.8344643498652076
590,2023-06-15 17:09:10.302,0,0,0,0,10.38,10.38,27.7,30.4,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.37,31.36,26.23,26.79,24.1,1.04,1.05,0.69,6.18,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.9655356501347896,0.8344643498652076
591,2023-06-15 17:09:10.601,0,0,0,0,10.33,10.37,27.7,30.4,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.37,31.33,26.21,26.78,24.1,1.04,1.05,0.69,5.79,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.240441746512488,2.0042853195940538,0.6404417465124865
592,2023-06-15 17:09:10.803,0,0,0,0,10.42,10.39,27.7,30.3,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.34,31.34,26.21,26.78,24.1,1.03,1.05,0.7,5.76,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,1.826813314152492,0.989190150820626
593,2023-06-15 17:09:11.102,0,0,0,0,10.3,10.39,27.7,30.3,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.34,31.34,26.21,26.79,24.1,1.03,1.04,0.67,5.76,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.12369777962624,1.826813314152492,0.5236977796262394
594,2023-06-15 17:09:11.403,0,0,0,0,10.38,10.37,27.7,30.3,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.35,31.33,26.21,26.79,24.1,1.03,1.04,0.67,5.65,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,1.904285319594056,0.8344643498652076
595,2023-06-15 17:09:11.602,0,0,0,0,10.38,10.37,27.7,30.3,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.35,31.33,26.2,26.79,24.1,1.03,1.04,0.62,5.52,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,1.904285319594056,0.8344643498652076
596,2023-06-15 17:09:11.902,0,0,0,0,10.42,10.39,27.7,30.3,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.33,31.35,26.2,26.79,24.1,1.03,1.04,0.6,5.52,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,1.826813314152492,0.989190150820626
597,2023-06-15 17:09:12.102,0,0,0,0,10.38,10.39,27.7,30.3,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.33,31.35,26.2,26.79,24.1,1.04,1.04,0.6,5.03,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.826813314152492,0.8344643498652076
598,2023-06-15 17:09:12.403,0,0,0,0,10.38,10.39,27.7,30.3,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.3,31.35,26.2,26.79,24.1,1.04,1.04,0.61,4.64,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.826813314152492,0.8344643498652076
599,2023-06-15 17:09:12.604,0,0,0,0,10.38,10.37,27.7,30.3,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.3,31.35,26.2,26.8,24.1,1.04,1.04,0.61,4.64,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,1.904285319594056,0.8344643498652076
600,2023-06-15 17:09:12.902,0,0,0,0,10.33,10.38,27.7,30.3,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.29,31.34,26.21,26.8,24.1,1.04,1.05,0.61,4.39,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.240441746512488,1.8655356501347917,0.6404417465124865
601,2023-06-15 17:09:13.203,0,0,0,0,10.38,10.38,27.7,30.3,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.29,31.34,26.21,26.79,24.1,1.04,1.05,0.61,4.43,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.8655356501347917,0.8344643498652076
602,2023-06-15 17:09:13.403,0,0,0,0,10.38,10.39,27.7,30.4,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.29,31.36,26.21,26.79,24.1,1.04,1.05,0.61,4.43,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.92681331415249,0.8344643498652076
603,2023-06-15 17:09:13.703,0,0,0,0,10.42,10.37,27.7,30.4,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.29,31.36,26.21,26.79,24.1,1.04,1.05,0.61,4.66,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.589190150820627,2.0042853195940538,0.989190150820626
604,2023-06-15 17:09:13.903,0,0,0,0,10.38,10.38,27.7,30.4,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.26,31.34,26.21,26.79,24.1,1.04,1.05,0.6,4.85,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.9655356501347896,0.8344643498652076
605,2023-06-15 17:09:14.202,0,0,0,0,10.33,10.38,27.7,30.4,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.26,31.34,26.21,26.78,24.1,1.04,1.05,0.61,4.85,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.240441746512488,1.9655356501347896,0.6404417465124865
606,2023-06-15 17:09:14.501,0,0,0,0,10.35,10.38,27.7,30.3,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.25,31.35,26.21,26.78,24.1,1.04,1.05,0.61,5.03,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.318133157046475,1.8655356501347917,0.7181331570464735
607,2023-06-15 17:09:14.702,0,0,0,0,10.38,10.37,27.7,30.3,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.23,31.35,26.21,26.78,24.1,1.04,1.05,0.61,5.03,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,1.904285319594056,0.8344643498652076
608,2023-06-15 17:09:15.003,0,0,0,0,10.38,10.37,27.7,30.3,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.23,31.34,26.2,26.77,24.1,1.04,1.05,0.62,5.03,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,1.904285319594056,0.8344643498652076
609,2023-06-15 17:09:15.202,0,0,0,0,10.42,10.39,27.7,30.3,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.22,31.34,26.2,26.77,24.1,1.04,1.05,0.62,4.98,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,1.826813314152492,0.989190150820626
610,2023-06-15 17:09:15.502,0,0,0,0,10.33,10.38,27.7,30.3,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.22,31.35,26.22,26.77,24.1,1.04,1.05,0.62,4.89,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.240441746512488,1.8655356501347917,0.6404417465124865
611,2023-06-15 17:09:15.802,0,0,0,0,10.38,10.39,27.7,30.3,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.21,31.35,26.22,26.77,24.1,1.04,1.05,0.62,4.89,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.826813314152492,0.8344643498652076
612,2023-06-15 17:09:16.002,0,0,0,0,10.42,10.37,27.7,30.3,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.21,31.35,26.21,26.79,24.1,1.04,1.05,0.62,4.88,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.589190150820627,1.904285319594056,0.989190150820626
613,2023-06-15 17:09:16.302,0,0,0,0,10.38,10.37,27.7,30.3,26.9,27.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.2,31.35,26.21,26.79,24.1,1.04,1.05,0.61,5.11,56.25,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,1.904285319594056,0.7344643498652097
614,2023-06-15 17:09:16.603,0,0,0,0,10.38,10.39,27.7,30.3,26.9,27.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.2,31.35,26.2,26.78,24.1,1.04,1.05,0.61,5.11,56.25,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.826813314152492,0.7344643498652097
615,2023-06-15 17:09:16.801,0,0,0,0,10.33,10.39,27.7,30.3,26.9,27.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.17,31.34,26.2,26.78,24.1,1.04,1.05,0.62,5.33,56.25,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.240441746512488,1.826813314152492,0.5404417465124887
616,2023-06-15 17:09:17.103,0,0,0,0,10.38,10.38,27.7,30.3,26.9,27.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.17,31.34,26.2,26.76,24.1,1.04,1.05,0.62,5.54,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.8655356501347917,0.7344643498652097
617,2023-06-15 17:09:17.403,0,0,0,0,10.38,10.38,27.8,30.3,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.14,31.34,26.2,26.76,24.1,1.03,1.05,0.62,5.54,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.8655356501347917,0.8344643498652076
618,2023-06-15 17:09:17.603,0,0,0,0,10.38,10.37,27.8,30.3,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.14,31.34,26.21,26.78,24.1,1.03,1.05,0.62,5.58,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,1.904285319594056,0.8344643498652076
619,2023-06-15 17:09:17.903,0,0,0,0,10.38,10.39,27.8,30.3,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.14,31.33,26.21,26.78,24.1,1.03,1.05,0.62,5.69,56.15,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.826813314152492,0.8344643498652076
620,2023-06-15 17:09:18.202,0,0,0,0,10.42,10.39,27.8,30.3,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.14,31.33,26.21,26.77,24.1,1.04,1.05,0.62,5.69,56.15,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,1.826813314152492,0.989190150820626
621,2023-06-15 17:09:18.402,0,0,0,0,10.35,10.38,27.8,30.3,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.12,31.34,26.21,26.77,24.1,1.03,1.05,0.62,5.73,56.15,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.318133157046475,1.8655356501347917,0.7181331570464735
622,2023-06-15 17:09:18.702,0,0,0,0,10.38,10.38,27.8,30.3,26.9,27.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.12,31.34,26.21,26.77,24.1,1.03,1.05,0.62,5.91,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.8655356501347917,0.8344643498652076
623,2023-06-15 17:09:18.903,0,0,0,0,10.38,10.39,27.7,30.3,26.9,27.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.1,31.33,26.2,26.77,24.1,1.04,1.05,0.62,5.91,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.826813314152492,0.7344643498652097
624,2023-06-15 17:09:19.201,0,0,0,0,10.38,10.37,27.7,30.3,26.9,27.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.1,31.33,26.2,26.77,24.1,1.04,1.05,0.62,6.05,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,1.904285319594056,0.7344643498652097
625,2023-06-15 17:09:19.402,0,0,0,0,10.38,10.38,27.7,30.3,26.9,27.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.1,31.33,26.2,26.77,24.1,1.04,1.04,0.63,6.05,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.8655356501347917,0.7344643498652097
626,2023-06-15 17:09:19.703,0,0,0,0,10.42,10.38,27.7,30.3,26.9,27.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.1,31.33,26.2,26.79,24.1,1.04,1.05,0.63,5.76,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,1.8655356501347917,0.8891901508206281
627,2023-06-15 17:09:20.002,0,0,0,0,10.35,10.38,27.8,30.3,26.9,27.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.08,31.33,26.2,26.79,24.1,1.04,1.05,0.63,5.65,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.318133157046475,1.8655356501347917,0.6181331570464756
628,2023-06-15 17:09:20.201,0,0,0,0,10.38,10.38,27.8,30.3,26.9,27.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.08,31.33,26.2,26.77,24.1,1.04,1.05,0.62,5.65,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.8655356501347917,0.7344643498652097
629,2023-06-15 17:09:20.502,0,0,0,0,10.38,10.37,27.8,30.3,26.9,27.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.08,31.31,26.19,26.77,24.1,1.03,1.05,0.62,5.43,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,1.904285319594056,0.7344643498652097
630,2023-06-15 17:09:20.803,0,0,0,0,10.38,10.37,27.8,30.3,26.9,27.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.08,31.31,26.19,26.77,24.1,1.03,1.05,0.62,5.78,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,1.904285319594056,0.7344643498652097
631,2023-06-15 17:09:21.003,0,0,0,0,10.35,10.38,27.8,30.3,26.9,27.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.07,31.32,26.21,26.77,24.1,1.03,1.04,0.61,5.78,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.318133157046475,1.8655356501347917,0.6181331570464756
632,2023-06-15 17:09:21.301,0,0,0,0,10.42,10.38,27.8,30.3,26.9,27.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.06,31.32,26.21,26.77,24.1,1.03,1.04,0.61,5.67,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,1.8655356501347917,0.8891901508206281
633,2023-06-15 17:09:21.502,0,0,0,0,10.38,10.37,27.8,30.3,26.9,27.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.06,31.3,26.19,26.77,24.1,1.03,1.04,0.56,5.35,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,1.904285319594056,0.7344643498652097
634,2023-06-15 17:09:21.802,0,0,0,0,10.35,10.38,27.8,30.3,26.9,27.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.05,31.3,26.19,26.77,24.1,1.03,1.04,0.55,5.35,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.318133157046475,1.8655356501347917,0.6181331570464756
635,2023-06-15 17:09:22.002,0,0,0,0,10.33,10.38,27.8,30.3,26.9,27.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.05,31.31,26.2,26.76,24.1,1.04,1.04,0.55,4.92,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.240441746512488,1.8655356501347917,0.5404417465124887
636,2023-06-15 17:09:22.302,0,0,0,0,10.42,10.38,27.8,30.3,26.9,27.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.05,31.31,26.2,26.76,24.1,1.04,1.04,0.55,4.5,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,1.8655356501347917,0.8891901508206281
637,2023-06-15 17:09:22.502,0,0,0,0,10.35,10.38,27.8,30.3,26.9,27.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.05,31.29,26.21,26.76,24.1,1.04,1.05,0.55,4.5,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.318133157046475,1.8655356501347917,0.6181331570464756
638,2023-06-15 17:09:22.801,0,0,0,0,10.35,10.39,27.8,30.3,26.9,27.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.04,31.29,26.21,26.76,24.1,1.04,1.05,0.55,4.43,56.14,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,1.826813314152492,0.6181331570464756
639,2023-06-15 17:09:23.102,0,0,0,0,10.38,10.36,27.8,30.3,26.9,27.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.04,31.28,26.21,26.76,24.1,1.04,1.05,0.56,4.46,56.14,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.35693763149817,28.43446434986521,1.9430623685018311,0.7344643498652097
640,2023-06-15 17:09:23.303,0,0,0,0,10.38,10.36,27.8,30.3,26.9,27.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.05,31.3,26.21,26.76,24.1,1.04,1.05,0.56,4.46,56.14,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.35693763149817,28.43446434986521,1.9430623685018311,0.7344643498652097
641,2023-06-15 17:09:23.603,0,0,0,0,10.38,10.38,27.8,30.3,26.9,27.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.05,31.3,26.21,26.76,24.1,1.04,1.05,0.56,4.57,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.8655356501347917,0.7344643498652097
642,2023-06-15 17:09:23.903,0,0,0,0,10.35,10.38,27.8,30.3,26.9,27.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.03,31.28,26.21,26.76,24.1,1.04,1.05,0.56,4.89,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.318133157046475,1.8655356501347917,0.6181331570464756
643,2023-06-15 17:09:24.102,0,0,0,0,10.38,10.37,27.8,30.3,26.9,27.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.03,31.28,26.2,26.77,24.1,1.04,1.05,0.56,4.89,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,1.904285319594056,0.7344643498652097
644,2023-06-15 17:09:24.403,0,0,0,0,10.38,10.36,27.8,30.3,26.9,27.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.04,31.27,26.2,26.77,24.1,1.04,1.05,0.56,5.06,56.2,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.35693763149817,28.43446434986521,1.9430623685018311,0.7344643498652097
