,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,phe_out,cond_air,cond_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
774,2023-06-15 17:09:58.701,0,0,0,0,10.42,10.39,27.8,29.9,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.64,30.8,26.18,26.75,24.1,1.05,1.08,1.01,11.74,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,1.42681331415249,0.7891901508206267
775,2023-06-15 17:09:59.002,0,0,0,0,10.38,10.38,27.8,29.9,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.64,30.8,26.19,26.75,24.1,1.05,1.08,1.01,11.51,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.4655356501347896,0.6344643498652083
776,2023-06-15 17:09:59.302,0,0,0,0,10.33,10.38,27.8,29.9,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.64,30.8,26.19,26.76,24.1,1.05,1.08,1.01,11.51,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.240441746512488,1.4655356501347896,0.44044174651248724
777,2023-06-15 17:09:59.503,0,0,0,0,10.33,10.39,27.8,29.9,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.64,30.8,26.18,26.75,24.1,1.05,1.08,1.01,11.51,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.240441746512488,1.42681331415249,0.44044174651248724
778,2023-06-15 17:09:59.801,0,0,0,0,10.38,10.38,27.8,29.9,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.64,30.8,26.18,26.75,24.1,1.05,1.08,1.01,11.48,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.4655356501347896,0.6344643498652083
779,2023-06-15 17:10:00.102,0,0,0,0,10.42,10.38,27.8,29.9,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.64,30.79,26.18,26.76,24.1,1.05,1.08,1.01,11.24,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,1.4655356501347896,0.7891901508206267
780,2023-06-15 17:10:00.303,0,0,0,0,10.38,10.38,27.8,29.9,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.62,30.79,26.18,26.76,24.1,1.05,1.08,1.01,11.24,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.4655356501347896,0.6344643498652083
781,2023-06-15 17:10:00.601,0,0,0,0,10.33,10.38,27.8,29.9,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.62,30.76,26.18,26.75,24.1,1.05,1.08,1.01,11.18,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.240441746512488,1.4655356501347896,0.44044174651248724
782,2023-06-15 17:10:00.902,0,0,0,0,10.38,10.38,27.8,29.9,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.62,30.76,26.18,26.75,24.1,1.05,1.07,1.01,11.43,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.4655356501347896,0.6344643498652083
783,2023-06-15 17:10:01.101,0,0,0,0,10.38,10.38,27.8,29.9,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.62,30.76,26.18,26.75,24.1,1.05,1.06,0.91,11.43,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.4655356501347896,0.6344643498652083
784,2023-06-15 17:10:01.402,0,0,0,0,10.38,10.38,27.8,29.9,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.6,30.77,26.18,26.75,24.1,1.05,1.06,0.91,11.45,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.4655356501347896,0.6344643498652083
785,2023-06-15 17:10:01.603,0,0,0,0,10.35,10.37,27.8,29.8,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.6,30.77,26.18,26.75,24.1,1.05,1.06,0.82,11.3,56.15,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.318133157046475,1.404285319594056,0.5181331570464742
786,2023-06-15 17:10:01.902,0,0,0,0,10.38,10.37,27.8,29.8,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.6,30.76,26.18,26.75,24.1,1.05,1.06,0.81,11.3,56.15,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,1.404285319594056,0.6344643498652083
787,2023-06-15 17:10:02.103,0,0,0,0,10.35,10.38,27.8,29.8,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.6,30.76,26.19,26.75,24.1,1.05,1.06,0.81,10.73,56.15,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.318133157046475,1.3655356501347917,0.5181331570464742
788,2023-06-15 17:10:02.403,0,0,0,0,10.38,10.38,27.8,29.8,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.59,30.75,26.18,26.75,24.1,1.05,1.06,0.81,10.64,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.3655356501347917,0.6344643498652083
789,2023-06-15 17:10:02.602,0,0,0,0,10.35,10.39,27.8,29.8,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.59,30.75,26.18,26.75,24.1,1.05,1.06,0.81,10.64,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,1.326813314152492,0.5181331570464742
790,2023-06-15 17:10:02.902,0,0,0,0,10.38,10.38,27.8,29.8,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.59,30.75,26.19,26.75,24.1,1.05,1.06,0.81,10.36,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.3655356501347917,0.6344643498652083
791,2023-06-15 17:10:03.203,0,0,0,0,10.42,10.37,27.8,29.8,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.59,30.75,26.19,26.75,24.1,1.05,1.06,0.81,9.7,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.589190150820627,1.404285319594056,0.7891901508206267
792,2023-06-15 17:10:03.402,0,0,0,0,10.38,10.35,27.8,29.8,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.58,30.74,26.19,26.75,24.1,1.05,1.07,0.81,9.7,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.318133157046475,28.43446434986521,1.4818668429535258,0.6344643498652083
793,2023-06-15 17:10:03.702,0,0,0,0,10.38,10.37,27.8,29.8,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.58,30.74,26.19,26.75,24.1,1.05,1.07,0.81,9.07,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,1.404285319594056,0.6344643498652083
794,2023-06-15 17:10:03.903,0,0,0,0,10.35,10.37,27.8,29.8,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.59,30.74,26.18,26.75,24.1,1.05,1.07,0.81,8.77,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.318133157046475,1.404285319594056,0.5181331570464742
795,2023-06-15 17:10:04.202,0,0,0,0,10.38,10.38,27.8,29.8,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.59,30.74,26.18,26.75,24.1,1.05,1.07,0.81,8.77,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.3655356501347917,0.6344643498652083
796,2023-06-15 17:10:04.402,0,0,0,0,10.35,10.38,27.8,29.8,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.58,30.72,26.19,26.75,24.1,1.05,1.07,0.81,9.28,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.318133157046475,1.3655356501347917,0.5181331570464742
797,2023-06-15 17:10:04.703,0,0,0,0,10.38,10.39,27.8,29.8,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.58,30.72,26.19,26.74,24.1,1.05,1.06,0.81,9.28,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.326813314152492,0.6344643498652083
798,2023-06-15 17:10:05.002,0,0,0,0,10.42,10.39,27.8,29.8,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.57,30.73,26.19,26.74,24.1,1.05,1.06,0.81,9.64,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,1.326813314152492,0.7891901508206267
799,2023-06-15 17:10:05.302,0,0,0,0,10.35,10.38,27.8,29.8,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.56,30.73,26.19,26.74,24.1,1.05,1.06,0.81,10.02,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.318133157046475,1.3655356501347917,0.5181331570464742
800,2023-06-15 17:10:05.502,0,0,0,0,10.35,10.39,27.8,29.8,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.56,30.73,26.19,26.75,24.1,1.05,1.06,0.81,9.97,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,1.326813314152492,0.5181331570464742
801,2023-06-15 17:10:05.804,0,0,0,0,10.38,10.36,27.8,29.8,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.56,30.73,26.19,26.75,24.1,1.05,1.06,0.81,9.97,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.35693763149817,28.43446434986521,1.4430623685018311,0.6344643498652083
802,2023-06-15 17:10:06.102,0,0,0,0,10.42,10.36,27.8,29.8,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.56,30.72,26.17,26.76,24.1,1.05,1.06,0.8,9.84,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.35693763149817,28.589190150820627,1.4430623685018311,0.7891901508206267
803,2023-06-15 17:10:06.302,0,0,0,0,10.38,10.39,27.8,29.8,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.55,30.7,26.17,26.76,24.1,1.05,1.06,0.81,9.57,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.326813314152492,0.6344643498652083
804,2023-06-15 17:10:06.602,0,0,0,0,10.42,10.37,27.8,29.8,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.55,30.7,26.18,26.74,24.1,1.05,1.07,0.81,9.57,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.589190150820627,1.404285319594056,0.7891901508206267
805,2023-06-15 17:10:06.903,0,0,0,0,10.35,10.37,27.8,29.8,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.54,30.71,26.18,26.74,24.1,1.05,1.07,0.81,9.34,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.318133157046475,1.404285319594056,0.5181331570464742
806,2023-06-15 17:10:07.102,0,0,0,0,10.47,10.38,27.8,29.8,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.54,30.71,26.18,26.75,24.1,1.05,1.07,0.81,9.54,56.15,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.781986844953508,1.3655356501347917,0.9819868449535072
807,2023-06-15 17:10:07.402,0,0,0,0,10.42,10.38,27.8,29.8,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.54,30.72,26.18,26.75,24.1,1.05,1.07,0.81,9.54,56.15,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,1.3655356501347917,0.7891901508206267
808,2023-06-15 17:10:07.702,0,0,0,0,10.45,10.37,27.8,29.8,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.54,30.72,26.18,26.75,24.1,1.05,1.07,0.82,9.84,56.15,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.704949257782516,1.404285319594056,0.9049492577825156
809,2023-06-15 17:10:07.902,0,0,0,0,10.38,10.37,27.8,29.8,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.54,30.69,26.17,26.75,24.1,1.05,1.07,0.81,10.19,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,1.404285319594056,0.6344643498652083
810,2023-06-15 17:10:08.202,0,0,0,0,10.38,10.38,27.8,29.8,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.54,30.69,26.17,26.74,24.1,1.05,1.06,0.81,10.19,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.3655356501347917,0.6344643498652083
811,2023-06-15 17:10:08.503,0,0,0,0,10.42,10.38,27.8,29.8,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.53,30.71,26.17,26.76,24.1,1.05,1.06,0.81,10.13,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,1.3655356501347917,0.7891901508206267
812,2023-06-15 17:10:08.802,0,0,0,0,10.38,10.37,27.8,29.8,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.53,30.71,26.17,26.76,24.1,1.05,1.06,0.81,9.86,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,1.404285319594056,0.6344643498652083
813,2023-06-15 17:10:09.003,0,0,0,0,10.38,10.38,27.9,29.8,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.53,30.69,26.17,26.75,24.1,1.05,1.07,0.81,9.86,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.3655356501347917,0.6344643498652083
814,2023-06-15 17:10:09.302,0,0,0,0,10.35,10.38,27.9,29.8,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.53,30.69,26.17,26.75,24.1,1.05,1.07,0.81,9.7,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.318133157046475,1.3655356501347917,0.5181331570464742
815,2023-06-15 17:10:09.403,0,0,0,0,10.35,10.38,27.9,29.8,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.53,30.69,26.18,26.76,24.1,1.05,1.07,0.81,9.7,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.318133157046475,1.3655356501347917,0.5181331570464742
816,2023-06-15 17:10:09.802,0,0,0,0,10.42,10.38,27.9,29.8,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.52,30.69,26.18,26.76,24.1,1.05,1.06,0.81,9.76,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,1.3655356501347917,0.7891901508206267
817,2023-06-15 17:10:10.102,0,0,0,0,10.35,10.38,27.9,29.8,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.52,30.68,26.18,26.75,24.1,1.05,1.06,0.81,9.75,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.318133157046475,1.3655356501347917,0.5181331570464742
818,2023-06-15 17:10:10.302,0,0,0,0,10.38,10.37,27.9,29.8,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.5,30.68,26.18,26.75,24.1,1.05,1.07,0.81,9.75,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,1.404285319594056,0.6344643498652083
819,2023-06-15 17:10:10.602,0,0,0,0,10.35,10.38,27.8,29.8,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.5,30.69,26.16,26.76,24.1,1.05,1.06,0.81,9.85,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.318133157046475,1.3655356501347917,0.5181331570464742
820,2023-06-15 17:10:10.803,0,0,0,0,10.38,10.37,27.8,29.8,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.51,30.69,26.16,26.76,24.1,1.05,1.06,0.81,9.62,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,1.404285319594056,0.6344643498652083
821,2023-06-15 17:10:11.103,0,0,0,0,10.35,10.38,27.8,29.8,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.51,30.67,26.19,26.75,24.1,1.04,1.05,0.76,9.62,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.318133157046475,1.3655356501347917,0.5181331570464742
822,2023-06-15 17:10:11.202,0,0,0,0,10.38,10.38,27.8,29.8,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.51,30.67,26.19,26.75,24.1,1.04,1.05,0.76,9.18,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.3655356501347917,0.6344643498652083
823,2023-06-15 17:10:11.601,0,0,0,0,10.42,10.38,27.8,29.8,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.51,30.67,26.18,26.76,24.1,1.04,1.05,0.68,8.54,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,1.3655356501347917,0.7891901508206267
824,2023-06-15 17:10:11.803,0,0,0,0,10.38,10.38,27.8,29.8,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.49,30.67,26.18,26.76,24.1,1.04,1.05,0.66,8.54,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.3655356501347917,0.6344643498652083
825,2023-06-15 17:10:12.103,0,0,0,0,10.38,10.38,27.8,29.8,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.49,30.66,26.17,26.74,24.1,1.04,1.05,0.66,7.84,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.3655356501347917,0.6344643498652083
826,2023-06-15 17:10:12.402,0,0,0,0,10.38,10.38,27.8,29.8,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.48,30.67,26.17,26.74,24.1,1.04,1.05,0.66,7.67,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.3655356501347917,0.6344643498652083
827,2023-06-15 17:10:12.602,0,0,0,0,10.38,10.37,27.8,29.8,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.48,30.67,26.18,26.76,24.1,1.04,1.05,0.66,7.67,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,1.404285319594056,0.6344643498652083
828,2023-06-15 17:10:12.903,0,0,0,0,10.38,10.39,27.8,29.8,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.49,30.64,26.18,26.76,24.1,1.04,1.05,0.66,7.36,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.326813314152492,0.6344643498652083
829,2023-06-15 17:10:13.201,0,0,0,0,10.38,10.38,27.8,29.8,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.49,30.64,26.17,26.76,24.1,1.04,1.05,0.66,7.24,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.3655356501347917,0.6344643498652083
830,2023-06-15 17:10:13.403,0,0,0,0,10.42,10.38,27.8,29.8,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.49,30.64,26.18,26.76,24.1,1.04,1.05,0.66,7.24,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,1.3655356501347917,0.7891901508206267
831,2023-06-15 17:10:13.704,0,0,0,0,10.38,10.38,27.9,29.8,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.49,30.64,26.18,26.75,24.1,1.04,1.05,0.66,7.35,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.3655356501347917,0.6344643498652083
832,2023-06-15 17:10:14.002,0,0,0,0,10.42,10.37,27.9,29.7,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.48,30.65,26.17,26.75,24.1,1.04,1.05,0.66,7.68,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.589190150820627,1.3042853195940545,0.7891901508206267
833,2023-06-15 17:10:14.201,0,0,0,0,10.38,10.38,27.9,29.7,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.48,30.65,26.17,26.76,24.1,1.04,1.05,0.65,7.68,56.1,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.2655356501347903,0.6344643498652083
834,2023-06-15 17:10:14.502,0,0,0,0,10.38,10.39,27.9,29.7,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.46,30.64,26.17,26.76,24.1,1.04,1.05,0.65,7.59,56.1,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.2268133141524906,0.6344643498652083
835,2023-06-15 17:10:14.802,0,0,0,0,10.38,10.38,27.9,29.7,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.46,30.64,26.17,26.75,24.1,1.04,1.05,0.66,7.69,56.1,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.2655356501347903,0.6344643498652083
836,2023-06-15 17:10:15.003,0,0,0,0,10.38,10.37,27.8,29.7,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.47,30.64,26.16,26.76,24.1,1.04,1.05,0.66,7.69,56.08,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,1.3042853195940545,0.6344643498652083
837,2023-06-15 17:10:15.202,0,0,0,0,10.42,10.39,27.8,29.7,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.47,30.64,26.16,26.76,24.1,1.04,1.05,0.66,7.49,56.08,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,1.2268133141524906,0.7891901508206267
838,2023-06-15 17:10:15.503,0,0,0,0,10.35,10.37,27.8,29.7,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.47,30.64,26.17,26.76,24.1,1.04,1.05,0.66,7.77,56.08,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.318133157046475,1.3042853195940545,0.5181331570464742
839,2023-06-15 17:10:15.702,0,0,0,0,10.38,10.37,27.8,29.7,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.47,30.64,26.17,26.76,24.1,1.04,1.05,0.66,7.77,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,1.3042853195940545,0.6344643498652083
840,2023-06-15 17:10:16.003,0,0,0,0,10.38,10.38,27.8,29.7,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.47,30.61,26.18,26.76,24.1,1.04,1.05,0.67,7.83,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.2655356501347903,0.6344643498652083
841,2023-06-15 17:10:16.303,0,0,0,0,10.35,10.38,27.8,29.7,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.47,30.61,26.18,26.76,24.1,1.04,1.05,0.66,7.67,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.318133157046475,1.2655356501347903,0.5181331570464742
842,2023-06-15 17:10:16.503,0,0,0,0,10.38,10.37,27.8,29.7,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.47,30.62,26.18,26.75,24.1,1.04,1.05,0.66,7.67,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,1.3042853195940545,0.6344643498652083
843,2023-06-15 17:10:16.802,0,0,0,0,10.35,10.39,27.8,29.7,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.46,30.62,26.18,26.75,24.1,1.04,1.05,0.65,7.46,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,1.2268133141524906,0.5181331570464742
844,2023-06-15 17:10:17.002,0,0,0,0,10.35,10.37,27.8,29.7,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.46,30.61,26.17,26.77,24.1,1.04,1.05,0.66,7.46,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.318133157046475,1.3042853195940545,0.5181331570464742
845,2023-06-15 17:10:17.302,0,0,0,0,10.35,10.38,27.8,29.7,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.45,30.61,26.17,26.77,24.1,1.04,1.05,0.66,6.89,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.318133157046475,1.2655356501347903,0.5181331570464742
846,2023-06-15 17:10:17.503,0,0,0,0,10.33,10.39,27.8,29.7,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.45,30.61,26.19,26.75,24.1,1.04,1.05,0.66,6.96,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.240441746512488,1.2268133141524906,0.44044174651248724
847,2023-06-15 17:10:17.803,0,0,0,0,10.38,10.39,27.8,29.7,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.44,30.61,26.19,26.75,24.1,1.04,1.05,0.66,6.96,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.2268133141524906,0.6344643498652083
848,2023-06-15 17:10:18.003,0,0,0,0,10.38,10.39,27.8,29.7,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.44,30.6,26.18,26.76,24.1,1.04,1.05,0.66,7.23,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.2268133141524906,0.6344643498652083
849,2023-06-15 17:10:18.301,0,0,0,0,10.38,10.37,27.8,29.7,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.44,30.6,26.18,26.76,24.1,1.04,1.05,0.65,7.4,56.15,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,1.3042853195940545,0.6344643498652083
850,2023-06-15 17:10:18.602,0,0,0,0,10.42,10.38,27.8,29.7,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.44,30.61,26.18,26.77,24.1,1.04,1.05,0.65,7.4,56.15,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,1.2655356501347903,0.7891901508206267
851,2023-06-15 17:10:18.802,0,0,0,0,10.33,10.38,27.8,29.7,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.45,30.6,26.18,26.77,24.1,1.04,1.05,0.65,7.35,56.15,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.240441746512488,1.2655356501347903,0.44044174651248724
852,2023-06-15 17:10:19.101,0,0,0,0,10.38,10.38,27.8,29.7,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.45,30.6,26.18,26.76,24.1,1.04,1.05,0.66,6.94,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.2655356501347903,0.6344643498652083
853,2023-06-15 17:10:19.402,0,0,0,0,10.35,10.39,27.8,29.7,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.42,30.59,26.18,26.76,24.1,1.04,1.05,0.66,6.94,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,1.2268133141524906,0.5181331570464742
854,2023-06-15 17:10:19.601,0,0,0,0,10.38,10.39,27.9,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.42,30.59,26.18,26.76,24.1,1.04,1.05,0.66,7.02,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.1268133141524928,0.6344643498652083
855,2023-06-15 17:10:19.903,0,0,0,0,10.38,10.38,27.9,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.43,30.58,26.19,26.76,24.1,1.04,1.05,0.66,6.89,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.1655356501347924,0.6344643498652083
856,2023-06-15 17:10:20.202,0,0,0,0,10.38,10.38,27.9,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.43,30.58,26.19,26.76,24.1,1.04,1.05,0.65,6.89,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.1655356501347924,0.6344643498652083
857,2023-06-15 17:10:20.403,0,0,0,0,10.42,10.38,27.9,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.42,30.58,26.17,26.76,24.1,1.04,1.05,0.65,7.03,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,1.1655356501347924,0.7891901508206267
858,2023-06-15 17:10:20.702,0,0,0,0,10.42,10.39,27.9,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.42,30.58,26.17,26.75,24.1,1.04,1.05,0.65,6.88,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,1.1268133141524928,0.7891901508206267
859,2023-06-15 17:10:21.002,0,0,0,0,10.38,10.38,27.9,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.41,30.58,26.18,26.75,24.1,1.03,1.04,0.64,6.88,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.1655356501347924,0.6344643498652083
860,2023-06-15 17:10:21.202,0,0,0,0,10.42,10.37,27.9,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.41,30.58,26.18,26.76,24.1,1.04,1.04,0.64,6.98,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.589190150820627,1.2042853195940566,0.7891901508206267
861,2023-06-15 17:10:21.501,0,0,0,0,10.38,10.38,27.9,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.41,30.57,26.17,26.77,24.1,1.04,1.04,0.57,6.56,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.1655356501347924,0.6344643498652083
862,2023-06-15 17:10:21.702,0,0,0,0,10.38,10.38,27.9,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.4,30.57,26.17,26.77,24.1,1.04,1.04,0.57,6.56,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.1655356501347924,0.6344643498652083
863,2023-06-15 17:10:22.002,0,0,0,0,10.35,10.39,27.9,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.4,30.58,26.18,26.75,24.1,1.04,1.04,0.57,5.97,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,1.1268133141524928,0.5181331570464742
864,2023-06-15 17:10:22.302,0,0,0,0,10.38,10.37,27.9,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.4,30.58,26.18,26.75,24.1,1.04,1.04,0.56,5.23,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,1.2042853195940566,0.6344643498652083
865,2023-06-15 17:10:22.501,0,0,0,0,10.38,10.38,27.8,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.4,30.56,26.17,26.76,24.1,1.04,1.04,0.56,5.23,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.1655356501347924,0.6344643498652083
866,2023-06-15 17:10:22.802,0,0,0,0,10.38,10.39,27.8,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.38,30.56,26.17,26.76,24.1,1.04,1.04,0.56,5.04,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.1268133141524928,0.6344643498652083
867,2023-06-15 17:10:23.103,0,0,0,0,10.38,10.37,27.8,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.38,30.56,26.18,26.76,24.1,1.04,1.04,0.56,5.07,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,1.2042853195940566,0.6344643498652083
868,2023-06-15 17:10:23.303,0,0,0,0,10.35,10.37,27.8,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.39,30.56,26.18,26.76,24.1,1.03,1.04,0.56,5.07,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.318133157046475,1.2042853195940566,0.5181331570464742
869,2023-06-15 17:10:23.603,0,0,0,0,10.38,10.38,27.8,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.39,30.56,26.18,26.76,24.1,1.04,1.04,0.57,5.28,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.1655356501347924,0.6344643498652083
870,2023-06-15 17:10:23.902,0,0,0,0,10.38,10.37,27.8,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.39,30.56,26.18,26.76,24.1,1.04,1.04,0.57,5.28,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,1.2042853195940566,0.6344643498652083
871,2023-06-15 17:10:24.101,0,0,0,0,10.38,10.38,27.9,29.6,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.39,30.56,26.16,26.76,24.1,1.04,1.04,0.57,5.28,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.1655356501347924,0.6344643498652083
872,2023-06-15 17:10:24.402,0,0,0,0,10.38,10.38,27.9,29.6,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.38,30.55,26.16,26.76,24.1,1.04,1.04,0.57,5.38,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.1655356501347924,0.6344643498652083
873,2023-06-15 17:10:24.701,0,0,0,0,10.42,10.36,27.9,29.6,26.9,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.38,30.55,26.18,26.77,24.1,1.04,1.04,0.56,5.43,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.35693763149817,28.589190150820627,1.2430623685018318,0.7891901508206267
874,2023-06-15 17:10:25.003,0,0,0,0,10.35,10.39,27.9,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.38,30.54,26.17,26.77,24.1,1.04,1.04,0.56,5.43,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,1.1268133141524928,0.5181331570464742
875,2023-06-15 17:10:25.302,0,0,0,0,10.42,10.38,27.9,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.38,30.54,26.17,26.75,24.1,1.03,1.04,0.56,5.63,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,1.1655356501347924,0.7891901508206267
876,2023-06-15 17:10:25.503,0,0,0,0,10.38,10.37,27.9,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.37,30.55,26.18,26.75,24.1,1.04,1.04,0.57,5.68,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,1.2042853195940566,0.6344643498652083
877,2023-06-15 17:10:25.802,0,0,0,0,10.42,10.38,27.9,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.39,30.55,26.18,26.75,24.1,1.04,1.04,0.57,5.68,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,1.1655356501347924,0.7891901508206267
878,2023-06-15 17:10:26.102,0,0,0,0,10.38,10.39,27.8,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.39,30.54,26.18,26.76,24.1,1.04,1.04,0.57,5.83,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.1268133141524928,0.6344643498652083
879,2023-06-15 17:10:26.302,0,0,0,0,10.38,10.39,27.8,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.37,30.54,26.18,26.76,24.1,1.04,1.04,0.57,5.68,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.1268133141524928,0.6344643498652083
880,2023-06-15 17:10:26.603,0,0,0,0,10.42,10.38,27.8,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.37,30.54,26.17,26.76,24.1,1.04,1.04,0.56,5.68,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,1.1655356501347924,0.7891901508206267
881,2023-06-15 17:10:26.902,0,0,0,0,10.42,10.37,27.8,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.37,30.53,26.17,26.76,24.1,1.04,1.04,0.56,5.68,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.589190150820627,1.2042853195940566,0.7891901508206267
882,2023-06-15 17:10:27.102,0,0,0,0,10.38,10.38,27.8,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.37,30.53,26.18,26.77,24.1,1.04,1.04,0.56,5.49,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.1655356501347924,0.6344643498652083
883,2023-06-15 17:10:27.402,0,0,0,0,10.42,10.38,27.8,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.38,30.52,26.18,26.77,24.1,1.04,1.04,0.57,5.49,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,1.1655356501347924,0.7891901508206267
884,2023-06-15 17:10:27.702,0,0,0,0,10.38,10.37,27.9,29.6,26.9,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.38,30.52,26.18,26.76,24.1,1.03,1.05,0.57,5.57,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,1.2042853195940566,0.5344643498652104
885,2023-06-15 17:10:27.903,0,0,0,0,10.38,10.38,27.9,29.6,26.9,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.37,30.53,26.17,26.76,24.1,1.04,1.05,0.56,5.5,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.1655356501347924,0.5344643498652104
886,2023-06-15 17:10:28.201,0,0,0,0,10.38,10.38,27.9,29.6,26.9,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.37,30.53,26.17,26.76,24.1,1.04,1.04,0.57,5.5,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.1655356501347924,0.5344643498652104
887,2023-06-15 17:10:28.402,0,0,0,0,10.42,10.39,27.9,29.6,26.9,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.36,30.53,26.18,26.76,24.1,1.04,1.04,0.57,5.54,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,1.1268133141524928,0.6891901508206288
888,2023-06-15 17:10:28.705,0,0,0,0,10.35,10.39,27.9,29.6,27.0,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.36,30.53,26.18,26.77,24.1,1.04,1.04,0.56,5.43,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,1.1268133141524928,0.41813315704647636
889,2023-06-15 17:10:28.903,0,0,0,0,10.33,10.38,27.9,29.6,27.0,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.36,30.52,26.18,26.77,24.1,1.04,1.04,0.56,5.43,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.240441746512488,1.1655356501347924,0.3404417465124894
890,2023-06-15 17:10:29.202,0,0,0,0,10.45,10.39,27.9,29.6,27.0,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.36,30.52,26.18,26.77,24.1,1.03,1.04,0.56,5.48,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.704949257782516,1.1268133141524928,0.8049492577825177
891,2023-06-15 17:10:29.403,0,0,0,0,10.38,10.38,27.9,29.6,27.0,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.35,30.51,26.18,26.77,24.1,1.03,1.04,0.57,5.51,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.1655356501347924,0.5344643498652104
892,2023-06-15 17:10:29.702,0,0,0,0,10.38,10.37,27.8,29.6,27.0,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.35,30.51,26.18,26.77,24.1,1.04,1.04,0.57,5.51,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,1.2042853195940566,0.5344643498652104
893,2023-06-15 17:10:30.004,0,0,0,0,10.38,10.39,27.8,29.6,27.0,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.33,30.5,26.17,26.77,24.1,1.04,1.04,0.57,5.48,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.1268133141524928,0.5344643498652104
894,2023-06-15 17:10:30.203,0,0,0,0,10.35,10.37,27.8,29.6,27.0,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.35,30.5,26.17,26.77,24.1,1.04,1.04,0.57,5.23,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.318133157046475,1.2042853195940566,0.41813315704647636
895,2023-06-15 17:10:30.501,0,0,0,0,10.42,10.38,27.9,29.6,27.0,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.35,30.5,26.16,26.77,24.1,1.03,1.04,0.56,5.23,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,1.1655356501347924,0.6891901508206288
896,2023-06-15 17:10:30.803,0,0,0,0,10.42,10.39,27.9,29.6,27.0,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.33,30.5,26.16,26.77,24.1,1.04,1.04,0.56,5.13,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,1.1268133141524928,0.6891901508206288
897,2023-06-15 17:10:31.002,0,0,0,0,10.38,10.38,27.9,29.6,27.0,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.33,30.48,26.17,26.76,24.1,1.04,1.06,0.56,5.13,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.1655356501347924,0.5344643498652104
898,2023-06-15 17:10:31.302,0,0,0,0,10.42,10.38,27.9,29.6,27.0,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.32,30.48,26.17,26.76,24.1,1.04,1.05,0.63,5.13,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,1.1655356501347924,0.6891901508206288
899,2023-06-15 17:10:31.602,0,0,0,0,10.38,10.38,27.8,29.6,27.0,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.32,30.49,26.16,26.76,24.1,1.04,1.05,0.63,5.8,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.1655356501347924,0.5344643498652104
900,2023-06-15 17:10:31.903,0,0,0,0,10.42,10.38,27.8,29.6,27.0,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.33,30.5,26.16,26.76,24.1,1.04,1.05,0.66,6.34,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,1.1655356501347924,0.6891901508206288
901,2023-06-15 17:10:32.102,0,0,0,0,10.38,10.36,27.8,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.33,30.5,26.16,26.78,24.1,1.04,1.05,0.65,6.34,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.35693763149817,28.43446434986521,1.2430623685018318,0.6344643498652083
902,2023-06-15 17:10:32.402,0,0,0,0,10.42,10.38,27.8,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.32,30.49,26.18,26.78,24.1,1.04,1.05,0.65,6.84,56.11,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,1.1655356501347924,0.7891901508206267
