,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,phe_out,cond_air,cond_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
903,2023-06-15 17:10:32.702,0,0,0,0,10.42,10.37,27.8,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.32,30.49,26.18,26.78,24.1,1.04,1.05,0.64,6.84,56.11,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.589190150820627,1.2042853195940566,0.7891901508206267
904,2023-06-15 17:10:32.902,0,0,0,0,10.42,10.37,27.8,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.32,30.48,26.18,26.78,24.1,1.04,1.05,0.62,6.39,56.11,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.589190150820627,1.2042853195940566,0.7891901508206267
905,2023-06-15 17:10:33.202,0,0,0,0,10.38,10.39,27.8,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.32,30.48,26.18,26.76,24.1,1.04,1.05,0.62,6.39,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.1268133141524928,0.6344643498652083
906,2023-06-15 17:10:33.502,0,0,0,0,10.38,10.38,27.8,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.33,30.49,26.17,26.76,24.1,1.04,1.05,0.63,6.13,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.1655356501347924,0.6344643498652083
907,2023-06-15 17:10:33.701,0,0,0,0,10.35,10.37,27.8,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.31,30.49,26.17,26.78,24.1,1.04,1.05,0.63,5.96,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.318133157046475,1.2042853195940566,0.5181331570464742
908,2023-06-15 17:10:34.003,0,0,0,0,10.38,10.38,27.8,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.31,30.48,26.17,26.77,24.1,1.04,1.05,0.63,5.96,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.1655356501347924,0.6344643498652083
909,2023-06-15 17:10:34.303,0,0,0,0,10.35,10.39,27.9,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.48,26.17,26.77,24.1,1.04,1.05,0.64,5.97,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,1.1268133141524928,0.5181331570464742
910,2023-06-15 17:10:34.502,0,0,0,0,10.42,10.39,27.9,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.47,26.17,26.78,24.1,1.04,1.05,0.64,5.98,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,1.1268133141524928,0.7891901508206267
911,2023-06-15 17:10:34.802,0,0,0,0,10.35,10.39,27.9,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.47,26.17,26.78,24.1,1.04,1.05,0.64,5.98,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,1.1268133141524928,0.5181331570464742
912,2023-06-15 17:10:35.003,0,0,0,0,10.35,10.38,27.9,29.6,27.0,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.47,26.18,26.77,24.1,1.04,1.05,0.63,5.98,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.318133157046475,1.1655356501347924,0.5181331570464742
913,2023-06-15 17:10:35.402,0,0,0,0,10.38,10.39,27.9,29.6,27.0,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.46,26.18,26.77,24.1,1.04,1.05,0.64,5.98,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.1268133141524928,0.5344643498652104
914,2023-06-15 17:10:35.602,0,0,0,0,10.38,10.38,27.9,29.6,27.0,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.46,26.16,26.79,24.1,1.04,1.05,0.64,6.36,56.1,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.1655356501347924,0.5344643498652104
915,2023-06-15 17:10:35.803,0,0,0,0,10.35,10.39,27.9,29.6,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.47,26.16,26.79,24.1,1.04,1.05,0.66,7.12,56.1,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,1.1268133141524928,0.41813315704647636
916,2023-06-15 17:10:36.102,0,0,0,0,10.35,10.38,27.9,29.6,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.47,26.16,26.78,24.1,1.04,1.05,0.66,7.12,56.1,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.318133157046475,1.1655356501347924,0.41813315704647636
917,2023-06-15 17:10:36.403,0,0,0,0,10.42,10.38,27.9,29.6,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.27,30.47,26.16,26.78,24.1,1.04,1.05,0.66,7.64,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,1.1655356501347924,0.6891901508206288
918,2023-06-15 17:10:36.602,0,0,0,0,10.38,10.39,27.9,29.6,27.0,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.27,30.47,26.16,26.78,24.1,1.04,1.05,0.66,7.97,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.1268133141524928,0.5344643498652104
919,2023-06-15 17:10:36.903,0,0,0,0,10.35,10.38,27.9,29.6,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.27,30.46,26.16,26.78,24.1,1.04,1.05,0.66,7.97,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.318133157046475,1.1655356501347924,0.41813315704647636
920,2023-06-15 17:10:37.203,0,0,0,0,10.38,10.36,27.9,29.6,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.27,30.46,26.16,26.78,24.1,1.04,1.05,0.66,7.69,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.35693763149817,28.43446434986521,1.2430623685018318,0.5344643498652104
921,2023-06-15 17:10:37.402,0,0,0,0,10.42,10.39,27.9,29.6,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.27,30.44,26.18,26.78,24.1,1.04,1.05,0.66,7.6,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,1.1268133141524928,0.6891901508206288
922,2023-06-15 17:10:37.702,0,0,0,0,10.42,10.39,27.9,29.5,27.0,27.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.27,30.44,26.18,26.78,24.1,1.04,1.05,0.66,7.6,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,1.0268133141524913,0.7891901508206267
923,2023-06-15 17:10:38.002,0,0,0,0,10.42,10.39,27.9,29.5,27.0,27.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.26,30.44,26.17,26.78,24.1,1.04,1.05,0.66,7.19,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,1.0268133141524913,0.7891901508206267
924,2023-06-15 17:10:38.202,0,0,0,0,10.35,10.38,27.9,29.5,27.0,27.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.26,30.44,26.17,26.79,24.1,1.04,1.05,0.66,6.92,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.318133157046475,1.065535650134791,0.5181331570464742
925,2023-06-15 17:10:38.502,0,0,0,0,10.42,10.39,27.9,29.5,27.0,27.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,30.46,26.18,26.79,24.1,1.04,1.05,0.66,6.92,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,1.0268133141524913,0.7891901508206267
926,2023-06-15 17:10:38.802,0,0,0,0,10.38,10.38,27.9,29.5,27.0,27.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,30.46,26.18,26.79,24.1,1.04,1.05,0.66,6.98,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.065535650134791,0.6344643498652083
927,2023-06-15 17:10:39.001,0,0,0,0,10.42,10.37,27.9,29.5,27.0,27.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.27,30.44,26.17,26.77,24.1,1.04,1.05,0.65,7.18,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.589190150820627,1.1042853195940552,0.7891901508206267
928,2023-06-15 17:10:39.302,0,0,0,0,10.38,10.38,27.9,29.5,27.0,27.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,30.44,26.17,26.77,24.1,1.04,1.05,0.65,7.18,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.065535650134791,0.6344643498652083
929,2023-06-15 17:10:39.602,0,0,0,0,10.35,10.37,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,30.44,26.16,26.77,24.1,1.04,1.05,0.65,7.28,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.318133157046475,1.1042853195940552,0.41813315704647636
930,2023-06-15 17:10:39.801,0,0,0,0,10.38,10.39,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,30.43,26.16,26.77,24.1,1.04,1.05,0.66,7.28,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.0268133141524913,0.5344643498652104
931,2023-06-15 17:10:40.107,0,0,0,0,10.38,10.39,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,30.43,26.17,26.79,24.1,1.04,1.05,0.66,7.28,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.0268133141524913,0.5344643498652104
932,2023-06-15 17:10:40.401,0,0,0,0,10.38,10.39,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,30.44,26.17,26.79,24.1,1.04,1.05,0.66,7.32,56.1,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.0268133141524913,0.5344643498652104
933,2023-06-15 17:10:40.601,0,0,0,0,10.42,10.38,27.8,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,30.44,26.17,26.79,24.1,1.04,1.05,0.66,7.36,56.1,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,1.065535650134791,0.6891901508206288
934,2023-06-15 17:10:40.901,0,0,0,0,10.38,10.38,27.8,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,30.44,26.17,26.79,24.1,1.04,1.07,0.67,7.36,56.1,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.065535650134791,0.5344643498652104
935,2023-06-15 17:10:41.202,0,0,0,0,10.42,10.38,27.8,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,30.44,26.17,26.78,24.1,1.05,1.07,0.67,7.27,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,1.065535650134791,0.6891901508206288
936,2023-06-15 17:10:41.402,0,0,0,0,10.42,10.39,27.8,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,30.43,26.17,26.78,24.1,1.05,1.07,0.76,7.28,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,1.0268133141524913,0.6891901508206288
937,2023-06-15 17:10:41.703,0,0,0,0,10.42,10.38,27.8,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,30.43,26.17,26.77,24.1,1.05,1.06,0.81,7.28,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,1.065535650134791,0.6891901508206288
938,2023-06-15 17:10:41.904,0,0,0,0,10.38,10.39,27.8,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.24,30.42,26.16,26.77,24.1,1.05,1.07,0.81,7.57,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.0268133141524913,0.5344643498652104
939,2023-06-15 17:10:42.201,0,0,0,0,10.38,10.38,27.9,29.5,27.0,27.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.24,30.42,26.16,26.78,24.1,1.05,1.07,0.82,8.3,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.065535650134791,0.6344643498652083
940,2023-06-15 17:10:42.502,0,0,0,0,10.35,10.38,27.9,29.5,27.0,27.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.24,30.42,26.18,26.78,24.1,1.05,1.06,0.82,8.3,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.318133157046475,1.065535650134791,0.5181331570464742
941,2023-06-15 17:10:42.702,0,0,0,0,10.38,10.39,27.9,29.5,27.0,27.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.24,30.42,26.18,26.76,24.1,1.05,1.06,0.82,8.59,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.0268133141524913,0.6344643498652083
942,2023-06-15 17:10:43.002,0,0,0,0,10.42,10.39,27.9,29.5,27.0,27.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.24,30.42,26.18,26.76,24.1,1.05,1.06,0.82,8.87,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,1.0268133141524913,0.7891901508206267
943,2023-06-15 17:10:43.202,0,0,0,0,10.42,10.37,27.9,29.5,27.0,27.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.23,30.42,26.18,26.76,24.1,1.05,1.07,0.81,8.87,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.589190150820627,1.1042853195940552,0.7891901508206267
944,2023-06-15 17:10:43.501,0,0,0,0,10.38,10.39,27.9,29.5,27.0,27.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.23,30.4,26.17,26.76,24.1,1.05,1.07,0.81,9.06,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.0268133141524913,0.6344643498652083
945,2023-06-15 17:10:43.701,0,0,0,0,10.35,10.38,27.9,29.5,27.0,27.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.23,30.4,26.17,26.76,24.1,1.05,1.07,0.81,9.42,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.318133157046475,1.065535650134791,0.5181331570464742
946,2023-06-15 17:10:44.002,0,0,0,0,10.35,10.38,27.9,29.5,27.0,27.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.23,30.42,26.17,26.77,24.1,1.05,1.07,0.82,9.42,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.318133157046475,1.065535650134791,0.5181331570464742
947,2023-06-15 17:10:44.304,0,0,0,0,10.38,10.38,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.22,30.42,26.17,26.77,24.1,1.05,1.07,0.82,9.97,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.065535650134791,0.5344643498652104
948,2023-06-15 17:10:44.504,0,0,0,0,10.38,10.38,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.22,30.4,26.18,26.76,24.1,1.05,1.07,0.82,9.69,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.065535650134791,0.5344643498652104
949,2023-06-15 17:10:44.802,0,0,0,0,10.38,10.38,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.22,30.4,26.18,26.76,24.1,1.04,1.06,0.82,9.69,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.065535650134791,0.5344643498652104
950,2023-06-15 17:10:45.002,0,0,0,0,10.38,10.39,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.22,30.41,26.18,26.76,24.1,1.04,1.06,0.82,9.59,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.0268133141524913,0.5344643498652104
951,2023-06-15 17:10:45.303,0,0,0,0,10.35,10.39,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,30.41,26.18,26.76,24.1,1.04,1.06,0.81,9.51,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,1.0268133141524913,0.41813315704647636
952,2023-06-15 17:10:45.602,0,0,0,0,10.35,10.39,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,30.38,26.16,26.75,24.1,1.05,1.07,0.81,9.51,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,1.0268133141524913,0.41813315704647636
953,2023-06-15 17:10:45.802,0,0,0,0,10.42,10.39,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.21,30.39,26.16,26.75,24.1,1.05,1.06,0.81,9.5,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,1.0268133141524913,0.6891901508206288
954,2023-06-15 17:10:46.102,0,0,0,0,10.35,10.38,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.21,30.39,26.17,26.76,24.1,1.05,1.06,0.82,9.66,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.318133157046475,1.065535650134791,0.41813315704647636
955,2023-06-15 17:10:46.302,0,0,0,0,10.42,10.39,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.21,30.37,26.17,26.76,24.1,1.05,1.07,0.82,9.66,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,1.0268133141524913,0.6891901508206288
956,2023-06-15 17:10:46.602,0,0,0,0,10.38,10.39,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.21,30.37,26.16,26.74,24.1,1.05,1.07,0.82,9.76,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.0268133141524913,0.5344643498652104
957,2023-06-15 17:10:46.902,0,0,0,0,10.42,10.39,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,30.38,26.16,26.74,24.1,1.05,1.06,0.82,9.98,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,1.0268133141524913,0.6891901508206288
958,2023-06-15 17:10:47.103,0,0,0,0,10.38,10.38,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,30.38,26.18,26.75,24.1,1.05,1.06,0.81,9.98,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.065535650134791,0.5344643498652104
959,2023-06-15 17:10:47.403,0,0,0,0,10.42,10.39,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.18,30.38,26.17,26.75,24.1,1.04,1.06,0.81,9.97,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,1.0268133141524913,0.6891901508206288
960,2023-06-15 17:10:47.603,0,0,0,0,10.42,10.38,27.9,29.5,26.9,27.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.18,30.38,26.17,26.76,24.1,1.04,1.06,0.81,9.86,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,1.065535650134791,0.7891901508206267
961,2023-06-15 17:10:47.901,0,0,0,0,10.42,10.36,27.9,29.5,26.9,27.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.21,30.37,26.17,26.76,24.1,1.05,1.07,0.81,9.86,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.35693763149817,28.589190150820627,1.1430623685018304,0.7891901508206267
962,2023-06-15 17:10:48.201,0,0,0,0,10.42,10.39,27.9,29.5,26.9,27.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.21,30.37,26.17,26.77,24.1,1.04,1.07,0.82,9.43,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,1.0268133141524913,0.7891901508206267
963,2023-06-15 17:10:48.503,0,0,0,0,10.38,10.39,27.9,29.5,26.9,27.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.18,30.37,26.15,26.77,24.1,1.04,1.06,0.81,9.31,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.0268133141524913,0.6344643498652083
964,2023-06-15 17:10:48.702,0,0,0,0,10.38,10.39,27.9,29.5,27.0,27.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.18,30.37,26.15,26.75,24.1,1.05,1.06,0.81,9.31,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.0268133141524913,0.6344643498652083
965,2023-06-15 17:10:49.001,0,0,0,0,10.38,10.38,27.9,29.5,27.0,27.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.17,30.37,26.16,26.76,24.1,1.04,1.06,0.81,9.16,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.065535650134791,0.6344643498652083
966,2023-06-15 17:10:49.303,0,0,0,0,10.42,10.39,27.9,29.5,27.0,27.8,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.18,30.37,26.16,26.76,24.1,1.04,1.06,0.81,8.8,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,1.0268133141524913,0.7891901508206267
967,2023-06-15 17:10:49.602,0,0,0,0,10.45,10.39,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.18,30.36,26.17,26.74,24.1,1.04,1.07,0.81,8.8,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.704949257782516,1.0268133141524913,0.8049492577825177
968,2023-06-15 17:10:49.703,0,0,0,0,10.42,10.39,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.18,30.36,26.17,26.74,24.1,1.05,1.07,0.81,8.65,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,1.0268133141524913,0.6891901508206288
969,2023-06-15 17:10:50.102,0,0,0,0,10.35,10.39,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.18,30.36,26.16,26.76,24.1,1.05,1.07,0.81,9.05,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,1.0268133141524913,0.41813315704647636
970,2023-06-15 17:10:50.302,0,0,0,0,10.38,10.39,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.18,30.36,26.16,26.76,24.1,1.05,1.06,0.81,9.05,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.0268133141524913,0.5344643498652104
971,2023-06-15 17:10:50.502,0,0,0,0,10.38,10.39,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.18,30.36,26.15,26.74,24.1,1.05,1.06,0.81,9.79,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.0268133141524913,0.5344643498652104
972,2023-06-15 17:10:50.901,0,0,0,0,10.42,10.38,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,30.35,26.15,26.74,24.1,1.05,1.08,0.82,9.79,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,1.065535650134791,0.6891901508206288
973,2023-06-15 17:10:51.102,0,0,0,0,10.38,10.37,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,30.35,26.16,26.75,24.1,1.05,1.08,0.82,10.23,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,1.1042853195940552,0.5344643498652104
974,2023-06-15 17:10:51.303,0,0,0,0,10.38,10.38,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,30.35,26.16,26.75,24.1,1.05,1.08,0.92,10.4,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.065535650134791,0.5344643498652104
975,2023-06-15 17:10:51.602,0,0,0,0,10.38,10.39,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,30.35,26.17,26.76,24.1,1.05,1.08,1.0,10.4,56.25,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.0268133141524913,0.5344643498652104
976,2023-06-15 17:10:51.901,0,0,0,0,10.38,10.38,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,30.34,26.17,26.76,24.1,1.05,1.08,1.0,10.96,56.25,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.065535650134791,0.5344643498652104
977,2023-06-15 17:10:52.103,0,0,0,0,10.42,10.39,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,30.34,26.16,26.74,24.1,1.05,1.08,1.03,11.2,56.25,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,1.0268133141524913,0.6891901508206288
978,2023-06-15 17:10:52.403,0,0,0,0,10.35,10.38,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.15,30.33,26.16,26.74,24.1,1.05,1.08,1.04,11.2,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.318133157046475,1.065535650134791,0.41813315704647636
979,2023-06-15 17:10:52.601,0,0,0,0,10.42,10.39,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.15,30.33,26.16,26.75,24.1,1.05,1.08,1.04,11.32,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,1.0268133141524913,0.6891901508206288
980,2023-06-15 17:10:52.903,0,0,0,0,10.38,10.39,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,30.32,26.16,26.75,24.1,1.05,1.08,1.03,11.7,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.0268133141524913,0.5344643498652104
981,2023-06-15 17:10:53.203,0,0,0,0,10.38,10.39,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,30.32,26.17,26.73,24.1,1.05,1.08,1.03,11.7,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,1.0268133141524913,0.5344643498652104
982,2023-06-15 17:10:53.403,0,0,0,0,10.38,10.38,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.15,30.32,26.16,26.73,24.1,1.05,1.08,1.03,11.93,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,1.065535650134791,0.5344643498652104
983,2023-06-15 17:10:53.704,0,0,0,0,10.35,10.39,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.15,30.32,26.16,26.75,24.1,1.05,1.08,1.02,12.21,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,1.0268133141524913,0.41813315704647636
984,2023-06-15 17:10:53.902,0,0,0,0,10.33,10.39,27.9,29.5,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.14,30.31,26.18,26.75,24.1,1.05,1.08,1.03,12.21,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.240441746512488,1.0268133141524913,0.3404417465124894
985,2023-06-15 17:10:54.201,0,0,0,0,10.42,10.39,27.9,29.4,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.14,30.31,26.18,26.72,24.1,1.05,1.08,1.03,12.21,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.9268133141524899,0.6891901508206288
986,2023-06-15 17:10:54.503,0,0,0,0,10.35,10.39,27.9,29.4,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.13,30.31,26.17,26.72,24.1,1.05,1.08,1.04,12.55,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,0.9268133141524899,0.41813315704647636
987,2023-06-15 17:10:54.702,0,0,0,0,10.38,10.38,27.9,29.4,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.13,30.31,26.17,26.74,24.1,1.05,1.08,1.03,12.55,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,0.9655356501347896,0.5344643498652104
988,2023-06-15 17:10:54.902,0,0,0,0,10.38,10.38,27.9,29.4,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.12,30.32,26.18,26.74,24.1,1.05,1.08,1.03,12.41,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,0.9655356501347896,0.5344643498652104
989,2023-06-15 17:10:55.202,0,0,0,0,10.42,10.39,27.9,29.4,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.12,30.32,26.18,26.75,24.1,1.05,1.08,1.04,11.77,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.9268133141524899,0.6891901508206288
990,2023-06-15 17:10:55.402,0,0,0,0,10.33,10.39,27.9,29.4,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.12,30.3,26.18,26.75,24.1,1.05,1.08,1.04,11.77,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.240441746512488,0.9268133141524899,0.3404417465124894
991,2023-06-15 17:10:55.702,0,0,0,0,10.38,10.39,27.9,29.4,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.12,30.3,26.18,26.74,24.1,1.05,1.08,1.03,11.36,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.9268133141524899,0.5344643498652104
992,2023-06-15 17:10:56.002,0,0,0,0,10.35,10.38,27.9,29.4,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.1,30.3,26.17,26.74,24.1,1.05,1.08,1.02,11.36,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.318133157046475,0.9655356501347896,0.41813315704647636
993,2023-06-15 17:10:56.203,0,0,0,0,10.38,10.39,27.9,29.4,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.1,30.3,26.17,26.75,24.1,1.05,1.08,1.02,11.41,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.9268133141524899,0.5344643498652104
994,2023-06-15 17:10:56.501,0,0,0,0,10.42,10.39,27.9,29.4,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.1,30.3,26.17,26.74,24.1,1.05,1.08,1.03,11.32,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.9268133141524899,0.6891901508206288
995,2023-06-15 17:10:56.803,0,0,0,0,10.42,10.38,27.9,29.4,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,30.3,26.17,26.74,24.1,1.05,1.08,1.02,11.32,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,0.9655356501347896,0.6891901508206288
996,2023-06-15 17:10:57.002,0,0,0,0,10.38,10.38,27.9,29.4,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,30.3,26.16,26.74,24.1,1.05,1.08,1.02,11.43,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,0.9655356501347896,0.5344643498652104
997,2023-06-15 17:10:57.303,0,0,0,0,10.42,10.39,27.9,29.4,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,30.3,26.16,26.74,24.1,1.05,1.08,1.03,11.63,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.9268133141524899,0.6891901508206288
998,2023-06-15 17:10:57.603,0,0,0,0,10.42,10.38,27.9,29.4,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,30.29,26.17,26.74,24.1,1.05,1.08,1.04,11.63,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,0.9655356501347896,0.6891901508206288
999,2023-06-15 17:10:57.802,0,0,0,0,10.35,10.39,27.9,29.4,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,30.28,26.17,26.74,24.1,1.05,1.08,1.04,12.3,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,0.9268133141524899,0.41813315704647636
1000,2023-06-15 17:10:58.103,0,0,0,0,10.38,10.38,27.9,29.4,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,30.28,26.17,26.74,24.1,1.05,1.08,1.02,12.91,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,0.9655356501347896,0.5344643498652104
1001,2023-06-15 17:10:58.403,0,0,0,0,10.38,10.38,27.9,29.4,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.1,30.29,26.17,26.74,24.1,1.05,1.08,1.04,12.91,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,0.9655356501347896,0.5344643498652104
1002,2023-06-15 17:10:58.703,0,0,0,0,10.38,10.38,27.9,29.4,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.1,30.29,26.17,26.75,24.1,1.05,1.08,1.04,12.7,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,0.9655356501347896,0.5344643498652104
1003,2023-06-15 17:10:58.903,0,0,0,0,10.38,10.39,27.9,29.4,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.1,30.28,26.16,26.75,24.1,1.05,1.08,1.03,12.34,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.9268133141524899,0.5344643498652104
1004,2023-06-15 17:10:59.202,0,0,0,0,10.38,10.38,27.9,29.4,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.1,30.28,26.16,26.73,24.1,1.05,1.08,1.04,11.93,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,0.9655356501347896,0.5344643498652104
1005,2023-06-15 17:10:59.502,0,0,0,0,10.38,10.39,27.9,29.4,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.1,30.27,26.17,26.73,24.1,1.05,1.08,1.04,11.93,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.9268133141524899,0.5344643498652104
1006,2023-06-15 17:10:59.702,0,0,0,0,10.42,10.4,27.9,29.4,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.09,30.27,26.17,26.74,24.1,1.05,1.08,1.04,11.89,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.511881734203143,28.589190150820627,0.8881182657968552,0.6891901508206288
1007,2023-06-15 17:11:00.003,0,0,0,0,10.42,10.39,27.9,29.4,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.09,30.27,26.18,26.73,24.1,1.05,1.08,1.03,12.21,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.9268133141524899,0.6891901508206288
1008,2023-06-15 17:11:00.301,0,0,0,0,10.35,10.39,27.9,29.4,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.09,30.27,26.18,26.73,24.1,1.05,1.08,1.04,12.21,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,0.9268133141524899,0.41813315704647636
1009,2023-06-15 17:11:00.501,0,0,0,0,10.38,10.4,27.9,29.4,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.09,30.27,26.17,26.74,24.1,1.05,1.08,1.04,12.21,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.511881734203143,28.43446434986521,0.8881182657968552,0.5344643498652104
1010,2023-06-15 17:11:00.802,0,0,0,0,10.45,10.39,27.9,29.4,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.09,30.27,26.17,26.74,24.1,1.05,1.07,1.04,12.12,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.704949257782516,0.9268133141524899,0.8049492577825177
1011,2023-06-15 17:11:01.101,0,0,0,0,10.38,10.39,27.9,29.4,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.09,30.27,26.17,26.74,24.1,1.05,1.07,0.94,12.12,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.9268133141524899,0.5344643498652104
1012,2023-06-15 17:11:01.303,0,0,0,0,10.45,10.38,27.9,29.4,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.08,30.25,26.17,26.74,24.1,1.05,1.07,0.94,11.94,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.704949257782516,0.9655356501347896,0.8049492577825177
1013,2023-06-15 17:11:01.603,0,0,0,0,10.38,10.38,27.9,29.4,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.08,30.25,26.16,26.73,24.1,1.05,1.07,0.84,11.65,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,0.9655356501347896,0.5344643498652104
1014,2023-06-15 17:11:01.802,0,0,0,0,10.38,10.38,27.9,29.4,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.08,30.25,26.16,26.73,24.1,1.05,1.07,0.84,11.65,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,0.9655356501347896,0.5344643498652104
1015,2023-06-15 17:11:02.102,0,0,0,0,10.42,10.39,27.9,29.4,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.08,30.25,26.16,26.72,24.1,1.05,1.07,0.82,11.38,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.9268133141524899,0.6891901508206288
1016,2023-06-15 17:11:02.402,0,0,0,0,10.38,10.38,27.9,29.4,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.06,30.26,26.16,26.72,24.1,1.05,1.07,0.82,10.46,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,0.9655356501347896,0.5344643498652104
1017,2023-06-15 17:11:02.601,0,0,0,0,10.45,10.38,27.9,29.4,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.06,30.26,26.16,26.72,24.1,1.05,1.06,0.82,10.46,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.704949257782516,0.9655356501347896,0.8049492577825177
1018,2023-06-15 17:11:02.902,0,0,0,0,10.38,10.4,27.9,29.4,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,30.24,26.16,26.72,24.1,1.04,1.06,0.82,9.97,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.511881734203143,28.43446434986521,0.8881182657968552,0.5344643498652104
1019,2023-06-15 17:11:03.202,0,0,0,0,10.42,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,30.24,26.17,26.72,24.1,1.04,1.06,0.82,9.39,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.826813314152492,0.6891901508206288
1020,2023-06-15 17:11:03.402,0,0,0,0,10.38,10.38,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,30.24,26.16,26.72,24.1,1.05,1.07,0.82,9.39,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,0.8655356501347917,0.5344643498652104
1021,2023-06-15 17:11:03.702,0,0,0,0,10.42,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,30.24,26.16,26.71,24.1,1.05,1.07,0.82,9.2,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.826813314152492,0.6891901508206288
1022,2023-06-15 17:11:04.002,0,0,0,0,10.35,10.38,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,30.24,26.16,26.71,24.1,1.05,1.06,0.82,8.8,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.318133157046475,0.8655356501347917,0.41813315704647636
1023,2023-06-15 17:11:04.202,0,0,0,0,10.38,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,30.24,26.16,26.71,24.1,1.05,1.07,0.82,8.8,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.826813314152492,0.5344643498652104
1024,2023-06-15 17:11:04.501,0,0,0,0,10.38,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.05,30.24,26.16,26.7,24.1,1.04,1.07,0.82,8.55,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.826813314152492,0.5344643498652104
1025,2023-06-15 17:11:04.803,0,0,0,0,10.38,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,30.24,26.16,26.7,24.1,1.04,1.06,0.82,9.05,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.826813314152492,0.5344643498652104
1026,2023-06-15 17:11:05.103,0,0,0,0,10.38,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,30.23,26.17,26.73,24.1,1.04,1.07,0.82,9.05,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.826813314152492,0.5344643498652104
1027,2023-06-15 17:11:05.402,0,0,0,0,10.42,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.06,30.23,26.17,26.73,24.1,1.04,1.07,0.82,9.64,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.826813314152492,0.6891901508206288
1028,2023-06-15 17:11:05.602,0,0,0,0,10.42,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.06,30.23,26.17,26.73,24.1,1.04,1.07,0.82,10.18,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.826813314152492,0.6891901508206288
1029,2023-06-15 17:11:05.902,0,0,0,0,10.38,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.06,30.23,26.17,26.73,24.1,1.05,1.07,0.82,10.18,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.826813314152492,0.5344643498652104
1030,2023-06-15 17:11:06.202,0,0,0,0,10.38,10.4,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.06,30.23,26.16,26.71,24.1,1.04,1.07,0.82,9.75,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.511881734203143,28.43446434986521,0.7881182657968573,0.5344643498652104
1031,2023-06-15 17:11:06.403,0,0,0,0,10.38,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.05,30.23,26.16,26.71,24.1,1.04,1.07,0.81,9.07,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.826813314152492,0.5344643498652104
