,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,phe_out,cond_air,cond_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1032,2023-06-15 17:11:06.702,0,0,0,0,10.38,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.05,30.23,26.16,26.72,24.1,1.05,1.07,0.82,9.07,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.826813314152492,0.5344643498652104
1033,2023-06-15 17:11:07.002,0,0,0,0,10.42,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.04,30.22,26.16,26.72,24.1,1.05,1.07,0.82,9.14,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.826813314152492,0.6891901508206288
1034,2023-06-15 17:11:07.202,0,0,0,0,10.45,10.37,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.04,30.22,26.16,26.71,24.1,1.05,1.07,0.82,9.56,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.704949257782516,0.9042853195940559,0.8049492577825177
1035,2023-06-15 17:11:07.502,0,0,0,0,10.38,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.05,30.21,26.16,26.71,24.1,1.05,1.07,0.82,9.56,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.826813314152492,0.5344643498652104
1036,2023-06-15 17:11:07.803,0,0,0,0,10.38,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.05,30.21,26.16,26.71,24.1,1.05,1.06,0.82,10.14,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.826813314152492,0.5344643498652104
1037,2023-06-15 17:11:08.002,0,0,0,0,10.38,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.05,30.21,26.15,26.71,24.1,1.05,1.06,0.82,10.2,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.826813314152492,0.5344643498652104
1038,2023-06-15 17:11:08.202,0,0,0,0,10.42,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.04,30.21,26.15,26.71,24.1,1.05,1.06,0.82,10.2,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.826813314152492,0.6891901508206288
1039,2023-06-15 17:11:08.503,0,0,0,0,10.42,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.04,30.22,26.16,26.72,24.1,1.05,1.06,0.82,9.83,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.826813314152492,0.6891901508206288
1040,2023-06-15 17:11:08.703,0,0,0,0,10.35,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.04,30.22,26.16,26.72,24.1,1.05,1.07,0.82,9.55,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,0.826813314152492,0.41813315704647636
1041,2023-06-15 17:11:09.003,0,0,0,0,10.42,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.04,30.21,26.15,26.71,24.1,1.05,1.07,0.82,9.55,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.826813314152492,0.6891901508206288
1042,2023-06-15 17:11:09.301,0,0,0,0,10.38,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.02,30.21,26.15,26.71,24.1,1.05,1.07,0.82,9.21,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.826813314152492,0.5344643498652104
1043,2023-06-15 17:11:09.502,0,0,0,0,10.42,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.02,30.21,26.15,26.71,24.1,1.05,1.07,0.82,9.55,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.826813314152492,0.6891901508206288
1044,2023-06-15 17:11:09.802,0,0,0,0,10.42,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.02,30.21,26.15,26.71,24.1,1.05,1.07,0.82,9.55,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.826813314152492,0.6891901508206288
1045,2023-06-15 17:11:10.102,0,0,0,0,10.45,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.02,30.2,26.16,26.71,24.1,1.05,1.07,0.82,9.69,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.704949257782516,0.826813314152492,0.8049492577825177
1046,2023-06-15 17:11:10.301,0,0,0,0,10.38,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.03,30.19,26.16,26.71,24.1,1.05,1.06,0.81,9.85,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.826813314152492,0.5344643498652104
1047,2023-06-15 17:11:10.601,0,0,0,0,10.35,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.03,30.19,26.16,26.71,24.1,1.05,1.06,0.81,9.85,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,0.826813314152492,0.41813315704647636
1048,2023-06-15 17:11:10.902,0,0,0,0,10.35,10.38,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.01,30.21,26.16,26.71,24.1,1.04,1.06,0.81,9.79,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.318133157046475,0.8655356501347917,0.41813315704647636
1049,2023-06-15 17:11:11.102,0,0,0,0,10.42,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.01,30.21,26.16,26.71,24.1,1.04,1.05,0.77,9.7,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.826813314152492,0.6891901508206288
1050,2023-06-15 17:11:11.401,0,0,0,0,10.38,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.02,30.19,26.16,26.71,24.1,1.04,1.05,0.69,9.7,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.826813314152492,0.5344643498652104
1051,2023-06-15 17:11:11.603,0,0,0,0,10.5,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.02,30.19,26.15,26.71,24.1,1.04,1.05,0.69,9.07,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.89734139839169,0.826813314152492,0.9973413983916899
1052,2023-06-15 17:11:11.902,0,0,0,0,10.42,10.38,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.0,30.18,26.16,26.71,24.1,1.04,1.05,0.67,8.43,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,0.8655356501347917,0.6891901508206288
1053,2023-06-15 17:11:12.202,0,0,0,0,10.35,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.0,30.18,26.16,26.71,24.1,1.04,1.05,0.67,8.43,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,0.826813314152492,0.41813315704647636
1054,2023-06-15 17:11:12.403,0,0,0,0,10.38,10.37,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.0,30.19,26.16,26.71,24.1,1.04,1.05,0.66,7.62,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,0.9042853195940559,0.5344643498652104
1055,2023-06-15 17:11:12.702,0,0,0,0,10.42,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.0,30.19,26.16,26.7,24.1,1.04,1.05,0.65,7.43,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.826813314152492,0.6891901508206288
1056,2023-06-15 17:11:13.002,0,0,0,0,10.42,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.01,30.18,26.17,26.7,24.1,1.04,1.05,0.65,7.43,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.826813314152492,0.6891901508206288
1057,2023-06-15 17:11:13.201,0,0,0,0,10.38,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.0,30.18,26.17,26.7,24.1,1.04,1.05,0.66,7.67,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.826813314152492,0.5344643498652104
1058,2023-06-15 17:11:13.502,0,0,0,0,10.35,10.4,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.0,30.17,26.16,26.71,24.1,1.04,1.05,0.66,7.96,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.511881734203143,28.318133157046475,0.7881182657968573,0.41813315704647636
1059,2023-06-15 17:11:13.803,0,0,0,0,10.38,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.01,30.17,26.16,26.71,24.1,1.04,1.05,0.66,7.96,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.826813314152492,0.5344643498652104
1060,2023-06-15 17:11:14.003,0,0,0,0,10.45,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.01,30.18,26.15,26.7,24.1,1.04,1.05,0.66,7.76,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.704949257782516,0.826813314152492,0.8049492577825177
1061,2023-06-15 17:11:14.302,0,0,0,0,10.38,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.0,30.17,26.15,26.7,24.1,1.04,1.05,0.66,7.54,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.826813314152492,0.5344643498652104
1062,2023-06-15 17:11:14.602,0,0,0,0,10.38,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.0,30.17,26.16,26.7,24.1,1.04,1.05,0.65,7.54,56.15,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.826813314152492,0.5344643498652104
1063,2023-06-15 17:11:14.802,0,0,0,0,10.38,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.99,30.18,26.16,26.7,24.1,1.04,1.05,0.65,7.1,56.15,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.826813314152492,0.5344643498652104
1064,2023-06-15 17:11:15.103,0,0,0,0,10.35,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.99,30.18,26.16,26.68,24.1,1.04,1.05,0.66,7.62,56.15,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,0.826813314152492,0.41813315704647636
1065,2023-06-15 17:11:15.403,0,0,0,0,10.45,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.0,30.17,26.16,26.68,24.1,1.04,1.05,0.66,7.62,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.704949257782516,0.826813314152492,0.8049492577825177
1066,2023-06-15 17:11:15.701,0,0,0,0,10.38,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.0,30.17,26.16,26.69,24.1,1.04,1.05,0.66,7.69,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.826813314152492,0.5344643498652104
1067,2023-06-15 17:11:15.902,0,0,0,0,10.42,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.0,30.16,26.17,26.69,24.1,1.04,1.05,0.66,7.65,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.826813314152492,0.6891901508206288
1068,2023-06-15 17:11:16.203,0,0,0,0,10.38,10.4,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.0,30.16,26.17,26.69,24.1,1.04,1.05,0.66,7.65,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.511881734203143,28.43446434986521,0.7881182657968573,0.5344643498652104
1069,2023-06-15 17:11:16.503,0,0,0,0,10.38,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.98,30.17,26.16,26.69,24.1,1.04,1.05,0.66,7.24,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.826813314152492,0.5344643498652104
1070,2023-06-15 17:11:16.702,0,0,0,0,10.45,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.98,30.17,26.16,26.69,24.1,1.04,1.05,0.65,6.65,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.704949257782516,0.826813314152492,0.8049492577825177
1071,2023-06-15 17:11:17.002,0,0,0,0,10.42,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.99,30.16,26.16,26.68,24.1,1.04,1.05,0.66,6.65,56.2,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.826813314152492,0.6891901508206288
1072,2023-06-15 17:11:17.303,0,0,0,0,10.42,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,30.16,26.16,26.68,24.1,1.04,1.05,0.66,6.93,56.2,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.826813314152492,0.6891901508206288
1073,2023-06-15 17:11:17.603,0,0,0,0,10.42,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,30.15,26.16,26.69,24.1,1.04,1.05,0.66,7.08,56.2,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.826813314152492,0.6891901508206288
1074,2023-06-15 17:11:17.802,0,0,0,0,10.42,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.98,30.15,26.16,26.69,24.1,1.04,1.05,0.66,7.08,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.826813314152492,0.6891901508206288
1075,2023-06-15 17:11:18.102,0,0,0,0,10.38,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.98,30.15,26.15,26.69,24.1,1.04,1.05,0.66,7.66,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.826813314152492,0.5344643498652104
1076,2023-06-15 17:11:18.302,0,0,0,0,10.42,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.98,30.13,26.15,26.69,24.1,1.04,1.05,0.66,7.64,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.826813314152492,0.6891901508206288
1077,2023-06-15 17:11:18.602,0,0,0,0,10.38,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.98,30.13,26.15,26.67,24.1,1.04,1.05,0.65,7.64,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.826813314152492,0.5344643498652104
1078,2023-06-15 17:11:18.904,0,0,0,0,10.38,10.4,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,30.15,26.15,26.67,24.1,1.04,1.05,0.65,7.83,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.511881734203143,28.43446434986521,0.7881182657968573,0.5344643498652104
1079,2023-06-15 17:11:19.103,0,0,0,0,10.38,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,30.15,26.14,26.67,24.1,1.04,1.05,0.65,7.71,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.826813314152492,0.5344643498652104
1080,2023-06-15 17:11:19.403,0,0,0,0,10.38,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,30.14,26.14,26.67,24.1,1.04,1.05,0.66,7.71,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.826813314152492,0.5344643498652104
1081,2023-06-15 17:11:19.703,0,0,0,0,10.38,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,30.14,26.16,26.68,24.1,1.04,1.05,0.66,7.5,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.826813314152492,0.5344643498652104
1082,2023-06-15 17:11:19.901,0,0,0,0,10.38,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.95,30.14,26.16,26.68,24.1,1.04,1.05,0.66,7.63,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.826813314152492,0.5344643498652104
1083,2023-06-15 17:11:20.202,0,0,0,0,10.35,10.4,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.95,30.14,26.16,26.68,24.1,1.04,1.05,0.66,7.63,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.511881734203143,28.318133157046475,0.7881182657968573,0.41813315704647636
1084,2023-06-15 17:11:20.503,0,0,0,0,10.45,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,30.14,26.15,26.68,24.1,1.04,1.05,0.66,7.88,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.704949257782516,0.826813314152492,0.8049492577825177
1085,2023-06-15 17:11:20.703,0,0,0,0,10.38,10.37,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,30.14,26.15,26.67,24.1,1.04,1.05,0.65,7.97,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,0.9042853195940559,0.5344643498652104
1086,2023-06-15 17:11:21.002,0,0,0,0,10.42,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.95,30.13,26.15,26.67,24.1,1.03,1.04,0.63,7.97,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.826813314152492,0.6891901508206288
1087,2023-06-15 17:11:21.301,0,0,0,0,10.42,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.95,30.13,26.15,26.67,24.1,1.03,1.04,0.63,7.49,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.826813314152492,0.6891901508206288
1088,2023-06-15 17:11:21.502,0,0,0,0,10.42,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,30.13,26.15,26.67,24.1,1.03,1.04,0.59,6.77,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.826813314152492,0.6891901508206288
1089,2023-06-15 17:11:21.802,0,0,0,0,10.42,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.94,30.13,26.15,26.67,24.1,1.03,1.04,0.56,6.77,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.826813314152492,0.6891901508206288
1090,2023-06-15 17:11:22.002,0,0,0,0,10.38,10.4,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.94,30.13,26.17,26.68,24.1,1.03,1.04,0.56,6.13,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.511881734203143,28.43446434986521,0.7881182657968573,0.5344643498652104
1091,2023-06-15 17:11:22.302,0,0,0,0,10.38,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.94,30.13,26.17,26.68,24.1,1.03,1.04,0.57,5.59,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.826813314152492,0.5344643498652104
1092,2023-06-15 17:11:22.503,0,0,0,0,10.42,10.38,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.94,30.12,26.15,26.67,24.1,1.03,1.04,0.56,5.59,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,0.8655356501347917,0.6891901508206288
1093,2023-06-15 17:11:22.803,0,0,0,0,10.38,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,30.13,26.15,26.67,24.1,1.03,1.04,0.56,5.38,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.826813314152492,0.5344643498652104
1094,2023-06-15 17:11:23.002,0,0,0,0,10.38,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,30.13,26.15,26.66,24.1,1.03,1.04,0.56,5.27,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.826813314152492,0.5344643498652104
1095,2023-06-15 17:11:23.303,0,0,0,0,10.42,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.94,30.11,26.15,26.66,24.1,1.03,1.04,0.56,5.27,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.826813314152492,0.6891901508206288
1096,2023-06-15 17:11:23.602,0,0,0,0,10.42,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.94,30.11,26.15,26.67,24.1,1.03,1.04,0.56,5.3,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.826813314152492,0.6891901508206288
1097,2023-06-15 17:11:23.802,0,0,0,0,10.42,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.94,30.11,26.15,26.67,24.1,1.03,1.04,0.57,5.25,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.826813314152492,0.6891901508206288
1098,2023-06-15 17:11:24.103,0,0,0,0,10.38,10.4,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.94,30.11,26.15,26.68,24.1,1.03,1.04,0.57,5.25,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.511881734203143,28.43446434986521,0.7881182657968573,0.5344643498652104
1099,2023-06-15 17:11:24.301,0,0,0,0,10.38,10.39,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.93,30.11,26.15,26.68,24.1,1.03,1.04,0.57,5.37,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.826813314152492,0.5344643498652104
1100,2023-06-15 17:11:24.603,0,0,0,0,10.42,10.4,27.9,29.3,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.93,30.11,26.15,26.67,24.1,1.03,1.04,0.56,5.34,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.511881734203143,28.589190150820627,0.7881182657968573,0.6891901508206288
1101,2023-06-15 17:11:24.801,0,0,0,0,10.42,10.39,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.93,30.12,26.15,26.67,24.1,1.03,1.04,0.56,5.34,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.7268133141524906,0.6891901508206288
1102,2023-06-15 17:11:25.102,0,0,0,0,10.38,10.38,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.93,30.12,26.15,26.67,24.1,1.03,1.04,0.56,5.45,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,0.7655356501347903,0.5344643498652104
1103,2023-06-15 17:11:25.302,0,0,0,0,10.42,10.39,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.93,30.1,26.15,26.67,24.1,1.03,1.04,0.57,5.45,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.7268133141524906,0.6891901508206288
1104,2023-06-15 17:11:25.601,0,0,0,0,10.38,10.39,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.93,30.1,26.15,26.68,24.1,1.03,1.04,0.57,5.41,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.7268133141524906,0.5344643498652104
1105,2023-06-15 17:11:25.902,0,0,0,0,10.38,10.39,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.92,30.11,26.15,26.68,24.1,1.03,1.04,0.57,5.39,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.7268133141524906,0.5344643498652104
1106,2023-06-15 17:11:26.102,0,0,0,0,10.42,10.39,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.92,30.11,26.15,26.68,24.1,1.03,1.04,0.57,5.39,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.7268133141524906,0.6891901508206288
1107,2023-06-15 17:11:26.403,0,0,0,0,10.38,10.39,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.92,30.11,26.14,26.68,24.1,1.03,1.04,0.57,5.28,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.7268133141524906,0.5344643498652104
1108,2023-06-15 17:11:26.702,0,0,0,0,10.38,10.39,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.92,30.11,26.14,26.67,24.1,1.03,1.04,0.57,5.31,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.7268133141524906,0.5344643498652104
1109,2023-06-15 17:11:26.901,0,0,0,0,10.38,10.37,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.93,30.11,26.15,26.67,24.1,1.03,1.04,0.56,5.31,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,0.8042853195940545,0.5344643498652104
1110,2023-06-15 17:11:27.202,0,0,0,0,10.42,10.39,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.93,30.11,26.15,26.68,24.1,1.03,1.04,0.56,5.34,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.7268133141524906,0.6891901508206288
1111,2023-06-15 17:11:27.503,0,0,0,0,10.42,10.4,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.92,30.08,26.14,26.68,24.1,1.03,1.04,0.56,5.38,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.511881734203143,28.589190150820627,0.6881182657968559,0.6891901508206288
1112,2023-06-15 17:11:27.702,0,0,0,0,10.42,10.39,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.93,30.08,26.14,26.68,24.1,1.03,1.04,0.57,5.38,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.7268133141524906,0.6891901508206288
1113,2023-06-15 17:11:28.003,0,0,0,0,10.38,10.38,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.93,30.09,26.16,26.67,24.1,1.03,1.04,0.57,5.34,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,0.7655356501347903,0.5344643498652104
1114,2023-06-15 17:11:28.302,0,0,0,0,10.35,10.4,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.9,30.09,26.16,26.67,24.1,1.03,1.04,0.56,5.27,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.511881734203143,28.318133157046475,0.6881182657968559,0.41813315704647636
1115,2023-06-15 17:11:28.601,0,0,0,0,10.38,10.4,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.9,30.1,26.15,26.67,24.1,1.03,1.04,0.56,5.27,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.511881734203143,28.43446434986521,0.6881182657968559,0.5344643498652104
1116,2023-06-15 17:11:28.801,0,0,0,0,10.38,10.39,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.9,30.08,26.15,26.67,24.1,1.03,1.04,0.56,5.19,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.7268133141524906,0.5344643498652104
1117,2023-06-15 17:11:29.001,0,0,0,0,10.38,10.4,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.9,30.08,26.16,26.68,24.1,1.04,1.04,0.56,5.23,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.511881734203143,28.43446434986521,0.6881182657968559,0.5344643498652104
1118,2023-06-15 17:11:29.403,0,0,0,0,10.38,10.41,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.9,30.08,26.16,26.68,24.1,1.04,1.04,0.56,5.23,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.55054954065895,28.43446434986521,0.6494504593410504,0.5344643498652104
1119,2023-06-15 17:11:29.603,0,0,0,0,10.38,10.39,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.9,30.08,26.15,26.68,24.1,1.04,1.04,0.56,5.34,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.7268133141524906,0.5344643498652104
1120,2023-06-15 17:11:29.802,0,0,0,0,10.38,10.39,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.9,30.07,26.15,26.68,24.1,1.03,1.04,0.57,5.74,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.7268133141524906,0.5344643498652104
1121,2023-06-15 17:11:30.103,0,0,0,0,10.42,10.39,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.9,30.07,26.14,26.67,24.1,1.03,1.04,0.56,5.74,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.7268133141524906,0.6891901508206288
1122,2023-06-15 17:11:30.401,0,0,0,0,10.38,10.39,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.9,30.07,26.14,26.67,24.1,1.04,1.04,0.56,5.98,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.7268133141524906,0.5344643498652104
1123,2023-06-15 17:11:30.602,0,0,0,0,10.38,10.39,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.9,30.07,26.14,26.69,24.1,1.04,1.04,0.57,6.18,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.7268133141524906,0.5344643498652104
1124,2023-06-15 17:11:30.902,0,0,0,0,10.38,10.4,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.9,30.07,26.14,26.69,24.1,1.04,1.06,0.57,6.18,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.511881734203143,28.43446434986521,0.6881182657968559,0.5344643498652104
1125,2023-06-15 17:11:31.203,0,0,0,0,10.38,10.38,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.9,30.07,26.15,26.69,24.1,1.04,1.06,0.57,6.04,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.43446434986521,0.7655356501347903,0.5344643498652104
1126,2023-06-15 17:11:31.402,0,0,0,0,10.35,10.39,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.89,30.06,26.15,26.69,24.1,1.04,1.05,0.62,6.41,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,0.7268133141524906,0.41813315704647636
1127,2023-06-15 17:11:31.702,0,0,0,0,10.38,10.39,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.89,30.06,26.15,26.69,24.1,1.04,1.05,0.65,6.41,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.7268133141524906,0.5344643498652104
1128,2023-06-15 17:11:32.002,0,0,0,0,10.38,10.39,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.91,30.04,26.16,26.69,24.1,1.04,1.05,0.65,7.26,56.11,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.7268133141524906,0.5344643498652104
1129,2023-06-15 17:11:32.202,0,0,0,0,10.35,10.39,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.91,30.04,26.16,26.68,24.1,1.04,1.05,0.65,7.58,56.11,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,0.7268133141524906,0.41813315704647636
1130,2023-06-15 17:11:32.502,0,0,0,0,10.38,10.39,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.89,30.04,26.15,26.68,24.1,1.04,1.05,0.66,7.58,56.11,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.7268133141524906,0.5344643498652104
1131,2023-06-15 17:11:32.703,0,0,0,0,10.42,10.39,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.89,30.04,26.15,26.67,24.1,1.04,1.05,0.66,7.49,56.13,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.7268133141524906,0.6891901508206288
1132,2023-06-15 17:11:33.002,0,0,0,0,10.38,10.39,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.89,30.02,26.16,26.67,24.1,1.04,1.05,0.65,6.98,56.13,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.7268133141524906,0.5344643498652104
1133,2023-06-15 17:11:33.201,0,0,0,0,10.42,10.39,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.89,30.02,26.16,26.69,24.1,1.04,1.05,0.65,6.98,56.13,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.7268133141524906,0.6891901508206288
1134,2023-06-15 17:11:33.502,0,0,0,0,10.42,10.39,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.89,30.0,26.15,26.69,24.1,1.04,1.05,0.64,6.82,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.7268133141524906,0.6891901508206288
1135,2023-06-15 17:11:33.802,0,0,0,0,10.38,10.39,27.9,29.1,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.89,30.0,26.15,26.69,24.1,1.04,1.05,0.65,6.82,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.6268133141524928,0.5344643498652104
1136,2023-06-15 17:11:34.002,0,0,0,0,10.42,10.39,27.9,29.1,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.88,29.99,26.14,26.69,24.1,1.04,1.05,0.65,6.88,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.6268133141524928,0.6891901508206288
1137,2023-06-15 17:11:34.302,0,0,0,0,10.35,10.39,27.9,29.1,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.87,29.99,26.14,26.69,24.1,1.04,1.05,0.65,6.79,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,0.6268133141524928,0.41813315704647636
1138,2023-06-15 17:11:34.602,0,0,0,0,10.42,10.37,27.9,29.1,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.87,29.97,26.16,26.71,24.1,1.04,1.06,0.65,6.79,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.589190150820627,0.7042853195940566,0.6891901508206288
1139,2023-06-15 17:11:34.803,0,0,0,0,10.38,10.39,28.0,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.88,29.97,26.16,26.71,24.1,1.04,1.05,0.65,7.09,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.7268133141524906,0.5344643498652104
1140,2023-06-15 17:11:35.002,0,0,0,0,10.42,10.39,28.0,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.88,29.96,26.15,26.7,24.1,1.04,1.05,0.65,7.03,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.7268133141524906,0.6891901508206288
1141,2023-06-15 17:11:35.302,0,0,0,0,10.35,10.39,28.0,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.87,29.96,26.15,26.7,24.1,1.04,1.06,0.66,7.03,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,0.7268133141524906,0.41813315704647636
1142,2023-06-15 17:11:35.502,0,0,0,0,10.35,10.39,28.0,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.87,29.95,26.15,26.68,24.1,1.04,1.06,0.66,6.82,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,0.7268133141524906,0.41813315704647636
1143,2023-06-15 17:11:35.802,0,0,0,0,10.35,10.39,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.88,29.95,26.15,26.68,24.1,1.04,1.06,0.66,7.01,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,0.7268133141524906,0.41813315704647636
1144,2023-06-15 17:11:36.101,0,0,0,0,10.38,10.39,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.88,29.94,26.15,26.69,24.1,1.04,1.06,0.66,7.01,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.7268133141524906,0.5344643498652104
1145,2023-06-15 17:11:36.303,0,0,0,0,10.38,10.39,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.87,29.92,26.15,26.69,24.1,1.04,1.06,0.66,7.23,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.7268133141524906,0.5344643498652104
1146,2023-06-15 17:11:36.603,0,0,0,0,10.45,10.39,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.87,29.92,26.14,26.7,24.1,1.04,1.06,0.66,7.51,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.704949257782516,0.7268133141524906,0.8049492577825177
1147,2023-06-15 17:11:36.902,0,0,0,0,10.38,10.39,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.85,29.91,26.14,26.7,24.1,1.04,1.06,0.66,7.51,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.7268133141524906,0.5344643498652104
1148,2023-06-15 17:11:37.102,0,0,0,0,10.38,10.39,27.9,29.2,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.85,29.91,26.17,26.71,24.1,1.04,1.05,0.66,7.47,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.7268133141524906,0.5344643498652104
1149,2023-06-15 17:11:37.402,0,0,0,0,10.42,10.38,28.0,29.2,27.0,28.0,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.85,29.9,26.17,26.71,24.1,1.04,1.05,0.65,7.53,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,0.7655356501347903,0.5891901508206274
1150,2023-06-15 17:11:37.702,0,0,0,0,10.35,10.39,28.0,29.2,27.0,28.0,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.85,29.9,26.15,26.71,24.1,1.04,1.05,0.65,7.53,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,0.7268133141524906,0.31813315704647493
1151,2023-06-15 17:11:37.901,0,0,0,0,10.42,10.38,28.0,29.2,27.0,28.0,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,29.9,26.15,26.71,24.1,1.04,1.05,0.65,7.63,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,0.7655356501347903,0.5891901508206274
1152,2023-06-15 17:11:38.201,0,0,0,0,10.35,10.39,28.0,29.2,27.0,28.0,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,29.9,26.15,26.7,24.1,1.04,1.05,0.66,7.55,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,0.7268133141524906,0.31813315704647493
1153,2023-06-15 17:11:38.501,0,0,0,0,10.38,10.39,27.9,29.1,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,29.9,26.14,26.7,24.1,1.04,1.05,0.66,7.55,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.6268133141524928,0.5344643498652104
1154,2023-06-15 17:11:38.802,0,0,0,0,10.38,10.41,27.9,29.1,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.81,29.9,26.14,26.71,24.1,1.04,1.05,0.66,7.24,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.55054954065895,28.43446434986521,0.5494504593410525,0.5344643498652104
1155,2023-06-15 17:11:39.003,0,0,0,0,10.38,10.4,27.9,29.1,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.81,29.89,26.16,26.7,24.1,1.04,1.05,0.66,7.48,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.511881734203143,28.43446434986521,0.588118265796858,0.5344643498652104
1156,2023-06-15 17:11:39.302,0,0,0,0,10.38,10.4,27.9,29.1,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.8,29.89,26.16,26.7,24.1,1.04,1.05,0.65,7.39,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.511881734203143,28.43446434986521,0.588118265796858,0.5344643498652104
1157,2023-06-15 17:11:39.602,0,0,0,0,10.38,10.39,27.9,29.1,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.8,29.92,26.14,26.72,24.1,1.04,1.05,0.65,7.39,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.6268133141524928,0.5344643498652104
1158,2023-06-15 17:11:39.803,0,0,0,0,10.38,10.39,27.9,29.1,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.8,29.89,26.14,26.72,24.1,1.04,1.05,0.64,7.42,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.6268133141524928,0.5344643498652104
1159,2023-06-15 17:11:40.101,0,0,0,0,10.38,10.4,27.9,29.1,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.8,29.89,26.15,26.72,24.1,1.04,1.05,0.66,7.4,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.511881734203143,28.43446434986521,0.588118265796858,0.5344643498652104
1160,2023-06-15 17:11:40.402,0,0,0,0,10.38,10.39,28.0,29.1,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,29.91,26.15,26.72,24.1,1.04,1.05,0.66,7.4,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.6268133141524928,0.5344643498652104
