,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,phe_out,cond_air,cond_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1161,2023-06-15 17:11:40.602,0,0,0,0,10.42,10.39,28.0,29.1,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,29.91,26.15,26.71,24.1,1.05,1.05,0.66,7.58,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.6268133141524928,0.6891901508206288
1162,2023-06-15 17:11:40.902,0,0,0,0,10.38,10.39,28.0,29.1,27.0,28.0,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.77,29.91,26.15,26.71,24.1,1.05,1.07,0.66,7.77,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.6268133141524928,0.434464349865209
1163,2023-06-15 17:11:41.203,0,0,0,0,10.38,10.39,28.0,29.1,27.0,28.0,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.77,29.91,26.15,26.72,24.1,1.05,1.07,0.66,7.77,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.6268133141524928,0.434464349865209
1164,2023-06-15 17:11:41.402,0,0,0,0,10.42,10.39,28.0,29.1,27.0,28.0,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,29.9,26.14,26.72,24.1,1.05,1.07,0.75,7.87,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.6268133141524928,0.5891901508206274
1165,2023-06-15 17:11:41.701,0,0,0,0,10.42,10.39,28.0,29.1,27.0,28.0,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,29.9,26.14,26.72,24.1,1.05,1.07,0.79,8.3,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.6268133141524928,0.5891901508206274
1166,2023-06-15 17:11:41.902,0,0,0,0,10.38,10.39,28.0,29.1,27.0,28.0,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.73,29.92,26.14,26.72,24.1,1.05,1.07,0.79,8.3,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.6268133141524928,0.434464349865209
1167,2023-06-15 17:11:42.202,0,0,0,0,10.38,10.39,28.0,29.1,27.0,28.0,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.73,29.92,26.14,26.72,24.1,1.05,1.07,0.81,9.19,56.12,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.6268133141524928,0.434464349865209
1168,2023-06-15 17:11:42.502,0,0,0,0,10.38,10.39,28.0,29.1,27.0,28.0,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.72,29.92,26.14,26.72,24.1,1.05,1.07,0.81,9.19,56.12,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.6268133141524928,0.434464349865209
1169,2023-06-15 17:11:42.702,0,0,0,0,10.38,10.4,28.0,29.1,27.0,28.0,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.72,29.92,26.14,26.73,24.1,1.05,1.07,0.81,9.63,56.12,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.511881734203143,28.43446434986521,0.588118265796858,0.434464349865209
1170,2023-06-15 17:11:43.002,0,0,0,0,10.38,10.39,28.0,29.1,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.71,29.92,26.15,26.74,24.1,1.05,1.07,0.81,9.76,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.6268133141524928,0.5344643498652104
1171,2023-06-15 17:11:43.302,0,0,0,0,10.42,10.38,28.0,29.1,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.92,26.15,26.74,24.1,1.05,1.07,0.81,9.76,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,0.6655356501347924,0.6891901508206288
1172,2023-06-15 17:11:43.502,0,0,0,0,10.35,10.39,28.0,29.1,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.91,26.14,26.72,24.1,1.05,1.07,0.81,9.55,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,0.6268133141524928,0.41813315704647636
1173,2023-06-15 17:11:43.803,0,0,0,0,10.38,10.39,27.9,29.1,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.91,26.14,26.72,24.1,1.05,1.07,0.81,9.78,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.6268133141524928,0.5344643498652104
1174,2023-06-15 17:11:43.901,0,0,0,0,10.42,10.39,27.9,29.1,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.92,26.14,26.73,24.1,1.05,1.07,0.81,9.78,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.6268133141524928,0.6891901508206288
1175,2023-06-15 17:11:44.302,0,0,0,0,10.42,10.39,27.9,29.1,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.92,26.14,26.73,24.1,1.05,1.07,0.81,10.03,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.6268133141524928,0.6891901508206288
1176,2023-06-15 17:11:44.602,0,0,0,0,10.42,10.38,27.9,29.1,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.92,26.14,26.73,24.1,1.05,1.07,0.82,9.64,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,0.6655356501347924,0.6891901508206288
1177,2023-06-15 17:11:44.702,0,0,0,0,10.35,10.39,27.9,29.1,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.69,29.92,26.14,26.73,24.1,1.05,1.07,0.81,9.64,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,0.6268133141524928,0.41813315704647636
1178,2023-06-15 17:11:45.103,0,0,0,0,10.38,10.39,28.0,29.1,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.69,29.91,26.15,26.73,24.1,1.05,1.07,0.81,9.38,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.6268133141524928,0.5344643498652104
1179,2023-06-15 17:11:45.501,0,0,0,0,10.42,10.38,28.0,29.1,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,29.92,26.15,26.73,24.1,1.05,1.07,0.81,9.05,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.589190150820627,0.6655356501347924,0.6891901508206288
1180,2023-06-15 17:11:45.801,0,0,0,0,10.38,10.39,28.0,29.1,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.69,29.91,26.15,26.72,24.1,1.05,1.07,0.81,9.24,56.07,64.8,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.6268133141524928,0.5344643498652104
1181,2023-06-15 17:11:46.102,0,0,0,0,10.42,10.39,28.0,29.1,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.69,29.91,26.14,26.74,24.1,1.05,1.07,0.81,9.42,56.07,64.8,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.589190150820627,0.6268133141524928,0.6891901508206288
1182,2023-06-15 17:11:46.302,0,0,0,0,10.35,10.39,28.0,29.1,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.91,26.14,26.74,24.1,1.05,1.07,0.81,9.42,56.05,64.8,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,0.6268133141524928,0.41813315704647636
1183,2023-06-15 17:11:46.602,0,0,0,0,10.38,10.39,28.0,29.1,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.91,26.16,26.73,24.1,1.05,1.07,0.81,9.74,56.05,64.8,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.6268133141524928,0.5344643498652104
1184,2023-06-15 17:11:46.903,0,0,0,0,10.38,10.39,28.0,29.1,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.69,29.91,26.16,26.73,24.1,1.05,1.07,0.82,9.74,56.05,64.8,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.6268133141524928,0.5344643498652104
1185,2023-06-15 17:11:47.101,0,0,0,0,10.35,10.38,28.0,29.1,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.69,29.91,26.15,26.73,24.1,1.05,1.07,0.82,10.09,56.01,47.02,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.43446434986521,28.318133157046475,0.6655356501347924,0.41813315704647636
1186,2023-06-15 17:11:47.403,0,0,0,0,10.35,10.39,28.0,29.1,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.91,26.15,26.73,24.1,1.08,1.07,0.91,10.27,56.01,47.02,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,0.6268133141524928,0.41813315704647636
1187,2023-06-15 17:11:47.602,0,0,0,0,10.38,10.39,28.0,29.1,27.0,27.9,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.91,26.13,26.73,24.1,1.08,1.14,2.01,10.38,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.6268133141524928,0.5344643498652104
1188,2023-06-15 17:11:47.902,0,0,0,0,10.35,10.39,28.0,29.1,27.0,27.9,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.69,29.9,26.13,26.73,24.1,1.09,1.16,2.01,10.38,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,0.6268133141524928,0.41813315704647636
1189,2023-06-15 17:11:48.103,0,0,0,0,10.38,10.37,28.0,29.1,27.0,27.9,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.69,29.9,26.16,26.73,24.1,1.1,1.16,3.25,10.86,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.395714680405945,28.43446434986521,0.7042853195940566,0.5344643498652104
1190,2023-06-15 17:11:48.503,0,0,0,0,10.38,10.39,28.0,29.1,27.0,27.9,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,29.9,26.15,26.73,24.1,1.1,1.17,4.43,10.86,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.6268133141524928,0.5344643498652104
1191,2023-06-15 17:11:48.602,0,0,0,0,10.38,10.39,28.0,29.1,27.0,27.9,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,29.9,26.15,26.73,24.1,1.1,1.17,4.43,13.8,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.43446434986521,0.6268133141524928,0.5344643498652104
1192,2023-06-15 17:11:48.902,0,0,0,0,10.35,10.39,28.0,29.1,27.0,27.9,0,1,23.5,0.5,31.0,1.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.71,29.89,26.15,26.73,24.1,1.1,1.17,5.02,19.62,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.47318668584751,28.318133157046475,0.6268133141524928,0.41813315704647636
1193,2023-06-15 17:11:49.203,0,0,0,0,10.42,10.34,28.0,29.1,27.0,27.9,250,1,23.5,15.0,31.0,63.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.71,29.89,26.15,26.73,24.1,1.1,1.17,5.67,19.62,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,28.279301210832102,28.589190150820627,0.8206987891678992,0.6891901508206288
1194,2023-06-15 17:11:49.402,0,0,0,0,10.45,10.19,28.0,29.1,27.0,27.9,450,1,23.0,17.0,31.0,71.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.69,29.87,26.15,26.73,24.1,1.1,1.17,5.67,20.17,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,27.693493594151505,28.704949257782516,1.4065064058484964,0.8049492577825177
1195,2023-06-15 17:11:49.703,0,0,0,0,10.45,9.9,28.0,29.1,27.0,27.9,750,1,23.0,19.5,31.0,69.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.69,29.87,26.15,26.74,24.1,1.1,1.17,15.99,20.36,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,26.542774104100545,28.704949257782516,2.5572258958994567,0.8049492577825177
1196,2023-06-15 17:11:49.901,0,0,0,0,10.52,9.78,28.0,29.1,27.0,27.9,1000,1,23.0,16.0,31.0,66.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,29.87,26.14,26.74,24.1,1.1,1.17,22.02,20.36,56.06,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,26.059382380482305,28.974110403363568,3.040617619517697,1.0741104033635693
1197,2023-06-15 17:11:50.202,0,0,0,0,10.57,9.52,28.0,29.1,27.0,27.9,1350,1,23.5,14.0,32.0,32.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,29.87,26.14,26.74,24.1,1.1,1.17,22.02,20.12,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,24.996924468690338,29.165566392434414,4.103075531309663,1.2655663924344154
1198,2023-06-15 17:11:50.402,0,0,0,0,10.59,9.36,28.0,29.1,27.0,27.9,1550,1,23.0,16.5,32.0,34.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,29.87,26.15,26.74,24.1,1.1,1.17,19.6,19.99,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,24.33248648797172,29.241963101616875,4.76751351202828,1.3419631016168765
1199,2023-06-15 17:11:50.702,0,0,0,0,10.62,9.15,28.0,29.1,27.0,27.9,1850,1,23.0,19.5,32.0,36.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,29.87,26.15,26.74,24.1,1.1,1.17,19.6,19.99,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,23.44764903095347,29.356360305697137,5.65235096904653,1.4563603056971388
1200,2023-06-15 17:11:50.902,0,0,0,0,10.69,9.13,28.0,29.1,27.0,27.9,2100,1,23.0,22.0,32.0,37.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,29.86,26.14,26.74,24.1,1.1,1.17,19.97,20.02,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,23.362604546438888,29.62236980692802,5.737395453561113,1.7223698069280218
1201,2023-06-15 17:11:51.202,0,0,0,0,10.74,8.77,28.0,29.1,27.0,27.9,2650,1,23.0,28.5,32.0,41.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,29.86,26.14,26.74,24.1,1.1,1.17,22.74,20.11,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,21.80788883734806,29.811596726288712,7.292111162651942,1.911596726288714
1202,2023-06-15 17:11:51.502,0,0,0,0,10.71,8.52,28.0,29.1,27.0,27.9,2850,1,23.0,31.0,32.0,42.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,29.87,26.14,26.74,24.1,1.1,1.17,22.74,20.11,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,20.700435551931605,29.698138180557976,8.399564448068396,1.7981381805579773
1203,2023-06-15 17:11:51.702,0,0,0,0,10.76,8.36,28.0,29.1,27.0,27.9,2950,1,22.5,33.0,32.0,43.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,29.87,26.14,26.74,24.1,1.1,1.17,29.51,19.85,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,19.979078912047783,29.88710690285359,9.120921087952219,1.98710690285359
1204,2023-06-15 17:11:52.001,0,0,0,0,10.88,8.11,28.0,29.1,27.0,27.9,3100,1,22.5,36.5,32.0,45.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,29.85,26.14,26.75,24.1,1.1,1.17,33.82,19.79,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,18.83137299898533,30.338022934188928,10.268627001014671,2.438022934188929
1205,2023-06-15 17:11:52.303,0,0,0,0,11.41,7.77,28.0,29.1,27.0,27.9,3300,0,22.5,40.5,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.65,29.85,26.14,26.75,24.1,1.1,1.17,33.82,19.79,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,17.227979982558622,32.287107760507126,11.872020017441379,4.387107760507128
1206,2023-06-15 17:11:52.502,0,0,0,0,11.48,7.58,28.0,29.1,27.0,27.9,3400,0,22.5,41.5,32.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.65,29.86,26.15,26.74,24.1,1.1,1.17,38.21,19.88,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,16.309365627191312,32.53954814615861,12.79063437280869,4.63954814615861
1207,2023-06-15 17:11:52.802,0,0,0,0,11.53,7.26,28.3,29.1,27.0,28.0,3400,0,22.5,41.0,32.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.67,29.86,26.15,26.74,24.1,1.1,1.17,42.68,19.98,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,14.723144961818377,32.719173887226475,14.376855038181624,4.719173887226475
1208,2023-06-15 17:11:53.102,0,0,0,0,11.58,7.07,28.3,29.1,27.0,28.0,3400,0,22.5,40.5,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.67,29.85,26.16,26.74,24.1,1.1,1.17,42.68,19.98,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,13.75680281752767,32.89823050787942,15.34319718247233,4.898230507879418
1209,2023-06-15 17:11:53.302,0,0,0,0,11.63,6.85,28.3,29.1,27.0,28.0,3400,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.85,26.16,26.74,24.1,1.1,1.17,43.69,20.44,56.13,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,12.613654312116068,33.076722271658355,16.486345687883933,5.076722271658355
1210,2023-06-15 17:11:53.601,0,0,0,0,11.75,6.18,28.3,29.1,27.0,28.0,3450,0,22.5,39.5,32.0,47.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.85,26.13,26.75,24.1,1.1,1.17,43.12,20.54,56.13,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,8.956346846721146,33.50282299398327,20.143653153278855,5.502822993983273
1211,2023-06-15 17:11:53.902,0,0,0,0,11.79,5.72,29.0,29.1,27.0,28.0,3500,0,22.5,38.5,33.0,46.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.82,26.13,26.75,24.1,1.1,1.17,43.12,20.54,56.13,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,6.27179796766967,33.644148830394215,22.82820203233033,5.644148830394215
1212,2023-06-15 17:11:54.202,0,0,0,0,11.75,5.4,29.0,29.1,27.0,28.0,3550,0,22.5,38.0,33.0,46.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.82,26.14,26.75,24.1,1.1,1.17,42.61,20.6,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.308364553577917,33.50282299398327,24.791635446422084,5.502822993983273
1213,2023-06-15 17:11:54.403,0,0,0,0,11.89,5.24,29.0,29.1,27.0,28.0,3650,0,22.5,38.5,33.0,46.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.67,29.77,26.14,26.75,24.1,1.1,1.17,41.98,20.4,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,3.2941060159173503,33.99593493122978,25.80589398408265,5.995934931229783
1214,2023-06-15 17:11:54.701,0,0,0,0,12.13,5.04,29.0,29.1,27.0,28.0,3700,0,22.5,39.0,33.0,47.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.67,29.77,26.14,26.76,24.1,1.1,1.17,41.98,20.4,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,1.9934068785518662,34.83147553453995,27.106593121448135,6.831475534539948
1215,2023-06-15 17:11:55.003,0,0,0,0,13.12,4.88,29.0,29.1,27.0,28.0,3800,0,22.5,39.5,33.0,47.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.72,26.14,26.76,24.1,1.1,1.17,41.69,20.22,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,0.924928317008721,38.15544225162654,28.17507168299128,10.155442251626539
1216,2023-06-15 17:11:55.203,0,0,0,0,13.16,4.86,29.0,29.1,27.0,28.0,3800,0,22.5,39.5,33.0,47.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.72,26.14,26.75,24.1,1.1,1.17,41.71,20.3,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,0.7895439773261046,38.285830373119495,28.310456022673897,10.285830373119495
1217,2023-06-15 17:11:55.502,0,0,0,0,13.26,4.75,29.6,29.1,27.0,28.0,3850,0,22.5,39.5,33.0,48.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.65,29.69,26.15,26.74,24.1,1.1,1.17,42.18,20.3,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,0.037424392624245684,38.6105369537533,29.062575607375756,10.610536953753297
1218,2023-06-15 17:11:55.804,0,0,0,0,13.4,4.63,29.6,29.1,27.0,28.0,3850,0,22.5,40.0,33.0,48.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.63,29.69,26.15,26.74,24.1,1.09,1.17,42.18,20.32,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-0.7980122489263977,39.0621299527329,29.8980122489264,11.062129952732903
1219,2023-06-15 17:11:56.001,0,0,0,0,13.45,4.59,29.6,29.1,27.0,28.0,3850,0,22.5,40.0,33.0,48.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.63,29.65,26.15,26.75,24.1,1.09,1.17,42.48,20.31,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-1.080075244643126,39.222576592799726,30.180075244643128,11.222576592799726
1220,2023-06-15 17:11:56.301,0,0,0,0,13.5,4.48,30.3,29.1,27.0,28.1,3850,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.6,29.65,26.15,26.75,24.1,1.1,1.17,42.84,20.31,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-1.8653139827208634,39.38258745425043,30.965313982720865,11.282587454250425
1221,2023-06-15 17:11:56.604,0,0,0,0,13.57,4.4,30.3,29.1,27.0,28.1,3850,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.6,29.59,26.14,26.76,24.1,1.1,1.17,42.84,20.12,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-2.4454777473881677,39.60587584965367,31.54547774738817,11.50587584965367
1222,2023-06-15 17:11:56.802,0,0,0,0,13.55,4.34,30.3,29.1,27.0,28.1,3850,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.57,29.51,26.14,26.76,24.1,1.1,1.17,42.99,20.02,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-2.8857882025700405,39.54216532220522,31.985788202570042,11.44216532220522
1223,2023-06-15 17:11:57.101,0,0,0,0,13.52,4.28,30.3,29.1,27.0,28.1,3850,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.57,29.51,26.14,26.74,24.1,1.1,1.17,42.99,20.02,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-3.330666997725473,39.44647040564479,32.430666997725474,11.346470405644787
1224,2023-06-15 17:11:57.403,0,0,0,0,13.6,4.22,30.8,29.1,27.1,28.1,3850,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.52,29.4,26.14,26.74,24.1,1.1,1.17,43.01,19.9,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-3.7802284216227235,39.7013129533571,32.880228421622725,11.601312953357102
1225,2023-06-15 17:11:57.603,0,0,0,0,13.57,4.2,30.8,29.1,27.1,28.1,3900,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.52,29.4,26.14,26.75,24.1,1.1,1.17,42.99,20.07,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-3.931143219504577,39.60587584965367,33.03114321950458,11.50587584965367
1226,2023-06-15 17:11:57.902,0,0,0,0,13.57,4.13,30.8,29.1,27.1,28.1,3900,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.31,26.14,26.75,24.1,1.1,1.17,42.91,20.07,56.24,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-4.463611777801702,39.60587584965367,33.563611777801704,11.50587584965367
1227,2023-06-15 17:11:58.202,0,0,0,0,13.52,4.12,30.8,29.1,27.1,28.1,3900,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.31,26.14,26.74,24.1,1.1,1.17,42.91,20.16,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-4.540228273991602,39.44647040564479,33.6402282739916,11.346470405644787
1228,2023-06-15 17:11:58.403,0,0,0,0,13.52,4.11,31.4,29.1,27.1,28.1,3900,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.43,29.2,26.16,26.74,24.1,1.1,1.17,42.94,20.24,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-4.616983935700716,39.44647040564479,33.71698393570072,11.346470405644787
1229,2023-06-15 17:11:58.701,0,0,0,0,13.6,4.08,31.4,29.1,27.1,28.1,3900,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.43,29.2,26.16,26.74,24.1,1.09,1.18,42.97,20.24,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-4.848091953989353,39.7013129533571,33.948091953989355,11.601312953357102
1230,2023-06-15 17:11:59.002,0,0,0,0,13.6,4.07,31.4,29.1,27.1,28.1,3900,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.38,29.11,26.16,26.74,24.1,1.1,1.18,42.97,20.27,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-4.925410338485847,39.7013129533571,34.02541033848585,11.601312953357102
1231,2023-06-15 17:11:59.203,0,0,0,0,13.55,4.05,31.4,29.1,27.1,28.1,3900,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.38,29.11,26.16,26.73,24.1,1.1,1.17,42.99,20.1,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.080474380349301,39.54216532220522,34.1804743803493,11.44216532220522
1232,2023-06-15 17:11:59.503,0,0,0,0,13.57,4.04,31.9,29.1,27.1,28.1,3900,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.28,29.01,26.16,26.73,24.1,1.1,1.17,43.01,20.1,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.158221287707988,39.60587584965367,34.25822128770799,11.50587584965367
1233,2023-06-15 17:11:59.802,0,0,0,0,13.6,4.04,31.9,29.1,27.1,28.1,3900,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.28,29.01,26.16,26.74,24.1,1.1,1.17,43.01,20.05,56.16,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.158221287707988,39.7013129533571,34.25822128770799,11.601312953357102
1234,2023-06-15 17:12:00.003,0,0,0,0,13.55,4.03,31.9,29.1,27.1,28.3,3900,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.21,28.92,26.15,26.73,24.1,1.1,1.17,42.96,19.91,56.16,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.236112293215797,39.54216532220522,34.3361122932158,11.24216532220522
1235,2023-06-15 17:12:00.302,0,0,0,0,13.55,4.04,31.9,29.1,27.1,28.3,3900,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.12,28.92,26.15,26.73,24.1,1.09,1.17,43.01,19.91,56.16,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.158221287707988,39.54216532220522,34.25822128770799,11.24216532220522
1236,2023-06-15 17:12:00.603,0,0,0,0,13.52,4.05,31.9,29.1,27.1,28.3,3900,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.12,28.82,26.16,26.73,24.1,1.09,1.17,43.01,20.0,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.080474380349301,39.44647040564479,34.1804743803493,11.146470405644788
1237,2023-06-15 17:12:00.803,0,0,0,0,13.52,4.01,31.9,29.1,27.1,28.3,3900,0,22.5,40.5,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.02,28.82,26.16,26.73,24.1,1.09,1.17,42.96,20.22,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.392329146546615,39.44647040564479,34.492329146546616,11.146470405644788
1238,2023-06-15 17:12:01.003,0,0,0,0,13.52,4.04,32.5,29.1,27.3,28.5,3900,0,22.5,40.5,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.02,28.75,26.16,26.74,24.1,1.1,1.17,42.91,20.22,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.158221287707988,39.44647040564479,34.25822128770799,10.946470405644789
1239,2023-06-15 17:12:01.303,0,0,0,0,13.43,4.01,32.5,29.1,27.3,28.5,3900,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.92,28.65,26.16,26.74,24.1,1.1,1.17,42.91,20.17,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.392329146546615,39.15845038713792,34.492329146546616,10.658450387137918
1240,2023-06-15 17:12:01.603,0,0,0,0,13.48,4.04,32.5,29.1,27.3,28.5,3900,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.92,28.65,26.16,26.75,24.1,1.1,1.17,42.97,20.14,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.158221287707988,39.318635224215484,34.25822128770799,10.818635224215484
1241,2023-06-15 17:12:01.803,0,0,0,0,13.48,4.03,32.5,29.1,27.3,28.5,3900,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.81,28.56,26.16,26.75,24.1,1.09,1.17,42.94,20.14,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.236112293215797,39.318635224215484,34.3361122932158,10.818635224215484
1242,2023-06-15 17:12:02.103,0,0,0,0,13.45,4.05,33.0,29.1,27.3,28.9,3900,0,22.5,40.5,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.81,28.56,26.13,26.75,24.1,1.1,1.17,42.94,20.01,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.080474380349301,39.222576592799726,34.1804743803493,10.322576592799727
1243,2023-06-15 17:12:02.303,0,0,0,0,13.48,4.08,33.0,29.1,27.3,28.9,3900,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,28.45,26.13,26.75,24.1,1.1,1.17,42.91,19.9,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-4.848091953989353,39.318635224215484,33.948091953989355,10.418635224215485
1244,2023-06-15 17:12:02.604,0,0,0,0,13.48,4.08,33.0,29.1,27.3,28.9,3900,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,28.45,26.16,26.75,24.1,1.1,1.17,42.91,19.9,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-4.848091953989353,39.318635224215484,33.948091953989355,10.418635224215485
1245,2023-06-15 17:12:02.902,0,0,0,0,13.48,4.12,33.6,29.1,27.4,29.3,3900,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.63,28.36,26.16,26.75,24.1,1.09,1.17,42.93,19.9,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-4.540228273991602,39.318635224215484,33.6402282739916,10.018635224215483
1246,2023-06-15 17:12:03.102,0,0,0,0,13.48,4.12,33.6,29.1,27.4,29.3,3900,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.63,28.36,26.16,26.74,24.1,1.09,1.17,42.96,19.94,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-4.540228273991602,39.318635224215484,33.6402282739916,10.018635224215483
1247,2023-06-15 17:12:03.402,0,0,0,0,13.5,4.13,33.6,29.1,27.4,29.3,3900,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.26,26.16,26.74,24.1,1.1,1.17,42.96,19.94,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-4.463611777801702,39.38258745425043,33.563611777801704,10.082587454250426
1248,2023-06-15 17:12:03.702,0,0,0,0,13.57,4.18,33.6,29.1,27.4,29.3,3900,0,22.5,40.5,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.26,26.15,26.76,24.1,1.1,1.17,42.96,20.21,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-4.082595993849168,39.60587584965367,33.18259599384917,10.30587584965367
1249,2023-06-15 17:12:03.902,0,0,0,0,13.55,4.2,33.6,29.1,27.4,29.3,3900,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.15,26.14,26.76,24.1,1.1,1.17,42.97,20.19,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-3.931143219504577,39.54216532220522,33.03114321950458,10.24216532220522
1250,2023-06-15 17:12:04.203,0,0,0,0,13.57,4.23,34.1,29.1,27.4,29.3,3850,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.15,26.14,26.76,24.1,1.1,1.17,42.97,20.19,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-3.7049713494974412,39.60587584965367,32.80497134949744,10.30587584965367
1251,2023-06-15 17:12:04.401,0,0,0,0,13.6,4.26,34.1,29.1,27.4,29.3,3850,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.36,28.03,26.16,26.76,24.1,1.09,1.17,42.96,19.88,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-3.4799947406856404,39.7013129533571,32.57999474068564,10.401312953357102
1252,2023-06-15 17:12:04.704,0,0,0,0,13.6,4.28,34.1,29.0,27.5,29.7,3850,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.36,28.03,26.16,26.75,24.1,1.09,1.17,42.93,19.64,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-3.330666997725473,39.7013129533571,32.33066699772547,10.001312953357104
1253,2023-06-15 17:12:04.901,0,0,0,0,13.62,4.32,34.1,29.0,27.5,29.7,3850,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.26,27.93,26.15,26.75,24.1,1.09,1.17,42.93,19.64,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-3.03356798826195,39.764852151666105,32.03356798826195,10.064852151666106
1254,2023-06-15 17:12:05.202,0,0,0,0,13.67,4.36,34.1,29.0,27.5,29.7,3850,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.26,27.93,26.15,26.75,24.1,1.1,1.17,42.98,19.65,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-2.738515974622885,39.923402029235945,31.738515974622885,10.223402029235945
1255,2023-06-15 17:12:05.503,0,0,0,0,13.69,4.41,34.6,29.0,27.6,30.1,3850,0,22.5,40.5,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.16,27.82,26.15,26.75,24.1,1.1,1.17,42.97,19.65,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-2.37252903331148,39.98670318490878,31.37252903331148,9.886703184908775
1256,2023-06-15 17:12:05.702,0,0,0,0,13.67,4.42,34.6,29.0,27.6,30.1,3850,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.05,27.82,26.15,26.75,24.1,1.1,1.17,42.97,19.9,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-2.2997036560370248,39.923402029235945,31.299703656037025,9.823402029235943
1257,2023-06-15 17:12:06.001,0,0,0,0,13.69,4.47,34.6,29.0,27.6,30.1,3800,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.05,27.71,26.15,26.75,24.1,1.09,1.17,42.96,19.95,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-1.9374096182633593,39.98670318490878,30.93740961826336,9.886703184908775
1258,2023-06-15 17:12:06.203,0,0,0,0,13.76,4.5,34.6,29.0,27.6,30.1,3800,0,22.5,40.5,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.94,27.71,26.15,26.75,24.1,1.09,1.17,43.0,19.95,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-1.7214820548786065,40.20772578861738,30.721482054878607,10.10772578861738
1259,2023-06-15 17:12:06.501,0,0,0,0,13.76,4.54,35.2,29.0,27.7,30.5,3800,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.94,27.58,26.15,26.74,24.1,1.1,1.17,43.0,19.86,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-1.4352424194538003,40.20772578861738,30.4352424194538,9.707725788617381
1260,2023-06-15 17:12:06.802,0,0,0,0,13.79,4.57,35.2,29.0,27.7,30.5,3800,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.86,27.58,26.15,26.74,24.1,1.1,1.17,42.97,19.75,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-1.2217943154762452,40.30219796426479,30.221794315476245,9.802197964264792
1261,2023-06-15 17:12:07.002,0,0,0,0,13.81,4.62,35.2,29.0,27.7,30.5,3800,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.86,27.49,26.15,26.74,24.1,1.09,1.17,42.98,19.75,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-0.868357205739926,40.36509590254428,29.868357205739926,9.865095902544283
1262,2023-06-15 17:12:07.303,0,0,0,0,13.86,4.65,35.2,29.0,27.7,30.5,3800,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.73,27.49,26.15,26.74,24.1,1.09,1.17,42.98,19.79,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-0.6576613086039629,40.52204967116785,29.657661308603963,10.02204967116785
1263,2023-06-15 17:12:07.502,0,0,0,0,13.86,4.68,35.8,29.0,27.8,30.8,3800,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.73,27.35,26.16,26.74,24.1,1.09,1.17,42.95,19.98,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-0.4479758918414518,40.52204967116785,29.447975891841452,9.722049671167849
1264,2023-06-15 17:12:07.805,0,0,0,0,13.86,4.69,35.8,29.0,27.8,30.8,3750,0,22.5,40.5,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.61,27.35,26.16,26.74,24.1,1.1,1.17,43.03,19.98,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-0.37830331861306377,40.52204967116785,29.378303318613064,9.722049671167849
1265,2023-06-15 17:12:08.103,0,0,0,0,13.91,4.76,35.8,29.0,27.8,30.8,3750,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.61,27.22,26.15,26.74,24.1,1.09,1.17,43.03,20.14,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,0.10633155506258163,40.67858968345092,28.89366844493742,9.878589683450922
1266,2023-06-15 17:12:08.302,0,0,0,0,13.93,4.79,35.8,29.0,27.8,30.8,3750,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.5,27.11,26.15,26.74,24.1,1.09,1.18,42.98,20.1,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,0.3124083398309381,40.741090411606535,28.687591660169062,9.941090411606535
1267,2023-06-15 17:12:08.602,0,0,0,0,13.98,4.8,35.8,29.0,27.8,30.8,3750,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.5,27.11,26.14,26.73,24.1,1.09,1.17,42.98,20.1,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,0.38088702556035514,40.897055465519145,28.619112974439645,10.097055465519144
1268,2023-06-15 17:12:08.903,0,0,0,0,14.05,4.84,35.8,29.0,27.8,30.8,3750,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.39,26.99,26.14,26.73,24.1,1.09,1.17,42.91,20.05,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,0.6537443512499976,41.11472225515388,28.346255648750002,10.314722255153878
1269,2023-06-15 17:12:09.102,0,0,0,0,14.0,4.86,36.3,29.0,27.9,31.1,3750,0,22.5,40.5,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.39,26.99,26.15,26.73,24.1,1.09,1.17,43.0,20.0,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,0.7895439773261046,40.95932720515253,28.210456022673895,9.859327205152532
1270,2023-06-15 17:12:09.402,0,0,0,0,14.08,4.88,36.3,29.0,27.9,31.1,3750,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.26,26.86,26.15,26.73,24.1,1.09,1.17,43.04,20.0,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,0.924928317008721,41.20776513455951,28.07507168299128,10.107765134559507
1271,2023-06-15 17:12:09.702,0,0,0,0,14.1,4.9,36.3,29.0,27.9,31.1,3750,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.26,26.86,26.14,26.73,24.1,1.09,1.17,43.04,20.13,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,1.0599003803352502,41.26971315501612,27.94009961966475,10.169713155016119
1272,2023-06-15 17:12:09.901,0,0,0,0,14.08,4.93,36.3,29.0,27.9,31.1,3700,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.14,26.73,26.15,26.73,24.1,1.09,1.17,42.96,20.23,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,1.2615919575938506,41.20776513455951,27.73840804240615,10.107765134559507
1273,2023-06-15 17:12:10.202,0,0,0,0,14.1,4.95,36.8,29.0,28.0,31.5,3700,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.14,26.73,26.15,26.73,24.1,1.09,1.17,42.94,20.23,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,1.3955462758359545,41.26971315501612,27.604453724164046,9.76971315501612
1274,2023-06-15 17:12:10.502,0,0,0,0,14.12,4.96,36.8,29.0,28.0,31.5,3700,0,22.5,40.5,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.03,26.61,26.14,26.73,24.1,1.09,1.17,42.94,20.39,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,1.462372502784774,41.33159690668157,27.537627497215226,9.831596906681568
1275,2023-06-15 17:12:10.702,0,0,0,0,14.17,4.99,36.8,29.0,28.0,31.5,3700,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.03,26.61,26.14,26.73,24.1,1.09,1.16,42.89,20.35,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,1.662251751336214,41.486026138020804,27.337748248663786,9.986026138020804
1276,2023-06-15 17:12:11.002,0,0,0,0,14.22,5.01,37.3,28.9,28.1,31.8,3700,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.93,26.49,26.14,26.73,24.1,1.09,1.16,42.89,20.35,56.08,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,1.7950085971772864,41.640057103161666,27.104991402822712,9.840057103161666
1277,2023-06-15 17:12:11.201,0,0,0,0,14.22,5.07,37.3,28.9,28.1,31.8,3700,0,22.5,40.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.93,26.49,26.14,26.74,24.1,1.09,1.16,42.92,20.26,56.08,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,2.190929038667548,41.640057103161666,26.70907096133245,9.840057103161666
1278,2023-06-15 17:12:11.503,0,0,0,0,14.24,5.09,37.3,28.9,28.1,31.8,3700,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.81,26.35,26.14,26.74,24.1,1.09,1.16,42.89,20.26,56.08,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,2.3221282725730816,41.701558515562624,26.577871727426917,9.901558515562623
1279,2023-06-15 17:12:11.701,0,0,0,0,14.27,5.12,37.3,28.9,28.1,31.8,3700,0,22.5,40.5,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.81,26.35,26.14,26.73,24.1,1.09,1.16,42.89,20.05,56.13,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,2.518210503974103,41.79369221322685,26.381789496025895,9.993692213226847
1280,2023-06-15 17:12:12.002,0,0,0,0,14.29,5.12,37.8,28.9,28.2,32.1,3700,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.69,26.23,26.15,26.73,24.1,1.09,1.16,42.9,19.91,56.13,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,2.518210503974103,41.85503595346586,26.381789496025895,9.755035953465857
1281,2023-06-15 17:12:12.302,0,0,0,0,14.29,5.16,37.8,28.9,28.2,32.1,3650,0,22.5,40.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.69,26.23,26.15,26.73,24.1,1.09,1.16,42.91,19.91,56.13,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,2.7783296096252457,41.85503595346586,26.121670390374753,9.755035953465857
1282,2023-06-15 17:12:12.503,0,0,0,0,14.34,5.18,37.8,28.9,28.2,32.1,3650,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.55,26.11,26.15,26.74,24.1,1.09,1.16,42.91,19.8,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,2.907827624775166,42.00812087266462,25.992172375224833,9.908120872664618
1283,2023-06-15 17:12:12.802,0,0,0,0,14.34,5.21,37.8,28.9,28.2,32.1,3650,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.42,26.11,26.15,26.74,24.1,1.09,1.16,42.89,19.88,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,3.1013799017152905,42.00812087266462,25.798620098284708,9.908120872664618
1284,2023-06-15 17:12:13.102,0,0,0,0,14.36,5.22,38.3,28.8,28.2,32.1,3650,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.42,25.98,26.14,26.75,24.1,1.09,1.17,42.9,19.88,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,3.1657133205406467,42.06924546351189,25.634286679459354,9.96924546351189
1285,2023-06-15 17:12:13.302,0,0,0,0,14.39,5.24,38.3,28.8,28.2,32.1,3650,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.31,25.98,26.14,26.75,24.1,1.09,1.16,42.9,20.0,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,3.2941060159173503,42.16081562869795,25.50589398408265,10.060815628697945
1286,2023-06-15 17:12:13.603,0,0,0,0,14.41,5.26,38.3,28.8,28.3,32.5,3650,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.31,25.85,26.15,26.74,24.1,1.09,1.16,42.89,20.0,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,3.422135241735191,42.22178480874692,25.37786475826481,9.721784808746918
1287,2023-06-15 17:12:13.902,0,0,0,0,14.44,5.29,38.3,28.8,28.3,32.5,3650,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.18,25.71,26.15,26.74,24.1,1.09,1.16,42.87,20.0,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,3.6135029084753114,42.31312255445761,25.18649709152469,9.813122554457607
1288,2023-06-15 17:12:14.102,0,0,0,0,14.41,5.31,38.3,28.8,28.3,32.5,3650,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.18,25.71,26.16,26.74,24.1,1.08,1.17,42.87,19.86,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,3.7406340851829896,42.22178480874692,25.05936591481701,9.721784808746918
