,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,phe_out,cond_air,cond_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1289,2023-06-15 17:12:14.303,0,0,0,0,14.44,5.32,38.3,28.8,28.3,32.5,3650,0,22.5,40.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.05,25.58,26.16,26.74,24.1,1.08,1.17,42.87,19.65,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,3.8040663872000096,42.31312255445761,24.99593361279999,9.813122554457607
1290,2023-06-15 17:12:14.601,0,0,0,0,14.44,5.35,38.8,28.8,28.5,32.9,3600,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.05,25.58,26.14,26.73,24.1,1.08,1.17,42.88,19.65,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,3.993833681898707,42.31312255445761,24.806166318101294,9.413122554457608
1291,2023-06-15 17:12:14.803,0,0,0,0,14.48,5.36,38.8,28.8,28.5,32.9,3650,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.93,25.45,26.14,26.73,24.1,1.08,1.16,42.88,19.7,56.16,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.05691388239984,42.43469041069477,24.74308611760016,9.534690410694772
1292,2023-06-15 17:12:15.101,0,0,0,0,14.48,5.39,38.8,28.8,28.5,32.9,3600,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.93,25.45,26.14,26.74,24.1,1.08,1.16,42.85,19.7,56.16,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.245631833794789,42.43469041069477,24.55436816620521,9.534690410694772
1293,2023-06-15 17:12:15.401,0,0,0,0,14.53,5.38,38.8,28.8,28.5,32.9,3600,0,22.5,40.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.81,25.32,26.14,26.74,24.1,1.08,1.16,42.86,19.7,56.16,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.182812671801571,42.58630504968767,24.61718732819843,9.686305049687668
1294,2023-06-15 17:12:15.602,0,0,0,0,14.53,5.39,39.3,28.8,28.6,33.1,3600,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.81,25.32,26.15,26.75,24.1,1.09,1.16,42.86,19.7,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.245631833794789,42.58630504968767,24.55436816620521,9.486305049687665
1295,2023-06-15 17:12:15.901,0,0,0,0,14.53,5.4,39.3,28.8,28.6,33.1,3600,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.7,25.21,26.15,26.75,24.1,1.09,1.16,42.83,19.46,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.308364553577917,42.58630504968767,24.491635446422084,9.486305049687665
1296,2023-06-15 17:12:16.202,0,0,0,0,14.51,5.42,39.3,28.8,28.6,33.1,3600,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.7,25.21,26.15,26.74,24.1,1.09,1.16,42.8,19.46,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.4335717965054755,42.52570509072274,24.366428203494525,9.425705090722737
1297,2023-06-15 17:12:16.402,0,0,0,0,14.6,5.46,39.3,28.8,28.6,33.1,3600,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.55,25.07,26.15,26.74,24.1,1.09,1.16,42.8,19.4,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.682961324812197,42.79792526972142,24.117038675187803,9.697925269721416
1298,2023-06-15 17:12:16.703,0,0,0,0,14.65,5.46,39.7,28.6,28.6,33.5,3600,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.55,25.07,26.15,26.73,24.1,1.09,1.16,42.76,19.33,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.682961324812197,42.948628284272615,23.917038675187804,9.448628284272615
1299,2023-06-15 17:12:17.003,0,0,0,0,14.63,5.5,39.7,28.6,28.6,33.5,3600,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.44,24.94,26.14,26.73,24.1,1.08,1.17,42.79,19.33,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.930998947008561,42.88839232865945,23.66900105299144,9.38839232865945
1300,2023-06-15 17:12:17.202,0,0,0,0,14.63,5.48,39.7,28.6,28.6,33.5,3600,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.3,24.94,26.14,26.74,24.1,1.09,1.16,42.79,19.35,56.2,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.807148032605369,42.88839232865945,23.792851967394633,9.38839232865945
1301,2023-06-15 17:12:17.501,0,0,0,0,14.63,5.49,40.1,28.6,28.8,33.5,3600,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.3,24.8,26.14,26.74,24.1,1.09,1.16,42.79,19.3,56.2,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.869115328747171,42.88839232865945,23.73088467125283,9.38839232865945
1302,2023-06-15 17:12:17.702,0,0,0,0,14.63,5.5,40.1,28.6,28.8,33.5,3600,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.17,24.8,26.14,26.74,24.1,1.09,1.15,42.76,19.3,56.2,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.930998947008561,42.88839232865945,23.66900105299144,9.38839232865945
1303,2023-06-15 17:12:18.002,0,0,0,0,14.68,5.51,40.1,28.6,28.8,33.8,3600,0,22.5,40.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.17,24.68,26.14,26.75,24.1,1.09,1.15,42.76,19.33,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.99279915614494,43.038869446327396,23.60720084385506,9.2388694463274
1304,2023-06-15 17:12:18.201,0,0,0,0,14.7,5.51,40.1,28.6,28.8,33.8,3600,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.05,24.68,26.14,26.75,24.1,1.09,1.15,42.77,19.3,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.99279915614494,43.09895524573449,23.60720084385506,9.29895524573449
1305,2023-06-15 17:12:18.501,0,0,0,0,14.68,5.53,40.1,28.6,28.8,33.8,3600,0,22.5,40.5,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.05,24.54,26.14,26.74,24.1,1.09,1.15,42.77,19.3,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.116150415287905,43.038869446327396,23.483849584712097,9.2388694463274
1306,2023-06-15 17:12:18.701,0,0,0,0,14.72,5.55,40.1,28.6,28.8,33.8,3600,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.92,24.54,26.14,26.74,24.1,1.09,1.15,42.77,19.37,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.239171229240128,43.15898122869925,23.360828770759873,9.35898122869925
1307,2023-06-15 17:12:19.001,0,0,0,0,14.72,5.56,40.6,28.5,28.9,34.1,3600,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.92,24.41,26.15,26.74,24.1,1.09,1.14,42.75,19.37,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.300558376901449,43.15898122869925,23.19944162309855,9.058981228699245
1308,2023-06-15 17:12:19.302,0,0,0,0,14.72,5.57,40.6,28.5,28.9,34.1,3600,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.81,24.41,26.15,26.74,24.1,1.08,1.16,42.75,19.35,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.361863699788898,43.15898122869925,23.1381363002111,9.058981228699245
1309,2023-06-15 17:12:19.503,0,0,0,0,14.75,5.58,40.6,28.5,28.9,34.1,3600,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.81,24.28,26.15,26.74,24.1,1.09,1.16,42.75,19.3,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.423087457349027,43.24890835298578,23.076912542650973,9.148908352985778
1310,2023-06-15 17:12:19.801,0,0,0,0,14.75,5.57,40.6,28.5,28.9,34.1,3550,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.67,24.28,26.15,26.74,24.1,1.09,1.15,42.78,19.3,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.361863699788898,43.24890835298578,23.1381363002111,9.148908352985778
1311,2023-06-15 17:12:20.101,0,0,0,0,14.75,5.6,41.1,28.4,29.0,34.4,3600,0,22.5,40.5,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.67,24.15,26.14,26.75,24.1,1.08,1.14,42.78,19.25,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.545291307811624,43.24890835298578,22.854708692188375,8.84890835298578
1312,2023-06-15 17:12:20.302,0,0,0,0,14.77,5.59,41.1,28.4,29.0,34.4,3550,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.54,24.03,26.14,26.75,24.1,1.08,1.14,42.72,19.24,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.484229907734004,43.30878540532245,22.915770092265994,8.908785405322455
1313,2023-06-15 17:12:20.601,0,0,0,0,14.77,5.6,41.1,28.4,29.0,34.4,3550,0,22.5,40.5,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.54,24.03,26.14,26.74,24.1,1.08,1.13,42.72,19.24,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.545291307811624,43.30878540532245,22.854708692188375,8.908785405322455
1314,2023-06-15 17:12:20.803,0,0,0,0,14.82,5.61,41.1,28.4,29.0,34.4,3550,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.41,23.89,26.14,26.74,24.1,1.07,1.16,42.72,19.24,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.606271913172463,43.458218771566976,22.793728086827535,9.058218771566978
1315,2023-06-15 17:12:21.102,0,0,0,0,14.82,5.61,41.5,28.3,29.1,34.6,3550,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.41,23.89,26.13,26.74,24.1,1.07,1.16,42.68,18.98,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.606271913172463,43.458218771566976,22.693728086827537,8.858218771566975
1316,2023-06-15 17:12:21.401,0,0,0,0,14.82,5.62,41.5,28.3,29.1,34.6,3550,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.29,23.76,26.13,26.74,24.1,1.09,1.16,42.7,18.98,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.667171978139606,43.458218771566976,22.632828021860394,8.858218771566975
1317,2023-06-15 17:12:21.601,0,0,0,0,14.85,5.65,41.5,28.3,29.1,34.6,3550,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.29,23.76,26.14,26.73,24.1,1.08,1.16,42.7,18.75,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.849391455072919,43.547701697487184,22.450608544927082,8.947701697487183
1318,2023-06-15 17:12:21.902,0,0,0,0,14.87,5.65,41.5,28.3,29.1,34.6,3550,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.16,23.63,26.14,26.73,24.1,1.08,1.16,42.71,18.75,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.849391455072919,43.60728347724063,22.450608544927082,9.007283477240627
1319,2023-06-15 17:12:22.203,0,0,0,0,14.85,5.65,42.0,28.2,29.3,34.6,3550,0,22.5,40.5,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.16,23.63,26.14,26.75,24.1,1.08,1.15,42.66,18.75,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.849391455072919,43.547701697487184,22.35060854492708,8.947701697487183
1320,2023-06-15 17:12:22.403,0,0,0,0,14.89,5.64,42.0,28.2,29.3,34.6,3550,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.03,23.51,26.15,26.75,24.1,1.08,1.14,42.66,18.99,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.788731497898027,43.66680661229208,22.411268502101972,9.066806612292076
1321,2023-06-15 17:12:22.703,0,0,0,0,14.92,5.65,42.0,28.2,29.3,35.0,3550,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.03,23.51,26.15,26.75,24.1,1.08,1.14,42.67,19.19,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.849391455072919,43.75598165214387,22.35060854492708,8.755981652143873
1322,2023-06-15 17:12:23.003,0,0,0,0,14.87,5.65,42.4,28.1,29.3,35.0,3550,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.91,23.37,26.15,26.75,24.1,1.08,1.16,42.67,19.19,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.849391455072919,43.60728347724063,22.250608544927083,8.607283477240628
1323,2023-06-15 17:12:23.201,0,0,0,0,14.94,5.66,42.4,28.1,29.3,35.0,3550,0,22.5,40.5,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.91,23.37,26.15,26.74,24.1,1.08,1.15,42.67,19.2,56.22,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.909971876638849,43.81535876679777,22.190028123361152,8.815358766797772
1324,2023-06-15 17:12:23.501,0,0,0,0,14.94,5.66,42.4,28.1,29.4,35.3,3550,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.79,23.25,26.15,26.75,24.1,1.08,1.15,42.69,19.04,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.909971876638849,43.81535876679777,22.190028123361152,8.515358766797775
1325,2023-06-15 17:12:23.802,0,0,0,0,14.94,5.67,42.4,28.1,29.4,35.3,3550,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.65,23.25,26.15,26.75,24.1,1.08,1.15,42.67,19.04,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.970473010705973,43.81535876679777,22.12952698929403,8.515358766797775
1326,2023-06-15 17:12:24.001,0,0,0,0,14.94,5.66,42.4,28.1,29.4,35.3,3550,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.65,23.11,26.16,26.75,24.1,1.07,1.17,42.67,18.86,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.909971876638849,43.81535876679777,22.190028123361152,8.515358766797775
1327,2023-06-15 17:12:24.303,0,0,0,0,14.94,5.68,42.4,28.1,29.4,35.3,3550,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.52,23.11,26.16,26.75,24.1,1.07,1.17,42.63,18.6,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,6.030895104168337,43.81535876679777,22.069104895831664,8.515358766797775
1328,2023-06-15 17:12:24.602,0,0,0,0,14.97,5.65,42.8,28.0,29.5,35.5,3550,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.52,22.99,26.15,26.76,24.1,1.08,1.14,42.58,18.6,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.849391455072919,43.90431540632159,22.15060854492708,8.404315406321587
1329,2023-06-15 17:12:24.802,0,0,0,0,14.92,5.65,42.8,28.0,29.5,35.5,3550,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.4,22.87,26.15,26.76,24.1,1.09,1.14,42.58,18.42,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.849391455072919,43.75598165214387,22.15060854492708,8.255981652143873
1330,2023-06-15 17:12:25.101,0,0,0,0,14.94,5.66,42.8,28.0,29.5,35.5,3550,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.4,22.87,26.15,26.75,24.1,1.09,1.14,42.62,18.43,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.909971876638849,43.81535876679777,22.09002812336115,8.315358766797772
1331,2023-06-15 17:12:25.401,0,0,0,0,14.97,5.69,43.3,27.8,29.6,35.8,3550,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.26,22.74,26.15,26.75,24.1,1.07,1.16,42.59,18.43,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,6.091238402709337,43.90431540632159,21.708761597290664,8.10431540632159
1332,2023-06-15 17:12:25.602,0,0,0,0,15.04,5.66,43.3,27.8,29.6,35.8,3550,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.26,22.74,26.15,26.75,24.1,1.09,1.13,42.59,18.58,56.23,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.909971876638849,44.1113744120608,21.89002812336115,8.3113744120608
1333,2023-06-15 17:12:25.902,0,0,0,0,15.04,5.69,43.3,27.8,29.6,35.8,3550,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.16,22.6,26.15,26.75,24.1,1.09,1.13,42.64,18.69,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,6.091238402709337,44.1113744120608,21.708761597290664,8.3113744120608
1334,2023-06-15 17:12:26.201,0,0,0,0,15.04,5.69,43.3,27.8,29.6,35.8,3550,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.16,22.6,26.14,26.74,24.1,1.08,1.14,42.63,18.69,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,6.091238402709337,44.1113744120608,21.708761597290664,8.3113744120608
1335,2023-06-15 17:12:26.402,0,0,0,0,15.06,5.69,43.7,27.7,29.8,35.8,3550,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.03,22.47,26.14,26.74,24.1,1.09,1.15,42.63,18.59,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,6.091238402709337,44.17040448430339,21.608761597290663,8.370404484303393
1336,2023-06-15 17:12:26.701,0,0,0,0,15.06,5.72,43.7,27.7,29.8,35.8,3550,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.03,22.47,26.14,26.74,24.1,1.09,1.15,42.58,18.48,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,6.27179796766967,44.17040448430339,21.42820203233033,8.370404484303393
1337,2023-06-15 17:12:27.001,0,0,0,0,15.06,5.69,43.7,27.7,29.8,36.0,3550,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.9,22.34,26.15,26.74,24.1,1.08,1.13,42.61,18.48,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,6.091238402709337,44.17040448430339,21.608761597290663,8.17040448430339
1338,2023-06-15 17:12:27.201,0,0,0,0,15.06,5.69,43.7,27.7,29.8,36.0,3550,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.9,22.34,26.15,26.74,24.1,1.08,1.15,42.61,18.38,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,6.091238402709337,44.17040448430339,21.608761597290663,8.17040448430339
1339,2023-06-15 17:12:27.502,0,0,0,0,15.09,5.72,43.7,27.7,29.8,36.0,3550,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.76,22.2,26.15,26.74,24.1,1.08,1.15,42.53,18.25,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,6.27179796766967,44.2588420492562,21.42820203233033,8.258842049256202
1340,2023-06-15 17:12:27.703,0,0,0,0,15.01,5.73,43.7,27.7,29.8,36.0,3550,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.65,22.2,26.15,26.75,24.1,1.08,1.15,42.59,18.25,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,6.3318285194552,44.02272143223166,21.3681714805448,8.022721432231663
1341,2023-06-15 17:12:28.002,0,0,0,0,15.06,5.69,44.1,27.6,29.8,36.3,3550,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.65,22.08,26.14,26.74,24.1,1.08,1.14,42.59,18.19,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,6.091238402709337,44.17040448430339,21.508761597290665,7.870404484303393
1342,2023-06-15 17:12:28.302,0,0,0,0,15.09,5.7,44.1,27.6,29.8,36.3,3500,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.52,22.08,26.14,26.74,24.1,1.07,1.14,42.59,18.25,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,6.151503150811266,44.2588420492562,21.448496849188736,7.958842049256205
1343,2023-06-15 17:12:28.502,0,0,0,0,15.09,5.7,44.1,27.6,29.8,36.3,3500,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.52,21.95,26.15,26.75,24.1,1.07,1.15,42.61,18.25,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,6.151503150811266,44.2588420492562,21.448496849188736,7.958842049256205
1344,2023-06-15 17:12:28.802,0,0,0,0,15.09,5.73,44.1,27.6,29.8,36.3,3500,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.38,21.95,26.15,26.75,24.1,1.07,1.14,42.61,18.53,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,6.3318285194552,44.2588420492562,21.2681714805448,7.958842049256205
1345,2023-06-15 17:12:29.001,0,0,0,0,15.09,5.69,44.5,27.4,30.0,36.5,3550,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.38,21.83,26.17,26.75,24.1,1.08,1.14,42.61,18.64,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,6.091238402709337,44.2588420492562,21.308761597290662,7.758842049256202
1346,2023-06-15 17:12:29.302,0,0,0,0,15.13,5.69,44.5,27.4,30.0,36.5,3550,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.27,21.69,26.17,26.75,24.1,1.08,1.12,42.58,18.64,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,6.091238402709337,44.37655873994828,21.308761597290662,7.87655873994828
1347,2023-06-15 17:12:29.602,0,0,0,0,15.11,5.69,44.5,27.4,30.0,36.5,3550,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.27,21.69,26.15,26.73,24.1,1.07,1.15,42.58,18.53,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,6.091238402709337,44.31772892077055,21.308761597290662,7.8177289207705485
1348,2023-06-15 17:12:29.802,0,0,0,0,15.11,5.69,44.5,27.4,30.0,36.5,3500,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.14,21.56,26.15,26.73,24.1,1.08,1.15,42.51,18.21,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,6.091238402709337,44.31772892077055,21.308761597290662,7.8177289207705485
1349,2023-06-15 17:12:30.101,0,0,0,0,15.11,5.68,45.0,27.3,30.1,36.7,3500,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.14,21.56,26.16,26.75,24.1,1.08,1.13,42.52,18.21,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,6.030895104168337,44.31772892077055,21.269104895831664,7.617728920770546
1350,2023-06-15 17:12:30.301,0,0,0,0,15.13,5.69,45.0,27.3,30.1,36.7,3550,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.01,21.43,26.16,26.75,24.1,1.07,1.14,42.52,18.01,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,6.091238402709337,44.37655873994828,21.208761597290664,7.676558739948277
1351,2023-06-15 17:12:30.602,0,0,0,0,15.11,5.68,45.0,27.3,30.1,36.7,3550,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.01,21.43,26.16,26.74,24.1,1.07,1.14,42.52,18.07,56.2,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,6.030895104168337,44.31772892077055,21.269104895831664,7.617728920770546
1352,2023-06-15 17:12:30.802,0,0,0,0,15.09,5.67,45.0,27.3,30.1,36.7,3550,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.89,21.29,26.16,26.74,24.1,1.08,1.13,42.51,18.07,56.2,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.970473010705973,44.2588420492562,21.329526989294028,7.558842049256199
1353,2023-06-15 17:12:31.102,0,0,0,0,15.16,5.67,45.3,27.1,30.2,36.7,3550,0,22.5,40.5,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.89,21.29,26.15,26.73,24.1,1.07,1.13,42.51,18.16,56.2,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.970473010705973,44.46469677883357,21.12952698929403,7.764696778833567
1354,2023-06-15 17:12:31.402,0,0,0,0,15.11,5.66,45.3,27.1,30.2,37.0,3550,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.78,21.18,26.15,26.73,24.1,1.07,1.15,42.53,18.0,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.909971876638849,44.31772892077055,21.190028123361152,7.3177289207705485
1355,2023-06-15 17:12:31.602,0,0,0,0,15.11,5.67,45.3,27.1,30.2,37.0,3550,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.78,21.18,26.15,26.74,24.1,1.07,1.12,42.57,18.0,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.970473010705973,44.31772892077055,21.12952698929403,7.3177289207705485
1356,2023-06-15 17:12:31.901,0,0,0,0,15.11,5.66,45.3,27.1,30.2,37.0,3500,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.64,21.04,26.16,26.74,24.1,1.08,1.12,42.57,17.86,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.909971876638849,44.31772892077055,21.190028123361152,7.3177289207705485
1357,2023-06-15 17:12:32.102,0,0,0,0,15.11,5.68,45.3,27.0,30.2,37.0,3500,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.64,21.04,26.16,26.73,24.1,1.08,1.11,42.48,17.76,56.12,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,6.030895104168337,44.31772892077055,20.969104895831663,7.3177289207705485
1358,2023-06-15 17:12:32.402,0,0,0,0,15.09,5.67,45.7,27.0,30.3,37.1,3500,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.52,20.91,26.17,26.73,24.1,1.07,1.14,42.48,17.76,56.12,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.970473010705973,44.2588420492562,21.029526989294027,7.158842049256201
1359,2023-06-15 17:12:32.602,0,0,0,0,15.11,5.65,45.7,27.0,30.3,37.1,3550,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.52,20.91,26.17,26.74,24.1,1.07,1.14,42.46,17.71,56.12,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.849391455072919,44.31772892077055,21.15060854492708,7.217728920770547
1360,2023-06-15 17:12:32.903,0,0,0,0,15.11,5.65,45.7,27.0,30.3,37.1,3550,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.4,20.79,26.16,26.74,24.1,1.07,1.12,42.44,17.71,56.12,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.849391455072919,44.31772892077055,21.15060854492708,7.217728920770547
1361,2023-06-15 17:12:33.202,0,0,0,0,15.13,5.67,45.7,27.0,30.3,37.1,3500,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.4,20.79,26.16,26.74,24.1,1.07,1.14,42.44,17.58,56.12,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.970473010705973,44.37655873994828,21.029526989294027,7.276558739948278
1362,2023-06-15 17:12:33.403,0,0,0,0,15.13,5.67,46.1,26.8,30.5,37.3,3550,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.27,20.66,26.16,26.74,24.1,1.05,1.14,42.34,17.18,56.12,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.970473010705973,44.37655873994828,20.829526989294028,7.0765587399482826
1363,2023-06-15 17:12:33.702,0,0,0,0,15.13,5.65,46.1,26.8,30.5,37.3,3500,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.27,20.66,26.16,26.73,24.1,1.05,1.07,42.13,17.18,56.12,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.849391455072919,44.37655873994828,20.950608544927082,7.0765587399482826
1364,2023-06-15 17:12:34.002,0,0,0,0,15.16,5.63,46.1,26.8,30.5,37.3,3500,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.15,20.52,26.16,26.73,24.1,1.05,1.08,42.13,17.06,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.7279917557770545,44.46469677883357,21.072008244222946,7.164696778833573
1365,2023-06-15 17:12:34.303,0,0,0,0,15.16,5.6,46.1,26.8,30.5,37.3,3500,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.15,20.52,26.16,26.73,24.1,1.05,1.08,41.84,16.56,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.545291307811624,44.46469677883357,21.254708692188377,7.164696778833573
1366,2023-06-15 17:12:34.502,0,0,0,0,15.13,5.59,46.5,26.6,30.6,37.6,3550,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.02,20.4,26.16,26.73,24.1,1.05,1.08,41.67,16.56,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.484229907734004,44.37655873994828,21.115770092265997,6.776558739948278
1367,2023-06-15 17:12:34.802,0,0,0,0,15.13,5.58,46.5,26.6,30.6,37.6,3500,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.92,20.4,26.16,26.73,24.1,1.05,1.08,41.67,15.44,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.423087457349027,44.37655873994828,21.176912542650975,6.776558739948278
1368,2023-06-15 17:12:35.103,0,0,0,0,15.11,5.56,46.5,26.6,30.6,37.6,3550,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.92,20.27,26.16,26.74,24.1,1.05,1.08,41.7,13.96,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.300558376901449,44.31772892077055,21.299441623098552,6.717728920770547
1369,2023-06-15 17:12:35.303,0,0,0,0,15.11,5.55,46.5,26.6,30.6,37.6,3550,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.79,20.14,26.16,26.74,24.1,1.05,1.08,41.7,12.47,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.239171229240128,44.31772892077055,21.360828770759873,6.717728920770547
1370,2023-06-15 17:12:35.503,0,0,0,0,15.09,5.54,46.5,26.5,30.6,37.6,3550,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.79,20.14,26.16,26.75,24.1,1.05,1.08,41.7,12.47,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.177701996055589,44.2588420492562,21.32229800394441,6.658842049256201
1371,2023-06-15 17:12:35.901,0,0,0,0,15.09,5.56,46.5,26.5,30.6,37.6,3550,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.69,19.99,26.16,26.75,24.1,1.04,1.08,41.66,11.98,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.300558376901449,44.2588420492562,21.19944162309855,6.658842049256201
1372,2023-06-15 17:12:36.101,0,0,0,0,15.04,5.54,46.8,26.5,30.6,37.8,3550,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.69,19.99,26.15,26.76,24.1,1.04,1.07,41.64,12.16,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.177701996055589,44.1113744120608,21.32229800394441,6.3113744120608
1373,2023-06-15 17:12:36.302,0,0,0,0,15.16,5.57,46.8,26.5,30.6,37.8,3550,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.59,19.84,26.15,26.76,24.1,1.05,1.07,41.64,12.16,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.361863699788898,44.46469677883357,21.1381363002111,6.664696778833573
1374,2023-06-15 17:12:36.604,0,0,0,0,15.11,5.57,46.8,26.5,30.6,37.8,3550,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.59,19.84,26.15,26.75,24.1,1.05,1.07,41.67,12.07,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.361863699788898,44.31772892077055,21.1381363002111,6.517728920770551
1375,2023-06-15 17:12:36.903,0,0,0,0,15.04,5.57,46.8,26.5,30.6,37.8,3550,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.5,19.67,26.15,26.75,24.1,1.05,1.07,41.67,12.07,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.361863699788898,44.1113744120608,21.1381363002111,6.3113744120608
1376,2023-06-15 17:12:37.103,0,0,0,0,15.09,5.59,47.3,26.3,30.8,38.0,3550,0,22.5,40.5,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.5,19.67,26.17,26.73,24.1,1.04,1.07,41.67,11.94,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.484229907734004,44.2588420492562,20.815770092265996,6.258842049256202
1377,2023-06-15 17:12:37.403,0,0,0,0,15.09,5.59,47.3,26.3,30.8,38.0,3550,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.39,19.5,26.17,26.73,24.1,1.04,1.07,41.65,11.56,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.484229907734004,44.2588420492562,20.815770092265996,6.258842049256202
1378,2023-06-15 17:12:37.703,0,0,0,0,15.09,5.58,47.3,26.3,30.8,38.0,3550,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.39,19.5,26.16,26.74,24.1,1.04,1.07,41.69,11.56,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.423087457349027,44.2588420492562,20.876912542650974,6.258842049256202
1379,2023-06-15 17:12:37.902,0,0,0,0,15.09,5.58,47.3,26.3,30.8,38.0,3550,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.29,19.35,26.17,26.74,24.1,1.04,1.07,41.69,11.31,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.423087457349027,44.2588420492562,20.876912542650974,6.258842049256202
1380,2023-06-15 17:12:38.204,0,0,0,0,15.09,5.61,47.6,26.1,30.9,38.1,3500,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.29,19.35,26.17,26.75,24.1,1.04,1.07,41.69,11.22,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.606271913172463,44.2588420492562,20.493728086827538,6.158842049256201
1381,2023-06-15 17:12:38.503,0,0,0,0,15.11,5.61,47.6,26.1,30.9,38.1,3550,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.21,19.18,26.16,26.75,24.1,1.05,1.08,41.69,11.22,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.606271913172463,44.31772892077055,20.493728086827538,6.217728920770547
1382,2023-06-15 17:12:38.702,0,0,0,0,15.09,5.61,47.6,26.1,30.9,38.1,3550,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.21,19.18,26.16,26.75,24.1,1.04,1.07,41.69,11.54,56.2,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.606271913172463,44.2588420492562,20.493728086827538,6.158842049256201
1383,2023-06-15 17:12:39.002,0,0,0,0,15.11,5.61,48.0,25.9,31.0,38.3,3500,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.09,19.02,26.16,26.75,24.1,1.04,1.07,41.71,11.7,56.2,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.606271913172463,44.31772892077055,20.293728086827535,6.017728920770551
1384,2023-06-15 17:12:39.203,0,0,0,0,15.06,5.6,48.0,25.9,31.0,38.3,3550,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.09,19.02,26.16,26.74,24.1,1.04,1.07,41.67,11.7,56.2,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.545291307811624,44.17040448430339,20.354708692188375,5.870404484303393
1385,2023-06-15 17:12:39.502,0,0,0,0,15.09,5.6,48.0,25.9,31.0,38.3,3500,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.99,18.86,26.17,26.74,24.1,1.04,1.07,41.67,11.75,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.545291307811624,44.2588420492562,20.354708692188375,5.958842049256205
1386,2023-06-15 17:12:39.702,0,0,0,0,15.09,5.61,48.0,25.9,31.0,38.3,3500,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.99,18.86,26.17,26.76,24.1,1.04,1.07,41.67,11.69,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.606271913172463,44.2588420492562,20.293728086827535,5.958842049256205
1387,2023-06-15 17:12:40.002,0,0,0,0,15.09,5.61,48.0,25.8,31.1,38.3,3500,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.87,18.73,26.16,26.76,24.1,1.04,1.07,41.67,11.69,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.606271913172463,44.2588420492562,20.193728086827537,5.958842049256205
1388,2023-06-15 17:12:40.302,0,0,0,0,15.11,5.64,48.0,25.8,31.1,38.3,3500,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.87,18.73,26.16,26.74,24.1,1.04,1.07,41.68,11.48,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.788731497898027,44.31772892077055,20.011268502101974,6.017728920770551
1389,2023-06-15 17:12:40.502,0,0,0,0,15.13,5.63,48.3,25.8,31.1,38.5,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.75,18.58,26.17,26.75,24.1,1.04,1.07,41.67,11.41,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.7279917557770545,44.37655873994828,20.072008244222946,5.87655873994828
1390,2023-06-15 17:12:40.702,0,0,0,0,15.11,5.65,48.3,25.8,31.1,38.5,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.64,18.58,26.17,26.75,24.1,1.04,1.07,41.67,11.41,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.849391455072919,44.31772892077055,19.950608544927082,5.8177289207705485
1391,2023-06-15 17:12:41.002,0,0,0,0,15.13,5.65,48.3,25.5,31.1,38.5,3500,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.64,18.43,26.16,26.73,24.1,1.05,1.07,41.66,11.29,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.849391455072919,44.37655873994828,19.65060854492708,5.87655873994828
1392,2023-06-15 17:12:41.202,0,0,0,0,15.06,5.65,48.3,25.5,31.1,38.5,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.48,18.43,26.16,26.73,24.1,1.05,1.07,41.63,11.29,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.849391455072919,44.17040448430339,19.65060854492708,5.67040448430339
1393,2023-06-15 17:12:41.501,0,0,0,0,15.09,5.65,48.7,25.5,31.2,38.6,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.48,18.29,26.17,26.73,24.1,1.04,1.08,41.63,11.27,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.849391455072919,44.2588420492562,19.65060854492708,5.658842049256201
1394,2023-06-15 17:12:41.802,0,0,0,0,15.11,5.67,48.7,25.5,31.2,38.6,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.37,18.29,26.17,26.73,24.1,1.04,1.08,41.72,11.46,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.970473010705973,44.31772892077055,19.529526989294027,5.717728920770547
1395,2023-06-15 17:12:42.002,0,0,0,0,15.11,5.67,48.7,25.5,31.2,38.6,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.37,18.14,26.16,26.74,24.1,1.04,1.08,41.69,11.46,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.970473010705973,44.31772892077055,19.529526989294027,5.717728920770547
1396,2023-06-15 17:12:42.301,0,0,0,0,15.16,5.66,48.7,25.5,31.2,38.6,3500,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.24,18.14,26.16,26.74,24.1,1.05,1.08,41.69,11.54,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.909971876638849,44.46469677883357,19.59002812336115,5.864696778833569
1397,2023-06-15 17:12:42.603,0,0,0,0,15.11,5.66,49.0,25.4,31.3,38.7,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.24,18.02,26.15,26.73,24.1,1.04,1.08,41.73,11.77,56.2,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.909971876638849,44.31772892077055,19.49002812336115,5.617728920770546
1398,2023-06-15 17:12:42.802,0,0,0,0,15.13,5.67,49.0,25.4,31.3,38.7,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.09,17.89,26.15,26.73,24.1,1.04,1.07,41.73,11.77,56.2,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.970473010705973,44.37655873994828,19.429526989294025,5.676558739948277
1399,2023-06-15 17:12:43.102,0,0,0,0,15.11,5.67,49.0,25.4,31.3,38.7,3500,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.09,17.89,26.16,26.73,24.1,1.05,1.07,41.73,11.73,56.2,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.970473010705973,44.31772892077055,19.429526989294025,5.617728920770546
1400,2023-06-15 17:12:43.402,0,0,0,0,15.13,5.69,49.0,25.4,31.3,38.7,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.96,17.76,26.16,26.73,24.1,1.04,1.07,41.73,11.71,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,6.091238402709337,44.37655873994828,19.308761597290662,5.676558739948277
1401,2023-06-15 17:12:43.602,0,0,0,0,15.16,5.68,49.4,25.2,31.5,38.9,3500,0,22.5,40.5,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.96,17.76,26.16,26.72,24.1,1.04,1.07,41.75,11.71,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,6.030895104168337,44.46469677883357,19.169104895831662,5.5646967788335715
1402,2023-06-15 17:12:43.902,0,0,0,0,15.11,5.68,49.4,25.2,31.5,38.9,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.82,17.65,26.16,26.72,24.1,1.04,1.06,41.75,11.92,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,6.030895104168337,44.31772892077055,19.169104895831662,5.41772892077055
1403,2023-06-15 17:12:44.102,0,0,0,0,15.13,5.68,49.4,25.2,31.5,38.9,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.82,17.65,26.16,26.71,24.1,1.04,1.06,41.67,12.15,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,6.030895104168337,44.37655873994828,19.169104895831662,5.476558739948281
1404,2023-06-15 17:12:44.403,0,0,0,0,15.16,5.67,49.4,25.2,31.5,38.9,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.69,17.52,26.18,26.71,24.1,1.04,1.07,41.68,12.15,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.970473010705973,44.46469677883357,19.229526989294026,5.5646967788335715
1405,2023-06-15 17:12:44.602,0,0,0,0,15.16,5.68,49.7,25.0,31.5,38.9,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.69,17.52,26.18,26.73,24.1,1.04,1.06,41.68,12.12,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,6.030895104168337,44.46469677883357,18.969104895831663,5.5646967788335715
1406,2023-06-15 17:12:44.902,0,0,0,0,15.06,5.66,49.7,25.0,31.5,38.9,3500,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.56,17.41,26.16,26.73,24.1,1.04,1.06,41.72,12.12,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.909971876638849,44.17040448430339,19.09002812336115,5.270404484303391
1407,2023-06-15 17:12:45.202,0,0,0,0,15.13,5.65,49.7,25.0,31.5,39.0,3500,0,22.5,40.5,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.56,17.41,26.16,26.72,24.1,1.04,1.07,41.66,12.12,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.849391455072919,44.37655873994828,19.15060854492708,5.37655873994828
1408,2023-06-15 17:12:45.401,0,0,0,0,15.13,5.65,49.7,25.0,31.5,39.0,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.44,17.29,26.17,26.72,24.1,1.04,1.07,41.66,11.87,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.849391455072919,44.37655873994828,19.15060854492708,5.37655873994828
1409,2023-06-15 17:12:45.703,0,0,0,0,15.18,5.67,49.7,24.8,31.5,39.0,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.44,17.29,26.17,26.72,24.1,1.04,1.07,41.63,11.81,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.970473010705973,44.52338453289224,18.829526989294028,5.523384532892237
1410,2023-06-15 17:12:45.902,0,0,0,0,15.16,5.68,49.7,24.8,31.5,39.0,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.3,17.17,26.16,26.72,24.1,1.04,1.07,41.64,11.81,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,6.030895104168337,44.46469677883357,18.769104895831664,5.46469677883357
1411,2023-06-15 17:12:46.201,0,0,0,0,15.18,5.65,50.0,24.8,31.6,39.1,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.3,17.17,26.16,26.71,24.1,1.04,1.07,41.64,11.23,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.849391455072919,44.52338453289224,18.950608544927082,5.423384532892236
1412,2023-06-15 17:12:46.503,0,0,0,0,15.21,5.67,50.0,24.8,31.6,39.1,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.18,17.05,26.17,26.71,24.1,1.04,1.07,41.6,11.02,56.17,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.970473010705973,44.61131007709355,18.829526989294028,5.5113100770935475
1413,2023-06-15 17:12:46.703,0,0,0,0,15.13,5.65,50.0,24.8,31.6,39.1,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.05,17.05,26.17,26.72,24.1,1.04,1.07,41.63,11.02,56.17,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.849391455072919,44.37655873994828,18.950608544927082,5.276558739948278
1414,2023-06-15 17:12:47.002,0,0,0,0,15.16,5.65,50.3,24.6,31.7,39.2,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.05,16.92,26.15,26.7,24.1,1.04,1.07,41.63,10.86,56.17,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.849391455072919,44.46469677883357,18.750608544927083,5.264696778833567
1415,2023-06-15 17:12:47.302,0,0,0,0,15.18,5.65,50.3,24.6,31.7,39.2,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.94,16.92,26.15,26.7,24.1,1.04,1.07,41.61,10.99,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.849391455072919,44.52338453289224,18.750608544927083,5.323384532892234
1416,2023-06-15 17:12:47.601,0,0,0,0,15.13,5.66,50.3,24.6,31.7,39.2,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.94,16.81,26.16,26.7,24.1,1.04,1.07,41.59,10.99,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.909971876638849,44.37655873994828,18.690028123361152,5.176558739948277
