,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,phe_out,cond_air,cond_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1417,2023-06-15 17:12:47.803,0,0,0,0,15.16,5.65,50.3,24.6,31.7,39.2,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.83,16.68,26.16,26.7,24.1,1.04,1.07,41.59,11.13,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.849391455072919,44.46469677883357,18.750608544927083,5.264696778833567
1418,2023-06-15 17:12:48.002,0,0,0,0,15.16,5.66,50.7,24.5,31.8,39.3,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.83,16.68,26.16,26.72,24.1,1.04,1.07,41.58,11.06,56.2,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.909971876638849,44.46469677883357,18.59002812336115,5.164696778833573
1419,2023-06-15 17:12:48.401,0,0,0,0,15.18,5.65,50.7,24.5,31.8,39.3,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.72,16.56,26.16,26.72,24.1,1.04,1.06,41.53,11.06,56.2,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.849391455072919,44.52338453289224,18.65060854492708,5.22338453289224
1420,2023-06-15 17:12:48.602,0,0,0,0,15.13,5.64,50.7,24.5,31.8,39.3,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.72,16.56,26.17,26.69,24.1,1.04,1.06,41.53,10.88,56.2,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.788731497898027,44.37655873994828,18.711268502101973,5.0765587399482826
1421,2023-06-15 17:12:48.802,0,0,0,0,15.13,5.64,50.7,24.5,31.8,39.3,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.62,16.44,26.17,26.69,24.1,1.04,1.06,41.53,10.66,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.788731497898027,44.37655873994828,18.711268502101973,5.0765587399482826
1422,2023-06-15 17:12:49.102,0,0,0,0,15.18,5.65,51.0,24.3,31.9,39.5,3500,0,22.5,40.5,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.62,16.44,26.17,26.7,24.1,1.04,1.06,41.53,10.66,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.849391455072919,44.52338453289224,18.450608544927082,5.023384532892237
1423,2023-06-15 17:12:49.401,0,0,0,0,15.13,5.64,51.0,24.3,31.9,39.5,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.51,16.3,26.17,26.7,24.1,1.04,1.06,41.58,10.6,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.788731497898027,44.37655873994828,18.511268502101974,4.87655873994828
1424,2023-06-15 17:12:49.602,0,0,0,0,15.13,5.63,51.0,24.3,31.9,39.5,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.51,16.3,26.18,26.7,24.1,1.04,1.07,41.58,10.61,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.7279917557770545,44.37655873994828,18.572008244222946,4.87655873994828
1425,2023-06-15 17:12:49.902,0,0,0,0,15.16,5.64,51.0,24.3,31.9,39.5,3500,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.41,16.17,26.18,26.7,24.1,1.04,1.06,41.58,10.61,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.788731497898027,44.46469677883357,18.511268502101974,4.96469677883357
1426,2023-06-15 17:12:50.201,0,0,0,0,15.16,5.68,51.0,24.1,32.0,39.5,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.41,16.17,26.17,26.69,24.1,1.04,1.06,41.54,10.43,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,6.030895104168337,44.46469677883357,18.069104895831664,4.96469677883357
1427,2023-06-15 17:12:50.402,0,0,0,0,15.18,5.65,51.0,24.1,32.0,39.5,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.3,16.05,26.16,26.69,24.1,1.04,1.06,41.49,10.12,56.14,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.849391455072919,44.52338453289224,18.250608544927083,5.023384532892237
1428,2023-06-15 17:12:50.703,0,0,0,0,15.13,5.63,51.3,24.1,32.0,39.6,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.3,16.05,26.16,26.69,24.1,1.04,1.06,41.49,10.12,56.14,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.7279917557770545,44.37655873994828,18.372008244222947,4.776558739948278
1429,2023-06-15 17:12:51.003,0,0,0,0,15.16,5.61,51.3,24.1,32.0,39.6,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.19,15.92,26.16,26.69,24.1,1.04,1.06,41.56,9.62,56.14,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.606271913172463,44.46469677883357,18.493728086827538,4.864696778833569
1430,2023-06-15 17:12:51.203,0,0,0,0,15.16,5.63,51.3,24.1,32.0,39.6,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.19,15.92,26.16,26.68,24.1,1.04,1.06,41.54,9.45,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.7279917557770545,44.46469677883357,18.372008244222947,4.864696778833569
1431,2023-06-15 17:12:51.502,0,0,0,0,15.13,5.62,51.6,23.9,32.1,39.7,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.08,15.79,26.17,26.68,24.1,1.04,1.06,41.54,9.45,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.667171978139606,44.37655873994828,18.232828021860392,4.676558739948277
1432,2023-06-15 17:12:51.702,0,0,0,0,15.16,5.61,51.6,23.9,32.1,39.7,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.08,15.79,26.17,26.68,24.1,1.04,1.06,41.51,9.57,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.606271913172463,44.46469677883357,18.293728086827535,4.764696778833567
1433,2023-06-15 17:12:52.001,0,0,0,0,15.18,5.64,51.6,23.9,32.1,39.7,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.97,15.66,26.17,26.68,24.1,1.04,1.06,41.53,9.57,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.788731497898027,44.52338453289224,18.11126850210197,4.823384532892234
1434,2023-06-15 17:12:52.203,0,0,0,0,15.18,5.62,51.6,23.9,32.1,39.7,3500,0,22.5,40.5,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.97,15.66,26.17,26.67,24.1,1.04,1.06,41.53,10.14,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.667171978139606,44.52338453289224,18.232828021860392,4.823384532892234
1435,2023-06-15 17:12:52.502,0,0,0,0,15.16,5.61,51.9,23.7,32.2,39.8,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.86,15.55,26.15,26.67,24.1,1.04,1.06,41.51,10.33,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.606271913172463,44.46469677883357,18.093728086827536,4.664696778833573
1436,2023-06-15 17:12:52.803,0,0,0,0,15.13,5.61,51.9,23.7,32.2,39.8,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.86,15.55,26.15,26.67,24.1,1.04,1.06,41.49,10.33,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.606271913172463,44.37655873994828,18.093728086827536,4.5765587399482826
1437,2023-06-15 17:12:53.002,0,0,0,0,15.11,5.61,51.9,23.7,32.2,39.8,3500,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.75,15.43,26.16,26.68,24.1,1.04,1.06,41.49,10.4,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.606271913172463,44.31772892077055,18.093728086827536,4.517728920770551
1438,2023-06-15 17:12:53.303,0,0,0,0,15.13,5.61,51.9,23.7,32.2,39.8,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.65,15.43,26.16,26.68,24.1,1.04,1.06,41.47,10.09,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.606271913172463,44.37655873994828,18.093728086827536,4.5765587399482826
1439,2023-06-15 17:12:53.603,0,0,0,0,15.11,5.62,52.2,23.5,32.3,39.9,3500,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.65,15.28,26.15,26.67,24.1,1.04,1.06,41.53,10.09,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.667171978139606,44.31772892077055,17.832828021860394,4.41772892077055
1440,2023-06-15 17:12:53.803,0,0,0,0,15.11,5.61,52.2,23.5,32.3,39.9,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.54,15.28,26.15,26.67,24.1,1.04,1.06,41.53,9.95,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.606271913172463,44.31772892077055,17.893728086827537,4.41772892077055
1441,2023-06-15 17:12:54.003,0,0,0,0,15.13,5.61,52.2,23.5,32.3,39.9,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.54,15.16,26.17,26.66,24.1,1.04,1.06,41.53,10.15,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.606271913172463,44.37655873994828,17.893728086827537,4.476558739948281
1442,2023-06-15 17:12:54.302,0,0,0,0,15.11,5.61,52.2,23.5,32.3,39.9,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.42,15.16,26.17,26.66,24.1,1.04,1.06,41.49,10.15,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.606271913172463,44.31772892077055,17.893728086827537,4.41772892077055
1443,2023-06-15 17:12:54.502,0,0,0,0,15.16,5.62,52.2,23.3,32.3,39.9,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.42,15.05,26.16,26.64,24.1,1.04,1.06,41.49,10.34,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.667171978139606,44.46469677883357,17.632828021860394,4.5646967788335715
1444,2023-06-15 17:12:54.802,0,0,0,0,15.13,5.61,52.2,23.3,32.3,39.9,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.31,15.05,26.16,26.64,24.1,1.04,1.07,41.5,10.49,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.606271913172463,44.37655873994828,17.693728086827537,4.476558739948281
1445,2023-06-15 17:12:55.101,0,0,0,0,15.16,5.63,52.5,23.3,32.3,40.0,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.31,14.91,26.16,26.64,24.1,1.04,1.06,41.5,10.49,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.7279917557770545,44.46469677883357,17.572008244222946,4.46469677883357
1446,2023-06-15 17:12:55.301,0,0,0,0,15.16,5.61,52.5,23.3,32.3,40.0,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.19,14.8,26.16,26.64,24.1,1.03,1.06,41.53,10.36,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.606271913172463,44.46469677883357,17.693728086827537,4.46469677883357
1447,2023-06-15 17:12:55.601,0,0,0,0,15.11,5.63,52.5,23.1,32.3,40.0,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.19,14.8,26.16,26.63,24.1,1.03,1.06,41.56,10.51,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.7279917557770545,44.31772892077055,17.372008244222947,4.3177289207705485
1448,2023-06-15 17:12:55.902,0,0,0,0,15.11,5.62,52.5,23.1,32.3,40.0,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.08,14.7,26.16,26.63,24.1,1.04,1.06,41.56,10.51,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.667171978139606,44.31772892077055,17.432828021860395,4.3177289207705485
1449,2023-06-15 17:12:56.103,0,0,0,0,15.13,5.63,52.8,23.1,32.5,40.1,3500,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.08,14.7,26.15,26.64,24.1,1.04,1.06,41.53,10.42,56.17,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.7279917557770545,44.37655873994828,17.372008244222947,4.276558739948278
1450,2023-06-15 17:12:56.401,0,0,0,0,15.11,5.61,52.8,23.1,32.5,40.1,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.97,14.59,26.15,26.64,24.1,1.04,1.06,41.53,10.3,56.17,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.606271913172463,44.31772892077055,17.493728086827538,4.217728920770547
1451,2023-06-15 17:12:56.701,0,0,0,0,15.11,5.61,52.8,23.1,32.5,40.1,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.97,14.59,26.16,26.64,24.1,1.04,1.06,41.53,10.3,56.17,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.606271913172463,44.31772892077055,17.493728086827538,4.217728920770547
1452,2023-06-15 17:12:56.901,0,0,0,0,15.13,5.63,52.8,23.1,32.5,40.1,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.85,14.48,26.16,26.64,24.1,1.04,1.06,41.53,10.24,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.7279917557770545,44.37655873994828,17.372008244222947,4.276558739948278
1453,2023-06-15 17:12:57.202,0,0,0,0,15.16,5.61,53.0,22.8,32.5,40.1,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.85,14.48,26.16,26.64,24.1,1.04,1.06,41.53,10.4,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.606271913172463,44.46469677883357,17.193728086827537,4.364696778833569
1454,2023-06-15 17:12:57.403,0,0,0,0,15.16,5.64,53.0,22.8,32.5,40.1,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.74,14.36,26.16,26.64,24.1,1.04,1.06,41.52,10.4,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.788731497898027,44.46469677883357,17.011268502101974,4.364696778833569
1455,2023-06-15 17:12:57.702,0,0,0,0,15.16,5.63,53.0,22.8,32.5,40.1,3500,0,22.5,40.5,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.74,14.36,26.16,26.64,24.1,1.04,1.06,41.52,10.64,56.2,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.7279917557770545,44.46469677883357,17.072008244222946,4.364696778833569
1456,2023-06-15 17:12:58.003,0,0,0,0,15.11,5.63,53.3,22.5,32.6,40.1,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.62,14.25,26.16,26.64,24.1,1.04,1.06,41.56,10.75,56.2,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.7279917557770545,44.31772892077055,16.772008244222945,4.217728920770547
1457,2023-06-15 17:12:58.203,0,0,0,0,15.13,5.61,53.3,22.5,32.6,40.1,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.5,14.25,26.16,26.64,24.1,1.04,1.06,41.58,10.75,56.2,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.606271913172463,44.37655873994828,16.893728086827537,4.276558739948278
1458,2023-06-15 17:12:58.503,0,0,0,0,15.16,5.64,53.3,22.5,32.6,40.2,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.5,14.13,26.16,26.65,24.1,1.04,1.06,41.58,10.76,55.99,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.788731497898027,44.46469677883357,16.711268502101973,4.264696778833567
1459,2023-06-15 17:12:58.803,0,0,0,0,15.16,5.61,53.3,22.5,32.6,40.2,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.39,14.13,26.16,26.65,24.1,1.04,1.07,41.54,10.38,55.99,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.606271913172463,44.46469677883357,16.893728086827537,4.264696778833567
1460,2023-06-15 17:12:59.003,0,0,0,0,15.13,5.62,53.3,22.3,32.7,40.2,3500,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.39,14.04,26.17,26.65,24.1,1.03,1.06,41.53,10.38,55.99,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.667171978139606,44.37655873994828,16.632828021860394,4.176558739948277
1461,2023-06-15 17:12:59.301,0,0,0,0,15.18,5.62,53.3,22.3,32.7,40.2,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.28,13.95,26.17,26.65,24.1,1.04,1.06,41.53,10.08,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.667171978139606,44.52338453289224,16.632828021860394,4.323384532892234
1462,2023-06-15 17:12:59.603,0,0,0,0,15.13,5.61,53.6,22.3,32.7,40.3,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.28,13.95,26.18,26.64,24.1,1.04,1.06,41.49,9.84,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.606271913172463,44.37655873994828,16.693728086827537,4.0765587399482826
1463,2023-06-15 17:12:59.803,0,0,0,0,15.16,5.61,53.6,22.3,32.7,40.3,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.17,13.83,26.18,26.64,24.1,1.04,1.06,41.58,9.84,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.606271913172463,44.46469677883357,16.693728086827537,4.164696778833573
1464,2023-06-15 17:13:00.101,0,0,0,0,15.13,5.61,53.6,22.3,32.7,40.3,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.17,13.83,26.16,26.65,24.1,1.04,1.06,41.58,9.99,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.606271913172463,44.37655873994828,16.693728086827537,4.0765587399482826
1465,2023-06-15 17:13:00.402,0,0,0,0,15.16,5.58,53.6,22.3,32.7,40.3,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.06,13.72,26.16,26.65,24.1,1.04,1.06,41.53,10.0,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.423087457349027,44.46469677883357,16.876912542650974,4.164696778833573
1466,2023-06-15 17:13:00.602,0,0,0,0,15.13,5.6,53.8,22.0,32.8,40.4,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.06,13.72,26.17,26.67,24.1,1.04,1.05,41.53,10.0,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.545291307811624,44.37655873994828,16.454708692188376,3.976558739948281
1467,2023-06-15 17:13:00.903,0,0,0,0,15.13,5.61,53.8,22.0,32.8,40.4,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.95,13.62,26.18,26.67,24.1,1.04,1.05,41.53,10.16,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.606271913172463,44.37655873994828,16.393728086827537,3.976558739948281
1468,2023-06-15 17:13:01.202,0,0,0,0,15.11,5.6,53.8,22.0,32.8,40.4,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.95,13.62,26.18,26.64,24.1,1.04,1.06,41.53,9.97,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.545291307811624,44.31772892077055,16.454708692188376,3.91772892077055
1469,2023-06-15 17:13:01.503,0,0,0,0,15.16,5.59,54.1,21.7,32.8,40.5,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.85,13.52,26.17,26.64,24.1,1.04,1.06,41.51,9.97,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.484229907734004,44.46469677883357,16.215770092265995,3.96469677883357
1470,2023-06-15 17:13:01.702,0,0,0,0,15.13,5.6,54.1,21.7,32.8,40.5,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.85,13.52,26.17,26.66,24.1,1.04,1.06,41.51,9.66,56.2,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.545291307811624,44.37655873994828,16.154708692188375,3.8765587399482797
1471,2023-06-15 17:13:02.002,0,0,0,0,15.13,5.61,54.1,21.7,32.8,40.5,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.74,13.43,26.18,26.66,24.1,1.04,1.06,41.56,9.73,56.2,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.606271913172463,44.37655873994828,16.093728086827536,3.8765587399482797
1472,2023-06-15 17:13:02.303,0,0,0,0,15.18,5.6,54.1,21.7,32.8,40.5,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.65,13.43,26.18,26.66,24.1,1.04,1.06,41.53,9.73,56.2,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.545291307811624,44.52338453289224,16.154708692188375,4.023384532892237
1473,2023-06-15 17:13:02.501,0,0,0,0,15.18,5.6,54.3,21.3,33.0,40.5,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.65,13.3,26.17,26.66,24.1,1.04,1.06,41.53,10.07,55.99,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.545291307811624,44.52338453289224,15.754708692188377,4.023384532892237
1474,2023-06-15 17:13:02.802,0,0,0,0,15.13,5.59,54.3,21.3,33.0,40.5,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.55,13.3,26.17,26.66,24.1,1.04,1.06,41.49,10.37,55.99,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.484229907734004,44.37655873994828,15.815770092265996,3.8765587399482797
1475,2023-06-15 17:13:03.102,0,0,0,0,15.13,5.6,54.3,21.3,33.0,40.5,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.55,13.2,26.17,26.66,24.1,1.04,1.06,41.54,10.37,55.99,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.545291307811624,44.37655873994828,15.754708692188377,3.8765587399482797
1476,2023-06-15 17:13:03.401,0,0,0,0,15.16,5.59,54.3,21.3,33.0,40.5,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.45,13.11,26.17,26.66,24.1,1.04,1.06,41.54,10.4,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.484229907734004,44.46469677883357,15.815770092265996,3.96469677883357
1477,2023-06-15 17:13:03.502,0,0,0,0,15.13,5.57,54.3,20.9,33.0,40.5,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.45,13.11,26.17,26.65,24.1,1.04,1.05,41.54,10.32,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.361863699788898,44.37655873994828,15.5381363002111,3.8765587399482797
1478,2023-06-15 17:13:03.902,0,0,0,0,15.11,5.58,54.3,20.9,33.0,40.5,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.36,13.01,26.17,26.65,24.1,1.04,1.06,41.52,10.32,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.423087457349027,44.31772892077055,15.476912542650972,3.8177289207705485
1479,2023-06-15 17:13:04.103,0,0,0,0,15.16,5.56,54.6,20.9,33.0,40.6,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.36,13.01,26.18,26.66,24.1,1.03,1.06,41.52,10.4,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.300558376901449,44.46469677883357,15.59944162309855,3.8646967788335687
1480,2023-06-15 17:13:04.402,0,0,0,0,15.16,5.59,54.6,20.9,33.0,40.6,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.24,12.9,26.18,26.66,24.1,1.03,1.06,41.49,10.3,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.484229907734004,44.46469677883357,15.415770092265994,3.8646967788335687
1481,2023-06-15 17:13:04.702,0,0,0,0,15.16,5.56,54.6,20.9,33.0,40.6,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.24,12.9,26.17,26.65,24.1,1.04,1.06,41.45,10.3,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.300558376901449,44.46469677883357,15.59944162309855,3.8646967788335687
1482,2023-06-15 17:13:04.901,0,0,0,0,15.13,5.58,54.6,20.9,33.0,40.6,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.13,12.8,26.17,26.65,24.1,1.04,1.06,41.45,10.15,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.423087457349027,44.37655873994828,15.476912542650972,3.7765587399482783
1483,2023-06-15 17:13:05.202,0,0,0,0,15.11,5.57,54.8,20.5,33.1,40.6,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.13,12.8,26.17,26.66,24.1,1.04,1.06,41.5,10.09,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.361863699788898,44.31772892077055,15.138136300211102,3.717728920770547
1484,2023-06-15 17:13:05.501,0,0,0,0,15.13,5.57,54.8,20.5,33.1,40.6,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.03,12.7,26.17,26.66,24.1,1.04,1.06,41.49,10.09,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.361863699788898,44.37655873994828,15.138136300211102,3.7765587399482783
1485,2023-06-15 17:13:05.701,0,0,0,0,15.13,5.57,54.8,20.5,33.1,40.6,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.03,12.7,26.17,26.66,24.1,1.04,1.06,41.49,10.02,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.361863699788898,44.37655873994828,15.138136300211102,3.7765587399482783
1486,2023-06-15 17:13:06.003,0,0,0,0,15.16,5.56,54.8,20.5,33.1,40.6,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.94,12.59,26.17,26.66,24.1,1.04,1.06,41.48,9.93,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.300558376901449,44.46469677883357,15.19944162309855,3.8646967788335687
1487,2023-06-15 17:13:06.301,0,0,0,0,15.16,5.55,55.0,20.1,33.1,40.7,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.94,12.59,26.17,26.65,24.1,1.04,1.06,41.47,9.93,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.239171229240128,44.46469677883357,14.860828770759873,3.7646967788335672
1488,2023-06-15 17:13:06.501,0,0,0,0,15.13,5.53,55.0,20.1,33.1,40.7,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.84,12.49,26.16,26.65,24.1,1.04,1.06,41.47,9.7,55.99,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.116150415287905,44.37655873994828,14.983849584712097,3.676558739948277
1489,2023-06-15 17:13:06.802,0,0,0,0,15.16,5.56,55.0,20.1,33.1,40.7,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.73,12.49,26.16,26.65,24.1,1.04,1.06,41.47,9.6,55.99,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.300558376901449,44.46469677883357,14.799441623098552,3.7646967788335672
1490,2023-06-15 17:13:07.102,0,0,0,0,15.16,5.54,55.2,19.6,33.2,40.8,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.73,12.4,26.17,26.65,24.1,1.04,1.06,41.46,9.6,55.99,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.177701996055589,44.46469677883357,14.422298003944412,3.664696778833573
1491,2023-06-15 17:13:07.302,0,0,0,0,15.13,5.56,55.2,19.6,33.2,40.8,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.64,12.29,26.17,26.65,24.1,1.04,1.06,41.46,9.52,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.300558376901449,44.37655873994828,14.299441623098552,3.5765587399482826
1492,2023-06-15 17:13:07.602,0,0,0,0,15.13,5.55,55.2,19.6,33.2,40.8,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.64,12.29,26.17,26.64,24.1,1.04,1.06,41.49,9.63,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.239171229240128,44.37655873994828,14.360828770759873,3.5765587399482826
1493,2023-06-15 17:13:07.803,0,0,0,0,15.16,5.54,55.2,19.6,33.2,40.8,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.53,12.19,26.17,26.64,24.1,1.04,1.06,41.5,9.63,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.177701996055589,44.46469677883357,14.422298003944412,3.664696778833573
1494,2023-06-15 17:13:08.102,0,0,0,0,15.13,5.53,55.2,19.3,33.2,40.8,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.53,12.19,26.16,26.65,24.1,1.04,1.06,41.5,9.64,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.116150415287905,44.37655873994828,14.183849584712096,3.5765587399482826
1495,2023-06-15 17:13:08.402,0,0,0,0,15.11,5.53,55.2,19.3,33.2,40.8,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.44,12.09,26.16,26.65,24.1,1.04,1.06,41.51,9.59,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.116150415287905,44.31772892077055,14.183849584712096,3.5177289207705513
1496,2023-06-15 17:13:08.601,0,0,0,0,15.09,5.56,55.4,19.3,33.3,40.8,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.44,12.09,26.18,26.64,24.1,1.04,1.06,41.47,9.59,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.300558376901449,44.2588420492562,13.999441623098551,3.458842049256205
1497,2023-06-15 17:13:08.903,0,0,0,0,15.16,5.54,55.4,19.3,33.3,40.8,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.34,11.99,26.17,26.64,24.1,1.04,1.06,41.47,9.58,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.177701996055589,44.46469677883357,14.122298003944412,3.664696778833573
1498,2023-06-15 17:13:09.103,0,0,0,0,15.13,5.53,55.4,19.3,33.3,40.8,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.34,11.99,26.17,26.65,24.1,1.04,1.06,41.51,9.6,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.116150415287905,44.37655873994828,14.183849584712096,3.5765587399482826
1499,2023-06-15 17:13:09.402,0,0,0,0,15.11,5.54,55.4,19.3,33.3,40.8,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.26,11.91,26.18,26.65,24.1,1.04,1.06,41.49,9.6,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.177701996055589,44.31772892077055,14.122298003944412,3.5177289207705513
1500,2023-06-15 17:13:09.602,0,0,0,0,15.16,5.52,55.6,18.8,33.4,40.9,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.26,11.91,26.18,26.64,24.1,1.03,1.06,41.49,9.79,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.054516223554685,44.46469677883357,13.745483776445315,3.5646967788335715
1501,2023-06-15 17:13:09.902,0,0,0,0,15.13,5.52,55.6,18.8,33.4,40.9,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.17,11.81,26.18,26.64,24.1,1.03,1.06,41.52,9.8,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.054516223554685,44.37655873994828,13.745483776445315,3.476558739948281
1502,2023-06-15 17:13:10.201,0,0,0,0,15.04,5.51,55.6,18.8,33.4,40.9,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.17,11.81,26.18,26.64,24.1,1.03,1.06,41.51,9.8,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.99279915614494,44.1113744120608,13.80720084385506,3.211374412060799
1503,2023-06-15 17:13:10.403,0,0,0,0,15.13,5.51,55.6,18.8,33.4,40.9,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.07,11.73,26.17,26.64,24.1,1.03,1.06,41.51,9.84,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.99279915614494,44.37655873994828,13.80720084385506,3.476558739948281
1504,2023-06-15 17:13:10.701,0,0,0,0,15.13,5.5,55.8,18.3,33.4,41.0,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.07,11.73,26.17,26.63,24.1,1.03,1.06,41.47,9.53,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.930998947008561,44.37655873994828,13.36900105299144,3.3765587399482797
1505,2023-06-15 17:13:10.903,0,0,0,0,15.11,5.52,55.8,18.3,33.4,41.0,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.96,11.62,26.17,26.63,24.1,1.04,1.06,41.41,9.53,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,5.054516223554685,44.31772892077055,13.245483776445315,3.3177289207705485
1506,2023-06-15 17:13:11.201,0,0,0,0,15.13,5.5,55.8,18.3,33.4,41.0,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.96,11.62,26.17,26.64,24.1,1.04,1.06,41.41,9.42,56.14,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.930998947008561,44.37655873994828,13.36900105299144,3.3765587399482797
1507,2023-06-15 17:13:11.402,0,0,0,0,15.13,5.5,55.8,18.3,33.4,41.0,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.86,11.55,26.17,26.64,24.1,1.04,1.06,41.47,9.21,56.14,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.930998947008561,44.37655873994828,13.36900105299144,3.3765587399482797
1508,2023-06-15 17:13:11.702,0,0,0,0,15.13,5.51,56.0,18.0,33.5,41.0,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.86,11.55,26.17,26.63,24.1,1.04,1.06,41.47,9.21,56.14,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.99279915614494,44.37655873994828,13.00720084385506,3.3765587399482797
1509,2023-06-15 17:13:12.002,0,0,0,0,15.11,5.49,56.0,18.0,33.5,41.0,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.76,11.45,26.18,26.63,24.1,1.04,1.06,41.48,9.39,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.869115328747171,44.31772892077055,13.13088467125283,3.3177289207705485
1510,2023-06-15 17:13:12.201,0,0,0,0,15.13,5.49,56.0,18.0,33.5,41.0,3500,0,22.5,40.5,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.66,11.45,26.18,26.64,24.1,1.04,1.06,41.46,9.47,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.869115328747171,44.37655873994828,13.13088467125283,3.3765587399482797
1511,2023-06-15 17:13:12.502,0,0,0,0,15.11,5.48,56.0,18.0,33.5,41.0,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.66,11.36,26.16,26.66,24.1,1.03,1.06,41.46,9.47,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.807148032605369,44.31772892077055,13.192851967394631,3.3177289207705485
1512,2023-06-15 17:13:12.702,0,0,0,0,15.11,5.48,56.0,18.0,33.6,41.0,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.56,11.36,26.16,26.66,24.1,1.04,1.06,41.5,9.55,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.807148032605369,44.31772892077055,13.192851967394631,3.3177289207705485
1513,2023-06-15 17:13:13.001,0,0,0,0,15.13,5.48,56.0,18.0,33.6,41.0,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.56,11.25,26.17,26.65,24.1,1.04,1.06,41.46,9.55,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.807148032605369,44.37655873994828,13.192851967394631,3.3765587399482797
1514,2023-06-15 17:13:13.301,0,0,0,0,15.11,5.48,56.2,17.5,33.6,41.1,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.47,11.25,26.17,26.65,24.1,1.03,1.06,41.46,9.55,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.807148032605369,44.31772892077055,12.692851967394631,3.217728920770547
1515,2023-06-15 17:13:13.501,0,0,0,0,15.11,5.5,56.2,17.5,33.6,41.1,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.47,11.18,26.18,26.64,24.1,1.04,1.06,41.42,9.56,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.930998947008561,44.31772892077055,12.569001052991439,3.217728920770547
1516,2023-06-15 17:13:13.803,0,0,0,0,15.11,5.48,56.2,17.5,33.6,41.1,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.37,11.18,26.18,26.64,24.1,1.04,1.06,41.46,9.56,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.807148032605369,44.31772892077055,12.692851967394631,3.217728920770547
1517,2023-06-15 17:13:14.003,0,0,0,0,15.11,5.47,56.2,17.5,33.6,41.1,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.37,11.09,26.18,26.64,24.1,1.04,1.06,41.46,9.57,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.745096788460216,44.31772892077055,12.754903211539784,3.217728920770547
1518,2023-06-15 17:13:14.402,0,0,0,0,15.06,5.44,56.3,17.1,33.6,41.1,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.3,10.99,26.18,26.64,24.1,1.04,1.06,41.46,9.65,55.99,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.558436646074028,44.17040448430339,12.541563353925973,3.0704044843033884
1519,2023-06-15 17:13:14.602,0,0,0,0,15.11,5.47,56.3,17.1,33.6,41.1,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.3,10.99,26.17,26.65,24.1,1.04,1.06,41.47,9.65,55.99,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.745096788460216,44.31772892077055,12.354903211539785,3.217728920770547
1520,2023-06-15 17:13:14.803,0,0,0,0,15.09,5.45,56.3,17.1,33.6,41.1,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.19,10.89,26.17,26.65,24.1,1.03,1.06,41.47,9.8,55.99,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.62074136877726,44.2588420492562,12.479258631222741,3.158842049256201
1521,2023-06-15 17:13:15.103,0,0,0,0,15.09,5.44,56.5,16.8,33.7,41.2,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.19,10.89,26.16,26.66,24.1,1.03,1.06,41.44,9.8,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.558436646074028,44.2588420492562,12.241563353925972,3.0588420492561994
1522,2023-06-15 17:13:15.402,0,0,0,0,15.06,5.45,56.5,16.8,33.7,41.2,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.09,10.83,26.16,26.66,24.1,1.04,1.06,41.44,9.8,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.62074136877726,44.17040448430339,12.17925863122274,2.970404484303387
1523,2023-06-15 17:13:15.602,0,0,0,0,15.11,5.45,56.5,16.8,33.7,41.2,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.09,10.83,26.17,26.64,24.1,1.04,1.06,41.44,9.62,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.62074136877726,44.31772892077055,12.17925863122274,3.1177289207705456
1524,2023-06-15 17:13:15.903,0,0,0,0,15.11,5.44,56.5,16.8,33.7,41.2,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.0,10.73,26.17,26.64,24.1,1.04,1.06,41.44,9.52,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.558436646074028,44.31772892077055,12.241563353925972,3.1177289207705456
1525,2023-06-15 17:13:16.201,0,0,0,0,15.11,5.42,56.7,16.4,33.8,41.2,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.0,10.73,26.16,26.66,24.1,1.04,1.06,41.46,9.52,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.4335717965054755,44.31772892077055,11.966428203494523,3.1177289207705456
1526,2023-06-15 17:13:16.401,0,0,0,0,15.11,5.44,56.7,16.4,33.8,41.2,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.89,10.65,26.16,26.66,24.1,1.03,1.06,41.46,9.6,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.558436646074028,44.31772892077055,11.84156335392597,3.1177289207705456
1527,2023-06-15 17:13:16.703,0,0,0,0,15.09,5.41,56.7,16.4,33.8,41.2,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.89,10.65,26.16,26.65,24.1,1.03,1.06,41.49,9.8,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.3710111140129015,44.2588420492562,12.028988885987097,3.0588420492561994
1528,2023-06-15 17:13:17.002,0,0,0,0,15.09,5.41,56.7,16.4,33.8,41.2,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.81,10.58,26.17,26.65,24.1,1.03,1.06,41.44,9.8,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.3710111140129015,44.2588420492562,12.028988885987097,3.0588420492561994
1529,2023-06-15 17:13:17.201,0,0,0,0,15.06,5.4,56.7,16.1,33.8,41.2,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.81,10.58,26.17,26.65,24.1,1.03,1.06,41.44,9.76,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.308364553577917,44.17040448430339,11.791635446422084,2.970404484303387
1530,2023-06-15 17:13:17.502,0,0,0,0,15.09,5.4,56.7,16.1,33.8,41.2,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.72,10.48,26.17,26.65,24.1,1.03,1.06,41.44,9.58,56.17,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.308364553577917,44.2588420492562,11.791635446422084,3.0588420492561994
1531,2023-06-15 17:13:17.802,0,0,0,0,15.09,5.4,56.8,16.1,33.8,41.3,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.64,10.48,26.17,26.65,24.1,1.04,1.06,41.48,9.58,56.17,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.308364553577917,44.2588420492562,11.791635446422084,2.958842049256205
1532,2023-06-15 17:13:18.001,0,0,0,0,15.06,5.4,56.8,16.1,33.8,41.3,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.64,10.41,26.16,26.65,24.1,1.04,1.06,41.48,9.59,56.17,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.308364553577917,44.17040448430339,11.791635446422084,2.8704044843033927
1533,2023-06-15 17:13:18.302,0,0,0,0,15.11,5.4,56.8,16.1,33.8,41.3,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.52,10.41,26.16,26.65,24.1,1.04,1.06,41.46,9.64,55.99,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.308364553577917,44.31772892077055,11.791635446422084,3.0177289207705513
1534,2023-06-15 17:13:18.501,0,0,0,0,15.09,5.4,56.8,16.1,33.8,41.3,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.52,10.31,26.16,26.65,24.1,1.04,1.06,41.46,9.64,55.99,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.308364553577917,44.2588420492562,11.791635446422084,2.958842049256205
1535,2023-06-15 17:13:18.801,0,0,0,0,15.09,5.39,57.0,15.8,33.9,41.3,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.46,10.31,26.16,26.65,24.1,1.04,1.06,41.46,9.7,55.99,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.245631833794789,44.2588420492562,11.554368166205212,2.958842049256205
1536,2023-06-15 17:13:19.002,0,0,0,0,15.11,5.36,57.0,15.8,33.9,41.3,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.46,10.23,26.17,26.64,24.1,1.04,1.06,41.47,9.66,56.2,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.05691388239984,44.31772892077055,11.74308611760016,3.0177289207705513
1537,2023-06-15 17:13:19.302,0,0,0,0,15.11,5.39,57.0,15.8,33.9,41.3,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.35,10.23,26.17,26.64,24.1,1.03,1.06,41.47,9.66,56.2,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.245631833794789,44.31772892077055,11.554368166205212,3.0177289207705513
1538,2023-06-15 17:13:19.602,0,0,0,0,15.09,5.36,57.1,15.5,34.0,41.4,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.35,10.14,26.16,26.63,24.1,1.04,1.06,41.44,9.69,56.2,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.05691388239984,44.2588420492562,11.44308611760016,2.8588420492562037
1539,2023-06-15 17:13:19.803,0,0,0,0,15.11,5.36,57.1,15.5,34.0,41.4,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.27,10.14,26.16,26.63,24.1,1.04,1.06,41.46,9.68,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,4.05691388239984,44.31772892077055,11.44308611760016,2.91772892077055
1540,2023-06-15 17:13:20.101,0,0,0,0,15.09,5.35,57.1,15.5,34.0,41.4,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.27,10.07,26.17,26.64,24.1,1.04,1.06,41.46,9.68,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,3.993833681898707,44.2588420492562,11.506166318101293,2.8588420492562037
1541,2023-06-15 17:13:20.401,0,0,0,0,15.11,5.35,57.1,15.5,34.0,41.4,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.18,9.99,26.17,26.64,24.1,1.03,1.06,41.46,9.47,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,3.993833681898707,44.31772892077055,11.506166318101293,2.91772892077055
1542,2023-06-15 17:13:20.602,0,0,0,0,15.06,5.33,57.2,15.1,34.0,41.4,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.18,9.99,26.17,26.64,24.1,1.03,1.06,41.46,9.34,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,3.8674102253521596,44.17040448430339,11.23258977464784,2.7704044843033913
1543,2023-06-15 17:13:20.802,0,0,0,0,15.11,5.32,57.2,15.1,34.0,41.4,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.09,9.9,26.17,26.64,24.1,1.03,1.05,41.46,9.34,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,3.8040663872000096,44.31772892077055,11.29593361279999,2.91772892077055
1544,2023-06-15 17:13:21.101,0,0,0,0,15.06,5.32,57.2,15.1,34.0,41.4,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.09,9.9,26.18,26.65,24.1,1.03,1.05,41.44,9.27,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,3.8040663872000096,44.17040448430339,11.29593361279999,2.7704044843033913
