,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,phe_out,cond_air,cond_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1545,2023-06-15 17:13:21.302,0,0,0,0,15.06,5.32,57.2,15.1,34.0,41.4,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.01,9.82,26.18,26.65,24.1,1.03,1.06,41.42,9.27,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,3.8040663872000096,44.17040448430339,11.29593361279999,2.7704044843033913
1546,2023-06-15 17:13:21.603,0,0,0,0,15.09,5.29,57.2,14.8,34.0,41.4,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.01,9.82,26.17,26.64,24.1,1.04,1.06,41.42,9.23,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,3.6135029084753114,44.2588420492562,11.18649709152469,2.8588420492562037
1547,2023-06-15 17:13:21.902,0,0,0,0,15.06,5.31,57.2,14.8,34.0,41.4,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.91,9.72,26.17,26.64,24.1,1.04,1.06,41.44,9.39,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,3.7406340851829896,44.17040448430339,11.059365914817011,2.7704044843033913
1548,2023-06-15 17:13:22.104,0,0,0,0,15.06,5.32,57.3,14.8,34.0,41.4,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.91,9.72,26.16,26.65,24.1,1.04,1.06,41.47,9.39,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,3.8040663872000096,44.17040448430339,10.995933612799991,2.7704044843033913
1549,2023-06-15 17:13:22.402,0,0,0,0,15.06,5.28,57.3,14.8,34.0,41.4,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.83,9.64,26.16,26.65,24.1,1.03,1.06,41.47,9.62,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,3.549803439356765,44.17040448430339,11.250196560643236,2.7704044843033913
1550,2023-06-15 17:13:22.702,0,0,0,0,15.06,5.27,57.3,14.8,34.0,41.4,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.83,9.64,26.18,26.65,24.1,1.03,1.06,41.44,9.94,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,3.4860143174946643,44.17040448430339,11.313985682505336,2.7704044843033913
1551,2023-06-15 17:13:22.903,0,0,0,0,15.01,5.27,57.3,14.8,34.0,41.4,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.76,9.57,26.18,26.65,24.1,1.04,1.06,41.44,9.94,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,3.4860143174946643,44.02272143223166,11.313985682505336,2.622721432231664
1552,2023-06-15 17:13:23.203,0,0,0,0,15.04,5.25,57.5,14.5,34.1,41.5,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.76,9.57,26.18,26.66,24.1,1.04,1.06,41.44,9.82,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,3.3581659093286476,44.1113744120608,11.141834090671352,2.6113744120607976
1553,2023-06-15 17:13:23.503,0,0,0,0,15.06,5.25,57.5,14.5,34.1,41.5,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.68,9.46,26.18,26.66,24.1,1.04,1.06,41.44,9.65,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,3.3581659093286476,44.17040448430339,11.141834090671352,2.67040448430339
1554,2023-06-15 17:13:23.703,0,0,0,0,15.01,5.24,57.5,14.5,34.1,41.5,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.59,9.46,26.18,26.66,24.1,1.04,1.06,41.47,9.65,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,3.2941060159173503,44.02272143223166,11.20589398408265,2.5227214322316627
1555,2023-06-15 17:13:24.001,0,0,0,0,15.01,5.24,57.5,14.5,34.1,41.5,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.59,9.38,26.17,26.65,24.1,1.04,1.06,41.47,9.6,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,3.2941060159173503,44.02272143223166,11.20589398408265,2.5227214322316627
1556,2023-06-15 17:13:24.202,0,0,0,0,15.04,5.23,57.6,14.2,34.2,41.5,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.52,9.38,26.17,26.65,24.1,1.04,1.06,41.47,9.49,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,3.229955255524146,44.1113744120608,10.970044744475853,2.6113744120607976
1557,2023-06-15 17:13:24.502,0,0,0,0,15.01,5.23,57.6,14.2,34.2,41.5,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.52,9.3,26.17,26.65,24.1,1.04,1.06,41.44,9.49,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,3.229955255524146,44.02272143223166,10.970044744475853,2.5227214322316627
1558,2023-06-15 17:13:24.703,0,0,0,0,15.01,5.2,57.6,14.2,34.2,41.5,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.45,9.3,26.17,26.65,24.1,1.03,1.06,41.44,9.27,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,3.0369546881417477,44.02272143223166,11.163045311858252,2.5227214322316627
1559,2023-06-15 17:13:25.003,0,0,0,0,15.01,5.2,57.6,14.2,34.2,41.5,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.45,9.22,26.19,26.65,24.1,1.03,1.06,41.41,9.1,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,3.0369546881417477,44.02272143223166,11.163045311858252,2.5227214322316627
1560,2023-06-15 17:13:25.202,0,0,0,0,14.97,5.2,57.7,13.9,34.2,41.5,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.37,9.22,26.19,26.65,24.1,1.04,1.06,41.44,9.1,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,3.0369546881417477,43.90431540632159,10.863045311858253,2.4043154063215866
1561,2023-06-15 17:13:25.502,0,0,0,0,15.01,5.21,57.7,13.9,34.2,41.5,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.37,9.12,26.17,26.63,24.1,1.03,1.06,41.44,9.0,55.99,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,3.1013799017152905,44.02272143223166,10.79862009828471,2.5227214322316627
1562,2023-06-15 17:13:25.801,0,0,0,0,14.97,5.2,57.7,13.9,34.2,41.5,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.29,9.12,26.17,26.63,24.1,1.03,1.06,41.44,9.33,55.99,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,3.0369546881417477,43.90431540632159,10.863045311858253,2.4043154063215866
1563,2023-06-15 17:13:26.003,0,0,0,0,14.97,5.17,57.7,13.9,34.2,41.5,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.29,9.04,26.16,26.64,24.1,1.03,1.06,41.44,9.33,55.99,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,2.843125144784551,43.90431540632159,11.05687485521545,2.4043154063215866
1564,2023-06-15 17:13:26.301,0,0,0,0,14.97,5.16,57.8,13.6,34.3,41.5,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.22,9.04,26.16,26.64,24.1,1.04,1.06,41.46,9.36,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,2.7783296096252457,43.90431540632159,10.821670390374754,2.4043154063215866
1565,2023-06-15 17:13:26.602,0,0,0,0,14.97,5.16,57.8,13.6,34.3,41.5,3550,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.22,8.95,26.17,26.65,24.1,1.04,1.06,41.42,9.42,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,2.7783296096252457,43.90431540632159,10.821670390374754,2.4043154063215866
1566,2023-06-15 17:13:26.803,0,0,0,0,14.94,5.16,57.8,13.6,34.3,41.5,3550,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.12,8.86,26.17,26.65,24.1,1.03,1.06,41.46,9.42,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,2.7783296096252457,43.81535876679777,10.821670390374754,2.3153587667977718
1567,2023-06-15 17:13:27.103,0,0,0,0,14.92,5.14,57.8,13.3,34.3,41.5,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.12,8.86,26.17,26.62,24.1,1.03,1.06,41.46,9.32,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,2.6484580946087704,43.75598165214387,10.65154190539123,2.2559816521438734
1568,2023-06-15 17:13:27.303,0,0,0,0,15.01,5.12,57.8,13.3,34.3,41.5,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.02,8.78,26.17,26.62,24.1,1.03,1.06,41.44,9.53,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,2.518210503974103,44.02272143223166,10.781789496025898,2.5227214322316627
1569,2023-06-15 17:13:27.701,0,0,0,0,14.97,5.13,57.9,13.3,34.3,41.5,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.02,8.78,26.17,26.64,24.1,1.04,1.06,41.44,9.53,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,2.5833814708203136,43.90431540632159,10.716618529179687,2.4043154063215866
1570,2023-06-15 17:13:27.902,0,0,0,0,14.97,5.12,57.9,13.3,34.3,41.5,3550,0,22.5,40.5,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.93,8.68,26.17,26.64,24.1,1.04,1.06,41.44,9.42,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,2.518210503974103,43.90431540632159,10.781789496025898,2.4043154063215866
1571,2023-06-15 17:13:28.102,0,0,0,0,14.94,5.11,57.9,13.3,34.3,41.5,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.93,8.68,26.17,26.64,24.1,1.04,1.06,41.47,9.29,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,2.452944867710471,43.81535876679777,10.84705513228953,2.3153587667977718
1572,2023-06-15 17:13:28.402,0,0,0,0,14.97,5.12,57.9,13.3,34.3,41.5,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.84,8.6,26.18,26.64,24.1,1.04,1.06,41.47,9.29,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,2.518210503974103,43.90431540632159,10.781789496025898,2.4043154063215866
1573,2023-06-15 17:13:28.702,0,0,0,0,14.94,5.09,58.0,13.1,34.4,41.5,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.84,8.6,26.18,26.64,24.1,1.03,1.06,41.47,9.1,56.12,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,2.3221282725730816,43.81535876679777,10.777871727426918,2.3153587667977718
1574,2023-06-15 17:13:28.902,0,0,0,0,14.94,5.09,58.0,13.1,34.4,41.5,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.77,8.51,26.17,26.64,24.1,1.03,1.06,41.44,9.1,56.12,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,2.3221282725730816,43.81535876679777,10.777871727426918,2.3153587667977718
1575,2023-06-15 17:13:29.206,0,0,0,0,14.94,5.09,58.0,13.1,34.4,41.5,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.77,8.51,26.17,26.63,24.1,1.04,1.06,41.44,9.37,56.12,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,2.3221282725730816,43.81535876679777,10.777871727426918,2.3153587667977718
1576,2023-06-15 17:13:29.501,0,0,0,0,14.94,5.07,58.0,13.1,34.4,41.5,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.68,8.43,26.18,26.63,24.1,1.03,1.06,41.46,9.42,56.14,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,2.190929038667548,43.81535876679777,10.909070961332452,2.3153587667977718
1577,2023-06-15 17:13:29.701,0,0,0,0,14.97,5.05,58.1,12.8,34.4,41.5,3550,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.68,8.43,26.18,26.64,24.1,1.03,1.06,41.47,9.42,56.14,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,2.059344490112437,43.90431540632159,10.740655509887564,2.4043154063215866
1578,2023-06-15 17:13:30.002,0,0,0,0,14.89,5.07,58.1,12.8,34.4,41.5,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.59,8.35,26.17,26.64,24.1,1.04,1.06,41.47,9.16,56.14,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,2.190929038667548,43.66680661229208,10.609070961332453,2.1668066122920777
1579,2023-06-15 17:13:30.302,0,0,0,0,14.92,5.04,58.1,12.8,34.4,41.5,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.53,8.35,26.17,26.64,24.1,1.03,1.06,41.45,8.95,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,1.9934068785518662,43.75598165214387,10.806593121448135,2.2559816521438734
1580,2023-06-15 17:13:30.502,0,0,0,0,14.92,5.04,58.1,12.8,34.4,41.5,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.53,8.25,26.17,26.64,24.1,1.03,1.06,41.46,8.95,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,1.9934068785518662,43.75598165214387,10.806593121448135,2.2559816521438734
1581,2023-06-15 17:13:30.802,0,0,0,0,14.92,5.03,58.1,12.8,34.5,41.5,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.42,8.25,26.17,26.64,24.1,1.03,1.05,41.46,8.86,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,1.9273719214453422,43.75598165214387,10.872628078554659,2.2559816521438734
1582,2023-06-15 17:13:31.102,0,0,0,0,14.92,5.03,58.2,12.5,34.5,41.5,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.42,8.16,26.19,26.63,24.1,1.04,1.05,41.46,8.99,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,1.9273719214453422,43.75598165214387,10.572628078554658,2.2559816521438734
1583,2023-06-15 17:13:31.302,0,0,0,0,14.92,5.01,58.2,12.5,34.5,41.5,3600,0,22.5,40.5,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.35,8.06,26.19,26.63,24.1,1.04,1.05,41.44,8.99,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,1.7950085971772864,43.75598165214387,10.704991402822714,2.2559816521438734
1584,2023-06-15 17:13:31.603,0,0,0,0,14.87,5.03,58.2,12.5,34.5,41.5,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.35,8.06,26.18,26.62,24.1,1.04,1.06,41.44,9.11,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,1.9273719214453422,43.60728347724063,10.572628078554658,2.107283477240628
1585,2023-06-15 17:13:31.902,0,0,0,0,14.89,5.0,58.2,12.5,34.5,41.5,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.28,7.98,26.18,26.62,24.1,1.04,1.06,41.46,9.2,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,1.7286795385298888,43.66680661229208,10.771320461470111,2.1668066122920777
1586,2023-06-15 17:13:32.101,0,0,0,0,14.87,4.99,58.3,12.2,34.5,41.6,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.28,7.98,26.17,26.64,24.1,1.04,1.06,41.46,9.2,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,1.662251751336214,43.60728347724063,10.537748248663785,2.0072834772406267
1587,2023-06-15 17:13:32.403,0,0,0,0,14.89,4.97,58.3,12.2,34.5,41.6,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.19,7.9,26.17,26.64,24.1,1.04,1.05,41.46,9.35,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,1.5290985870024087,43.66680661229208,10.67090141299759,2.0668066122920763
1588,2023-06-15 17:13:32.702,0,0,0,0,14.89,4.97,58.3,12.2,34.5,41.6,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.19,7.9,26.17,26.63,24.1,1.03,1.05,41.47,9.48,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,1.5290985870024087,43.66680661229208,10.67090141299759,2.0668066122920763
1589,2023-06-15 17:13:32.902,0,0,0,0,14.85,4.97,58.3,12.2,34.5,41.6,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.12,7.8,26.17,26.63,24.1,1.03,1.06,41.44,9.44,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,1.5290985870024087,43.547701697487184,10.67090141299759,1.947701697487183
1590,2023-06-15 17:13:33.202,0,0,0,0,14.85,4.96,58.4,12.0,34.5,41.5,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.12,7.8,26.17,26.64,24.1,1.03,1.06,41.44,9.44,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,1.462372502784774,43.547701697487184,10.537627497215226,2.0477016974871844
1591,2023-06-15 17:13:33.503,0,0,0,0,14.85,4.95,58.4,12.0,34.5,41.5,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.04,7.72,26.18,26.64,24.1,1.03,1.06,41.43,9.39,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,1.3955462758359545,43.547701697487184,10.604453724164046,2.0477016974871844
1592,2023-06-15 17:13:33.703,0,0,0,0,14.87,4.93,58.4,12.0,34.5,41.5,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.04,7.72,26.18,26.63,24.1,1.03,1.05,41.42,9.35,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,1.2615919575938506,43.60728347724063,10.73840804240615,2.107283477240628
1593,2023-06-15 17:13:34.003,0,0,0,0,14.82,4.93,58.4,12.0,34.5,41.5,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.94,7.64,26.18,26.63,24.1,1.03,1.05,41.42,9.35,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,1.2615919575938506,43.458218771566976,10.73840804240615,1.958218771566976
1594,2023-06-15 17:13:34.203,0,0,0,0,14.82,4.92,58.5,11.7,34.6,41.5,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.94,7.64,26.18,26.63,24.1,1.03,1.05,41.49,9.47,55.99,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,1.1944631431487096,43.458218771566976,10.50553685685129,1.958218771566976
1595,2023-06-15 17:13:34.503,0,0,0,0,14.85,4.92,58.5,11.7,34.6,41.5,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.86,7.55,26.18,26.63,24.1,1.03,1.05,41.44,9.47,55.99,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,1.1944631431487096,43.547701697487184,10.50553685685129,2.0477016974871844
1596,2023-06-15 17:13:34.803,0,0,0,0,14.82,4.92,58.5,11.7,34.6,41.5,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.78,7.55,26.18,26.62,24.1,1.03,1.06,41.44,9.27,55.99,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,1.1944631431487096,43.458218771566976,10.50553685685129,1.958218771566976
1597,2023-06-15 17:13:35.002,0,0,0,0,14.82,4.91,58.5,11.7,34.6,41.5,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.78,7.45,26.17,26.62,24.1,1.03,1.06,41.45,9.2,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,1.1272327396372361,43.458218771566976,10.572767260362763,1.958218771566976
1598,2023-06-15 17:13:35.302,0,0,0,0,14.85,4.88,58.5,11.5,34.6,41.5,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.69,7.45,26.17,26.62,24.1,1.03,1.06,41.42,9.2,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,0.924928317008721,43.547701697487184,10.575071682991279,2.0477016974871844
1599,2023-06-15 17:13:35.603,0,0,0,0,14.8,4.86,58.5,11.5,34.6,41.5,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.69,7.37,26.18,26.63,24.1,1.04,1.06,41.42,9.14,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,0.7895439773261046,43.398489784275796,10.710456022673895,1.898489784275796
1600,2023-06-15 17:13:35.802,0,0,0,0,14.82,4.88,58.6,11.5,34.6,41.5,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.6,7.28,26.18,26.63,24.1,1.03,1.06,41.44,9.06,55.99,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,0.924928317008721,43.458218771566976,10.575071682991279,1.958218771566976
1601,2023-06-15 17:13:36.102,0,0,0,0,14.85,4.86,58.6,11.5,34.6,41.5,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.6,7.28,26.18,26.62,24.1,1.03,1.06,41.47,8.86,55.99,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,0.7895439773261046,43.547701697487184,10.710456022673895,2.0477016974871844
1602,2023-06-15 17:13:36.302,0,0,0,0,14.82,4.86,58.6,11.5,34.6,41.5,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.51,7.2,26.18,26.62,24.1,1.03,1.06,41.47,8.86,55.99,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,0.7895439773261046,43.458218771566976,10.710456022673895,1.958218771566976
1603,2023-06-15 17:13:36.601,0,0,0,0,14.8,4.84,58.6,11.5,34.6,41.5,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.51,7.2,26.19,26.62,24.1,1.03,1.06,41.46,8.71,56.17,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,0.6537443512499976,43.398489784275796,10.846255648750002,1.898489784275796
1604,2023-06-15 17:13:36.801,0,0,0,0,14.8,4.84,58.7,11.2,34.6,41.5,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.41,7.12,26.19,26.62,24.1,1.03,1.06,41.44,8.71,56.17,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,0.6537443512499976,43.398489784275796,10.546255648750002,1.898489784275796
1605,2023-06-15 17:13:37.103,0,0,0,0,14.77,4.83,58.7,11.2,34.6,41.5,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.41,7.12,26.18,26.63,24.1,1.03,1.06,41.44,8.72,56.17,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,0.5856878556956531,43.30878540532245,10.614312144304346,1.8087854053224532
1606,2023-06-15 17:13:37.402,0,0,0,0,14.77,4.83,58.7,11.2,34.6,41.5,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.33,7.03,26.18,26.63,24.1,1.03,1.06,41.42,8.69,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,0.5856878556956531,43.30878540532245,10.614312144304346,1.8087854053224532
1607,2023-06-15 17:13:37.702,0,0,0,0,14.8,4.83,58.8,11.0,34.7,41.5,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.33,7.03,26.18,26.61,24.1,1.04,1.06,41.42,8.69,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,0.5856878556956531,43.398489784275796,10.414312144304347,1.898489784275796
1608,2023-06-15 17:13:37.902,0,0,0,0,14.77,4.8,58.8,11.0,34.7,41.5,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.24,6.93,26.2,26.61,24.1,1.03,1.06,41.42,8.74,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,0.38088702556035514,43.30878540532245,10.619112974439645,1.8087854053224532
1609,2023-06-15 17:13:38.201,0,0,0,0,14.77,4.8,58.8,11.0,34.7,41.5,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.24,6.93,26.2,26.62,24.1,1.03,1.06,41.44,8.61,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,0.38088702556035514,43.30878540532245,10.619112974439645,1.8087854053224532
1610,2023-06-15 17:13:38.502,0,0,0,0,14.77,4.8,58.8,11.0,34.7,41.5,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.15,6.85,26.18,26.62,24.1,1.03,1.06,41.49,8.61,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,0.38088702556035514,43.30878540532245,10.619112974439645,1.8087854053224532
1611,2023-06-15 17:13:38.702,0,0,0,0,14.75,4.8,58.9,10.7,34.8,41.5,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.07,6.85,26.18,26.63,24.1,1.03,1.06,41.49,8.71,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,0.38088702556035514,43.24890835298578,10.319112974439644,1.7489083529857794
1612,2023-06-15 17:13:39.003,0,0,0,0,14.75,4.79,58.9,10.7,34.8,41.5,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.07,6.76,26.19,26.62,24.1,1.03,1.06,41.41,8.69,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,0.3124083398309381,43.24890835298578,10.387591660169061,1.7489083529857794
1613,2023-06-15 17:13:39.303,0,0,0,0,14.8,4.79,58.9,10.7,34.8,41.5,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.98,6.76,26.19,26.62,24.1,1.03,1.06,41.43,8.94,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,0.3124083398309381,43.398489784275796,10.387591660169061,1.898489784275796
1614,2023-06-15 17:13:39.502,0,0,0,0,14.75,4.78,58.9,10.7,34.8,41.5,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.98,6.66,26.2,26.62,24.1,1.03,1.06,41.43,8.94,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,0.24382313000967315,43.24890835298578,10.456176869990326,1.7489083529857794
1615,2023-06-15 17:13:39.802,0,0,0,0,14.75,4.76,59.0,10.5,34.8,41.5,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.91,6.58,26.2,26.62,24.1,1.03,1.06,41.51,9.1,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,0.10633155506258163,43.24890835298578,10.393668444937418,1.7489083529857794
1616,2023-06-15 17:13:40.102,0,0,0,0,14.75,4.76,59.0,10.5,34.8,41.5,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.91,6.58,26.19,26.61,24.1,1.03,1.05,41.48,9.1,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,0.10633155506258163,43.24890835298578,10.393668444937418,1.7489083529857794
1617,2023-06-15 17:13:40.303,0,0,0,0,14.72,4.76,59.0,10.5,34.8,41.5,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.81,6.5,26.19,26.61,24.1,1.03,1.05,41.48,9.1,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,0.10633155506258163,43.15898122869925,10.393668444937418,1.658981228699247
1618,2023-06-15 17:13:40.601,0,0,0,0,14.72,4.74,59.0,10.5,34.8,41.5,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.81,6.5,26.19,26.63,24.1,1.03,1.05,41.42,9.19,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-0.03159088856818926,43.15898122869925,10.53159088856819,1.658981228699247
1619,2023-06-15 17:13:40.902,0,0,0,0,14.75,4.72,59.0,10.5,34.8,41.5,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.74,6.41,26.19,26.63,24.1,1.03,1.05,41.44,9.1,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-0.1699474277537547,43.24890835298578,10.669947427753755,1.7489083529857794
1620,2023-06-15 17:13:41.202,0,0,0,0,14.7,4.7,59.0,10.2,34.8,41.5,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.74,6.41,26.18,26.61,24.1,1.03,1.06,41.44,9.1,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-0.30874132755553774,43.09895524573449,10.508741327555537,1.598955245734487
1621,2023-06-15 17:13:41.401,0,0,0,0,14.77,4.74,59.0,10.2,34.8,41.5,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.65,6.32,26.19,26.61,24.1,1.04,1.06,41.46,9.18,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-0.03159088856818926,43.30878540532245,10.231590888568189,1.8087854053224532
1622,2023-06-15 17:13:41.702,0,0,0,0,14.72,4.69,59.0,10.2,34.8,41.5,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.65,6.32,26.19,26.61,24.1,1.04,1.05,41.46,9.03,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-0.37830331861306377,43.15898122869925,10.578303318613063,1.658981228699247
1623,2023-06-15 17:13:42.002,0,0,0,0,14.75,4.69,59.0,10.2,34.8,41.5,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.57,6.25,26.18,26.61,24.1,1.03,1.06,41.46,9.03,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-0.37830331861306377,43.24890835298578,10.578303318613063,1.7489083529857794
1624,2023-06-15 17:13:42.301,0,0,0,0,14.72,4.7,59.1,10.0,34.9,41.5,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.57,6.25,26.18,26.62,24.1,1.04,1.06,41.49,9.39,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-0.30874132755553774,43.15898122869925,10.308741327555538,1.658981228699247
1625,2023-06-15 17:13:42.402,0,0,0,0,14.75,4.7,59.1,10.0,34.9,41.5,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.48,6.16,26.18,26.64,24.1,1.04,1.06,41.48,9.46,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-0.30874132755553774,43.24890835298578,10.308741327555538,1.7489083529857794
1626,2023-06-15 17:13:42.803,0,0,0,0,14.75,4.69,59.1,10.0,34.9,41.5,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.4,6.16,26.18,26.64,24.1,1.03,1.06,41.47,9.46,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-0.37830331861306377,43.24890835298578,10.378303318613064,1.7489083529857794
1627,2023-06-15 17:13:43.003,0,0,0,0,14.72,4.68,59.1,10.0,34.9,41.5,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.4,6.09,26.19,26.64,24.1,1.03,1.06,41.47,9.52,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-0.4479758918414518,43.15898122869925,10.447975891841452,1.658981228699247
1628,2023-06-15 17:13:43.203,0,0,0,0,14.68,4.67,59.2,9.8,34.9,41.5,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.31,6.09,26.19,26.64,24.1,1.03,1.06,41.42,9.08,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-0.5177594663912828,43.038869446327396,10.317759466391283,1.5388694463273964
1629,2023-06-15 17:13:43.503,0,0,0,0,14.7,4.67,59.2,9.8,34.9,41.5,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.31,6.0,26.2,26.64,24.1,1.03,1.05,41.42,9.08,56.21,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-0.5177594663912828,43.09895524573449,10.317759466391283,1.598955245734487
1630,2023-06-15 17:13:43.802,0,0,0,0,14.75,4.65,59.2,9.8,34.9,41.5,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.24,6.0,26.2,26.64,24.1,1.04,1.05,41.43,8.94,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-0.6576613086039629,43.24890835298578,10.457661308603964,1.7489083529857794
1631,2023-06-15 17:13:44.101,0,0,0,0,14.68,4.63,59.2,9.8,34.9,41.5,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.24,5.92,26.19,26.64,24.1,1.04,1.06,41.45,8.94,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-0.7980122489263977,43.038869446327396,10.598012248926398,1.5388694463273964
1632,2023-06-15 17:13:44.402,0,0,0,0,14.72,4.63,59.3,9.5,34.9,41.5,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.14,5.83,26.19,26.64,24.1,1.04,1.06,41.45,9.04,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-0.7980122489263977,43.15898122869925,10.298012248926398,1.658981228699247
1633,2023-06-15 17:13:44.602,0,0,0,0,14.7,4.62,59.3,9.5,34.9,41.5,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.14,5.83,26.19,26.63,24.1,1.03,1.06,41.44,9.06,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-0.868357205739926,43.09895524573449,10.368357205739926,1.598955245734487
1634,2023-06-15 17:13:44.903,0,0,0,0,14.75,4.62,59.3,9.5,34.9,41.4,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.07,5.74,26.19,26.63,24.1,1.03,1.06,41.51,9.0,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-0.868357205739926,43.24890835298578,10.368357205739926,1.8489083529857808
1635,2023-06-15 17:13:45.201,0,0,0,0,14.72,4.61,59.3,9.5,35.0,41.4,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.07,5.74,26.19,26.64,24.1,1.04,1.06,41.51,9.0,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-0.9388157321066046,43.15898122869925,10.438815732106605,1.7589812286992483
1636,2023-06-15 17:13:45.402,0,0,0,0,14.7,4.61,59.3,9.5,35.0,41.4,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.99,5.66,26.19,26.64,24.1,1.03,1.06,41.45,8.75,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-0.9388157321066046,43.09895524573449,10.438815732106605,1.6989552457344885
1637,2023-06-15 17:13:45.701,0,0,0,0,14.7,4.57,59.4,9.3,35.0,41.4,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.99,5.66,26.19,26.64,24.1,1.03,1.06,41.44,8.83,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-1.2217943154762452,43.09895524573449,10.521794315476246,1.6989552457344885
1638,2023-06-15 17:13:46.002,0,0,0,0,14.7,4.59,59.4,9.3,35.0,41.4,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.91,5.57,26.19,26.64,24.1,1.03,1.06,41.44,8.83,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-1.080075244643126,43.09895524573449,10.380075244643127,1.6989552457344885
1639,2023-06-15 17:13:46.202,0,0,0,0,14.7,4.59,59.4,9.3,35.0,41.4,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.91,5.57,26.19,26.65,24.1,1.03,1.06,41.43,8.79,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-1.080075244643126,43.09895524573449,10.380075244643127,1.6989552457344885
1640,2023-06-15 17:13:46.502,0,0,0,0,14.7,4.58,59.4,9.3,35.0,41.4,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.82,5.5,26.2,26.65,24.1,1.03,1.06,41.46,8.98,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-1.1508771130366426,43.09895524573449,10.450877113036643,1.6989552457344885
1641,2023-06-15 17:13:46.801,0,0,0,0,14.65,4.55,59.5,9.0,35.0,41.4,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.82,5.5,26.2,26.64,24.1,1.03,1.06,41.42,8.98,56.16,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-1.363976516695402,42.948628284272615,10.363976516695402,1.548628284272617
1642,2023-06-15 17:13:47.003,0,0,0,0,14.68,4.55,59.5,9.0,35.0,41.4,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.75,5.41,26.19,26.66,24.1,1.03,1.06,41.42,8.99,56.16,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-1.363976516695402,43.038869446327396,10.363976516695402,1.6388694463273978
1643,2023-06-15 17:13:47.301,0,0,0,0,14.7,4.58,59.5,9.0,35.0,41.4,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.67,5.41,26.19,26.66,24.1,1.03,1.06,41.51,8.82,56.16,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-1.1508771130366426,43.09895524573449,10.150877113036643,1.6989552457344885
1644,2023-06-15 17:13:47.503,0,0,0,0,14.72,4.53,59.5,9.0,35.0,41.4,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.67,5.33,26.2,26.65,24.1,1.03,1.05,41.46,8.82,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-1.5066254642609351,43.15898122869925,10.506625464260935,1.7589812286992483
1645,2023-06-15 17:13:47.803,0,0,0,0,14.7,4.54,59.5,8.8,35.0,41.4,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.59,5.33,26.2,26.65,24.1,1.03,1.05,41.46,8.61,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-1.4352424194538003,43.09895524573449,10.235242419453801,1.6989552457344885
1646,2023-06-15 17:13:48.003,0,0,0,0,14.7,4.55,59.5,8.8,35.0,41.4,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.59,5.22,26.2,26.66,24.1,1.03,1.06,41.46,8.4,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-1.363976516695402,43.09895524573449,10.163976516695403,1.6989552457344885
1647,2023-06-15 17:13:48.302,0,0,0,0,14.7,4.54,59.5,8.8,35.0,41.4,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.49,5.15,26.2,26.66,24.1,1.03,1.06,41.43,8.4,56.17,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-1.4352424194538003,43.09895524573449,10.235242419453801,1.6989552457344885
1648,2023-06-15 17:13:48.601,0,0,0,0,14.65,4.53,59.5,8.8,35.0,41.4,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.49,5.15,26.2,26.66,24.1,1.03,1.06,41.43,8.57,56.17,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-1.5066254642609351,42.948628284272615,10.306625464260936,1.548628284272617
1649,2023-06-15 17:13:48.802,0,0,0,0,14.68,4.51,59.6,8.6,35.0,41.4,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.41,5.06,26.2,26.66,24.1,1.03,1.05,41.43,8.86,56.17,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-1.6497448187383839,43.038869446327396,10.249744818738384,1.6388694463273978
1650,2023-06-15 17:13:49.103,0,0,0,0,14.65,4.51,59.6,8.6,35.0,41.4,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.41,5.06,26.2,26.65,24.1,1.04,1.06,41.46,8.86,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-1.6497448187383839,42.948628284272615,10.249744818738384,1.548628284272617
1651,2023-06-15 17:13:49.302,0,0,0,0,14.63,4.51,59.6,8.6,35.0,41.4,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.34,4.99,26.2,26.65,24.1,1.03,1.06,41.46,8.99,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-1.6497448187383839,42.88839232865945,10.249744818738384,1.488392328659451
1652,2023-06-15 17:13:49.601,0,0,0,0,14.63,4.49,59.6,8.6,35.0,41.4,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.34,4.99,26.21,26.65,24.1,1.03,1.05,41.45,9.12,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-1.7933382860546203,42.88839232865945,10.39333828605462,1.488392328659451
1653,2023-06-15 17:13:49.903,0,0,0,0,14.68,4.48,59.7,8.6,35.1,41.4,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.29,4.9,26.21,26.65,24.1,1.03,1.05,41.45,9.12,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-1.8653139827208634,43.038869446327396,10.465313982720863,1.6388694463273978
1654,2023-06-15 17:13:50.102,0,0,0,0,14.63,4.5,59.7,8.6,35.1,41.4,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.29,4.9,26.18,26.65,24.1,1.03,1.05,41.48,8.85,56.12,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-1.7214820548786065,42.88839232865945,10.321482054878606,1.488392328659451
1655,2023-06-15 17:13:50.403,0,0,0,0,14.65,4.48,59.7,8.3,35.1,41.4,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.22,4.83,26.18,26.65,24.1,1.03,1.05,41.46,8.79,56.12,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-1.8653139827208634,42.948628284272615,10.165313982720864,1.548628284272617
1656,2023-06-15 17:13:50.702,0,0,0,0,14.65,4.48,59.7,8.3,35.1,41.4,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.22,4.83,26.21,26.66,24.1,1.03,1.05,41.46,8.79,56.12,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-1.8653139827208634,42.948628284272615,10.165313982720864,1.548628284272617
1657,2023-06-15 17:13:51.001,0,0,0,0,14.63,4.46,59.7,8.3,35.1,41.4,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.12,4.74,26.21,26.66,24.1,1.03,1.05,41.49,8.69,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-2.0096256690251835,42.88839232865945,10.309625669025184,1.488392328659451
1658,2023-06-15 17:13:51.202,0,0,0,0,14.65,4.46,59.8,8.1,35.1,41.3,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.05,4.74,26.21,26.66,24.1,1.03,1.06,41.49,8.66,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-2.0096256690251835,42.948628284272615,10.109625669025183,1.6486282842726183
1659,2023-06-15 17:13:51.503,0,0,0,0,14.68,4.46,59.8,8.1,35.1,41.3,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.05,4.67,26.2,26.66,24.1,1.03,1.06,41.49,8.66,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-2.0096256690251835,43.038869446327396,10.109625669025183,1.7388694463273993
1660,2023-06-15 17:13:51.802,0,0,0,0,14.63,4.47,59.8,8.1,35.1,41.3,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.96,4.67,26.2,26.66,24.1,1.03,1.06,41.49,8.76,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-1.9374096182633593,42.88839232865945,10.037409618263359,1.5883923286594523
1661,2023-06-15 17:13:52.002,0,0,0,0,14.63,4.42,59.8,8.1,35.1,41.3,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.96,4.59,26.2,26.66,24.1,1.03,1.06,41.46,8.95,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-2.2997036560370248,42.88839232865945,10.399703656037024,1.5883923286594523
1662,2023-06-15 17:13:52.303,0,0,0,0,14.6,4.44,59.8,7.9,35.1,41.3,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.88,4.59,26.2,26.66,24.1,1.04,1.06,41.47,8.95,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-2.1544209365152938,42.79792526972142,10.054420936515294,1.4979252697214207
1663,2023-06-15 17:13:52.602,0,0,0,0,14.6,4.42,59.8,7.9,35.1,41.3,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.88,4.5,26.2,26.68,24.1,1.03,1.06,41.47,9.05,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-2.2997036560370248,42.79792526972142,10.199703656037025,1.4979252697214207
1664,2023-06-15 17:13:52.802,0,0,0,0,14.63,4.43,59.8,7.9,35.1,41.3,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.79,4.43,26.2,26.68,24.1,1.03,1.06,41.49,9.1,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-2.2270011209419067,42.88839232865945,10.127001120941907,1.5883923286594523
1665,2023-06-15 17:13:53.102,0,0,0,0,14.63,4.41,59.8,7.9,35.1,41.3,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.79,4.43,26.2,26.67,24.1,1.03,1.06,41.49,9.1,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-2.37252903331148,42.88839232865945,10.27252903331148,1.5883923286594523
1666,2023-06-15 17:13:53.402,0,0,0,0,14.6,4.41,60.0,7.6,35.1,41.3,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.7,4.35,26.2,26.67,24.1,1.03,1.06,41.49,8.99,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-2.37252903331148,42.79792526972142,9.97252903331148,1.4979252697214207
1667,2023-06-15 17:13:53.603,0,0,0,0,14.6,4.4,60.0,7.6,35.1,41.3,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.7,4.35,26.2,26.66,24.1,1.03,1.06,41.49,8.73,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-2.4454777473881677,42.79792526972142,10.045477747388167,1.4979252697214207
1668,2023-06-15 17:13:53.903,0,0,0,0,14.63,4.38,60.0,7.6,35.1,41.3,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.61,4.27,26.21,26.66,24.1,1.03,1.06,41.52,8.73,56.2,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-2.5917471801642478,42.88839232865945,10.191747180164247,1.5883923286594523
1669,2023-06-15 17:13:54.102,0,0,0,0,14.63,4.4,60.0,7.6,35.1,41.3,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.61,4.27,26.21,26.66,24.1,1.03,1.05,41.52,8.53,56.2,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-2.4454777473881677,42.88839232865945,10.045477747388167,1.5883923286594523
1670,2023-06-15 17:13:54.501,0,0,0,0,14.51,4.4,60.0,7.5,35.1,41.3,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.52,4.2,26.21,26.66,24.1,1.03,1.05,41.47,8.29,56.2,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-2.4454777473881677,42.52570509072274,9.945477747388168,1.225705090722741
1671,2023-06-15 17:13:54.701,0,0,0,0,14.6,4.37,60.0,7.5,35.1,41.3,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.52,4.2,26.21,26.67,24.1,1.03,1.06,41.47,8.29,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-2.665068903913891,42.79792526972142,10.165068903913891,1.4979252697214207
1672,2023-06-15 17:13:54.903,0,0,0,0,14.58,4.38,60.0,7.5,35.1,41.3,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.43,4.13,26.21,26.67,24.1,1.03,1.05,41.47,8.54,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-2.5917471801642478,42.737538272514996,10.091747180164248,1.437538272514999
