,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,phe_out,cond_air,cond_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1673,2023-06-15 17:13:55.202,0,0,0,0,14.58,4.38,60.0,7.5,35.1,41.3,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.43,4.13,26.21,26.68,24.1,1.03,1.05,41.46,8.6,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-2.5917471801642478,42.737538272514996,10.091747180164248,1.437538272514999
1674,2023-06-15 17:13:55.502,0,0,0,0,14.65,4.36,60.0,7.5,35.1,41.3,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.33,4.06,26.21,26.68,24.1,1.03,1.06,41.42,8.6,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-2.738515974622885,42.948628284272615,10.238515974622885,1.6486282842726183
1675,2023-06-15 17:13:55.702,0,0,0,0,14.58,4.38,60.1,7.2,35.1,41.3,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.33,4.06,26.21,26.67,24.1,1.03,1.06,41.42,8.69,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-2.5917471801642478,42.737538272514996,9.791747180164247,1.437538272514999
1676,2023-06-15 17:13:56.002,0,0,0,0,14.58,4.36,60.1,7.2,35.1,41.3,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.25,3.96,26.2,26.66,24.1,1.03,1.05,41.49,8.61,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-2.738515974622885,42.737538272514996,9.938515974622884,1.437538272514999
1677,2023-06-15 17:13:56.303,0,0,0,0,14.58,4.36,60.1,7.2,35.1,41.3,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.16,3.96,26.2,26.66,24.1,1.03,1.05,41.49,8.61,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-2.738515974622885,42.737538272514996,9.938515974622884,1.437538272514999
1678,2023-06-15 17:13:56.502,0,0,0,0,14.58,4.34,60.1,7.2,35.1,41.3,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.16,3.9,26.2,26.66,24.1,1.03,1.05,41.54,8.53,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-2.8857882025700405,42.737538272514996,10.08578820257004,1.437538272514999
1679,2023-06-15 17:13:56.803,0,0,0,0,14.58,4.36,60.2,7.0,35.2,41.3,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.09,3.9,26.2,26.66,24.1,1.03,1.06,41.49,8.54,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-2.738515974622885,42.737538272514996,9.738515974622885,1.437538272514999
1680,2023-06-15 17:13:57.101,0,0,0,0,14.53,4.32,60.2,7.0,35.2,41.3,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.09,3.81,26.19,26.68,24.1,1.03,1.05,41.49,8.54,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-3.03356798826195,42.58630504968767,10.03356798826195,1.2863050496876696
1681,2023-06-15 17:13:57.302,0,0,0,0,14.51,4.32,60.2,7.0,35.2,41.3,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.04,3.71,26.19,26.68,24.1,1.03,1.05,41.51,8.48,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-3.03356798826195,42.52570509072274,10.03356798826195,1.225705090722741
1682,2023-06-15 17:13:57.602,0,0,0,0,14.51,4.33,60.2,7.0,35.2,41.3,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.04,3.71,26.21,26.68,24.1,1.03,1.05,41.49,8.49,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-2.9596143908580075,42.52570509072274,9.959614390858007,1.225705090722741
1683,2023-06-15 17:13:57.903,0,0,0,0,14.53,4.32,60.3,6.8,35.2,41.3,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.97,3.66,26.21,26.68,24.1,1.03,1.06,41.48,8.49,56.17,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-3.03356798826195,42.58630504968767,9.83356798826195,1.2863050496876696
1684,2023-06-15 17:13:58.101,0,0,0,0,14.53,4.32,60.3,6.8,35.2,41.3,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.97,3.66,26.2,26.69,24.1,1.03,1.06,41.48,8.57,56.17,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-3.03356798826195,42.58630504968767,9.83356798826195,1.2863050496876696
1685,2023-06-15 17:13:58.402,0,0,0,0,14.51,4.29,60.3,6.8,35.2,41.3,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.87,3.58,26.2,26.69,24.1,1.03,1.05,41.5,8.69,56.17,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-3.2561984909669945,42.52570509072274,10.056198490966995,1.225705090722741
1686,2023-06-15 17:13:58.601,0,0,0,0,14.48,4.3,60.3,6.8,35.2,41.3,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.87,3.58,26.2,26.69,24.1,1.03,1.06,41.5,8.69,56.17,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-3.1818595093300814,42.43469041069477,9.981859509330082,1.1346904106947733
1687,2023-06-15 17:13:58.901,0,0,0,0,14.48,4.28,60.4,6.6,35.2,41.3,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.79,3.5,26.2,26.69,24.1,1.03,1.06,41.46,8.74,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-3.330666997725473,42.43469041069477,9.930666997725472,1.1346904106947733
1688,2023-06-15 17:13:59.101,0,0,0,0,14.51,4.28,60.4,6.6,35.2,41.3,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.79,3.5,26.19,26.68,24.1,1.03,1.05,41.45,8.74,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-3.330666997725473,42.52570509072274,9.930666997725472,1.225705090722741
1689,2023-06-15 17:13:59.402,0,0,0,0,14.51,4.26,60.4,6.6,35.2,41.3,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.72,3.42,26.19,26.68,24.1,1.03,1.06,41.45,8.65,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-3.4799947406856404,42.52570509072274,10.07999474068564,1.225705090722741
1690,2023-06-15 17:13:59.702,0,0,0,0,14.46,4.26,60.4,6.6,35.2,41.3,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.72,3.42,26.21,26.7,24.1,1.03,1.06,41.51,8.54,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-3.4799947406856404,42.373937250590245,10.07999474068564,1.073937250590248
1691,2023-06-15 17:13:59.902,0,0,0,0,14.46,4.28,60.4,6.6,35.2,41.3,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.64,3.36,26.2,26.7,24.1,1.03,1.06,41.49,8.54,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-3.330666997725473,42.373937250590245,9.930666997725472,1.073937250590248
1692,2023-06-15 17:14:00.201,0,0,0,0,14.51,4.26,60.5,6.3,35.2,41.2,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.64,3.36,26.2,26.69,24.1,1.03,1.06,41.49,8.78,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-3.4799947406856404,42.52570509072274,9.779994740685641,1.3257050907227352
1693,2023-06-15 17:14:00.501,0,0,0,0,14.51,4.25,60.5,6.3,35.2,41.2,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.56,3.27,26.19,26.69,24.1,1.03,1.06,41.49,8.94,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-3.5548550627484587,42.52570509072274,9.85485506274846,1.3257050907227352
1694,2023-06-15 17:14:00.702,0,0,0,0,14.46,4.24,60.5,6.3,35.2,41.2,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.56,3.27,26.19,26.69,24.1,1.03,1.05,41.49,8.94,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-3.6298470817199586,42.373937250590245,9.92984708171996,1.1739372505902423
1695,2023-06-15 17:14:00.902,0,0,0,0,14.46,4.24,60.5,6.3,35.2,41.2,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.47,3.18,26.2,26.69,24.1,1.03,1.05,41.49,9.04,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-3.6298470817199586,42.373937250590245,9.92984708171996,1.1739372505902423
1696,2023-06-15 17:14:01.201,0,0,0,0,14.46,4.24,60.6,6.1,35.2,41.2,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.47,3.18,26.2,26.7,24.1,1.03,1.05,41.46,8.9,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-3.6298470817199586,42.373937250590245,9.729847081719958,1.1739372505902423
1697,2023-06-15 17:14:01.402,0,0,0,0,14.48,4.23,60.6,6.1,35.2,41.2,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.4,3.12,26.2,26.7,24.1,1.03,1.05,41.46,8.9,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-3.7049713494974412,42.43469041069477,9.80497134949744,1.2346904106947676
1698,2023-06-15 17:14:01.702,0,0,0,0,14.48,4.23,60.6,6.1,35.2,41.2,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.4,3.12,26.2,26.69,24.1,1.03,1.05,41.46,8.79,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-3.7049713494974412,42.43469041069477,9.80497134949744,1.2346904106947676
1699,2023-06-15 17:14:02.003,0,0,0,0,14.46,4.21,60.6,6.1,35.2,41.2,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.31,3.05,26.19,26.69,24.1,1.03,1.05,41.52,8.55,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-3.8556188573152212,42.373937250590245,9.955618857315221,1.1739372505902423
1700,2023-06-15 17:14:02.202,0,0,0,0,14.48,4.23,60.7,5.9,35.3,41.1,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.22,3.05,26.19,26.69,24.1,1.03,1.05,41.51,8.55,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-3.7049713494974412,42.43469041069477,9.604971349497442,1.334690410694769
1701,2023-06-15 17:14:02.502,0,0,0,0,14.41,4.22,60.7,5.9,35.3,41.1,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.22,2.96,26.21,26.7,24.1,1.03,1.05,41.51,8.54,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-3.7802284216227235,42.22178480874692,9.680228421622724,1.1217848087469164
1702,2023-06-15 17:14:02.801,0,0,0,0,14.46,4.21,60.7,5.9,35.3,41.1,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.14,2.96,26.21,26.7,24.1,1.03,1.05,41.47,8.45,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-3.8556188573152212,42.373937250590245,9.755618857315222,1.2739372505902438
1703,2023-06-15 17:14:03.003,0,0,0,0,14.41,4.2,60.7,5.9,35.3,41.1,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.14,2.89,26.2,26.68,24.1,1.03,1.05,41.46,8.45,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-3.931143219504577,42.22178480874692,9.831143219504577,1.1217848087469164
1704,2023-06-15 17:14:03.303,0,0,0,0,14.44,4.2,60.8,5.7,35.3,41.1,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.05,2.89,26.2,26.68,24.1,1.03,1.05,41.46,8.47,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-3.931143219504577,42.31312255445761,9.631143219504576,1.2131225544576054
1705,2023-06-15 17:14:03.602,0,0,0,0,14.41,4.2,60.8,5.7,35.3,41.1,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.05,2.83,26.21,26.69,24.1,1.03,1.05,41.51,8.31,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-3.931143219504577,42.22178480874692,9.631143219504576,1.1217848087469164
1706,2023-06-15 17:14:03.803,0,0,0,0,14.41,4.2,60.8,5.7,35.3,41.1,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.97,2.73,26.21,26.69,24.1,1.03,1.05,41.49,8.31,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-3.931143219504577,42.22178480874692,9.631143219504576,1.1217848087469164
1707,2023-06-15 17:14:04.102,0,0,0,0,14.44,4.19,60.8,5.7,35.3,41.1,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.97,2.73,26.2,26.7,24.1,1.03,1.05,41.49,8.26,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-4.006802074864993,42.31312255445761,9.706802074864992,1.2131225544576054
1708,2023-06-15 17:14:04.302,0,0,0,0,14.44,4.18,60.8,5.7,35.3,41.1,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.88,2.68,26.2,26.7,24.1,1.03,1.05,41.44,8.09,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-4.082595993849168,42.31312255445761,9.782595993849167,1.2131225544576054
1709,2023-06-15 17:14:04.602,0,0,0,0,14.41,4.16,60.8,5.7,35.3,41.1,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.88,2.68,26.21,26.69,24.1,1.04,1.05,41.47,8.09,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-4.234591323596192,42.22178480874692,9.934591323596191,1.1217848087469164
1710,2023-06-15 17:14:04.903,0,0,0,0,14.39,4.16,60.9,5.5,35.3,41.1,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.81,2.59,26.21,26.69,24.1,1.03,1.05,41.47,8.23,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-4.234591323596192,42.16081562869795,9.734591323596192,1.060815628697945
1711,2023-06-15 17:14:05.103,0,0,0,0,14.41,4.16,60.9,5.5,35.3,41.1,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.81,2.59,26.2,26.69,24.1,1.03,1.05,41.44,8.14,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-4.234591323596192,42.22178480874692,9.734591323596192,1.1217848087469164
1712,2023-06-15 17:14:05.404,0,0,0,0,14.39,4.16,60.9,5.5,35.3,41.1,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.71,2.54,26.21,26.69,24.1,1.03,1.05,41.51,8.14,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-4.234591323596192,42.16081562869795,9.734591323596192,1.060815628697945
1713,2023-06-15 17:14:05.702,0,0,0,0,14.36,4.13,60.9,5.5,35.3,41.1,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.71,2.54,26.21,26.69,24.1,1.03,1.05,41.51,8.24,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-4.463611777801702,42.06924546351189,9.963611777801702,0.9692454635118892
1714,2023-06-15 17:14:05.902,0,0,0,0,14.36,4.13,61.0,5.3,35.3,41.1,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.66,2.44,26.2,26.69,24.1,1.03,1.05,41.5,8.05,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-4.463611777801702,42.06924546351189,9.763611777801703,0.9692454635118892
1715,2023-06-15 17:14:06.201,0,0,0,0,14.44,4.13,61.0,5.3,35.3,41.1,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.66,2.44,26.2,26.69,24.1,1.03,1.05,41.45,8.05,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-4.463611777801702,42.31312255445761,9.763611777801703,1.2131225544576054
1716,2023-06-15 17:14:06.502,0,0,0,0,14.36,4.11,61.0,5.3,35.3,41.1,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.59,2.37,26.2,26.69,24.1,1.03,1.05,41.45,8.09,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-4.616983935700716,42.06924546351189,9.916983935700717,0.9692454635118892
1717,2023-06-15 17:14:06.702,0,0,0,0,14.36,4.11,61.0,5.3,35.3,41.1,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.51,2.37,26.2,26.69,24.1,1.03,1.05,41.44,8.14,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-4.616983935700716,42.06924546351189,9.916983935700717,0.9692454635118892
1718,2023-06-15 17:14:07.001,0,0,0,0,14.32,4.12,61.1,5.1,35.3,41.0,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.51,2.31,26.21,26.7,24.1,1.03,1.05,41.46,8.14,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-4.540228273991602,41.946933855964744,9.640228273991601,0.946933855964744
1719,2023-06-15 17:14:07.303,0,0,0,0,14.36,4.09,61.1,5.1,35.3,41.0,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.44,2.31,26.21,26.7,24.1,1.03,1.05,41.46,8.29,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-4.770915167577357,42.06924546351189,9.870915167577357,1.0692454635118906
1720,2023-06-15 17:14:07.601,0,0,0,0,14.36,4.08,61.1,5.1,35.3,41.0,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.44,2.22,26.2,26.69,24.1,1.03,1.05,41.39,8.32,56.1,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-4.848091953989353,42.06924546351189,9.948091953989353,1.0692454635118906
1721,2023-06-15 17:14:07.801,0,0,0,0,14.36,4.09,61.2,4.9,35.3,41.0,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.37,2.15,26.2,26.69,24.1,1.03,1.05,41.41,8.32,56.1,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-4.770915167577357,42.06924546351189,9.670915167577357,1.0692454635118906
1722,2023-06-15 17:14:08.102,0,0,0,0,14.32,4.09,61.2,4.9,35.3,41.0,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.37,2.15,26.2,26.69,24.1,1.03,1.05,41.41,8.22,56.1,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-4.770915167577357,41.946933855964744,9.670915167577357,0.946933855964744
1723,2023-06-15 17:14:08.402,0,0,0,0,14.27,4.08,61.2,4.9,35.3,41.0,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.29,2.08,26.2,26.69,24.1,1.03,1.05,41.46,7.97,56.11,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-4.848091953989353,41.79369221322685,9.748091953989354,0.7936922132268478
1724,2023-06-15 17:14:08.601,0,0,0,0,14.29,4.07,61.2,4.9,35.3,41.0,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.29,2.08,26.19,26.68,24.1,1.03,1.05,41.47,7.97,56.11,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-4.925410338485847,41.85503595346586,9.825410338485847,0.8550359534658583
1725,2023-06-15 17:14:08.902,0,0,0,0,14.32,4.08,61.2,4.9,35.3,41.0,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.22,2.0,26.19,26.68,24.1,1.03,1.05,41.47,7.98,56.11,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-4.848091953989353,41.946933855964744,9.748091953989354,0.946933855964744
1726,2023-06-15 17:14:09.203,0,0,0,0,14.32,4.08,61.2,4.9,35.3,41.0,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.22,2.0,26.21,26.68,24.1,1.03,1.05,41.46,8.23,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-4.848091953989353,41.946933855964744,9.748091953989354,0.946933855964744
1727,2023-06-15 17:14:09.402,0,0,0,0,14.29,4.05,61.3,4.7,35.3,41.0,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.14,1.94,26.21,26.68,24.1,1.03,1.05,41.49,8.23,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.080474380349301,41.85503595346586,9.7804743803493,0.8550359534658583
1728,2023-06-15 17:14:09.703,0,0,0,0,14.29,4.05,61.3,4.7,35.3,41.0,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.14,1.94,26.21,26.66,24.1,1.03,1.06,41.49,8.5,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.080474380349301,41.85503595346586,9.7804743803493,0.8550359534658583
1729,2023-06-15 17:14:10.002,0,0,0,0,14.32,4.05,61.3,4.7,35.3,41.0,3750,0,22.5,39.5,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.07,1.86,26.2,26.66,24.1,1.03,1.06,41.46,8.46,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.080474380349301,41.946933855964744,9.7804743803493,0.946933855964744
1730,2023-06-15 17:14:10.302,0,0,0,0,14.24,4.04,61.4,4.5,35.3,41.0,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.07,1.86,26.2,26.68,24.1,1.03,1.05,41.46,8.46,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.158221287707988,41.701558515562624,9.658221287707988,0.701558515562624
1731,2023-06-15 17:14:10.402,0,0,0,0,14.27,4.03,61.4,4.5,35.3,41.0,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.98,1.78,26.21,26.67,24.1,1.03,1.05,41.46,8.07,56.19,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.236112293215797,41.79369221322685,9.736112293215797,0.7936922132268478
1732,2023-06-15 17:14:10.803,0,0,0,0,14.27,4.01,61.4,4.5,35.3,41.0,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.91,1.78,26.21,26.67,24.1,1.03,1.05,41.44,7.9,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.392329146546615,41.79369221322685,9.892329146546615,0.7936922132268478
1733,2023-06-15 17:14:11.003,0,0,0,0,14.24,4.03,61.4,4.5,35.3,41.0,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.91,1.7,26.2,26.67,24.1,1.03,1.05,41.47,7.9,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.236112293215797,41.701558515562624,9.736112293215797,0.701558515562624
1734,2023-06-15 17:14:11.301,0,0,0,0,14.22,4.03,61.5,4.3,35.3,40.9,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.84,1.7,26.2,26.67,24.1,1.03,1.05,41.47,8.04,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.236112293215797,41.640057103161666,9.536112293215798,0.7400571031616678
1735,2023-06-15 17:14:11.602,0,0,0,0,14.24,4.01,61.5,4.3,35.3,40.9,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.84,1.6,26.2,26.67,24.1,1.03,1.05,41.49,8.29,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.392329146546615,41.701558515562624,9.692329146546616,0.8015585155626255
1736,2023-06-15 17:14:11.802,0,0,0,0,14.24,4.01,61.5,4.3,35.3,40.9,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.79,1.55,26.2,26.67,24.1,1.03,1.05,41.52,8.29,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.392329146546615,41.701558515562624,9.692329146546616,0.8015585155626255
1737,2023-06-15 17:14:12.102,0,0,0,0,14.22,4.0,61.5,4.3,35.3,40.9,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.79,1.55,26.21,26.68,24.1,1.03,1.06,41.52,8.26,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.470656279396337,41.640057103161666,9.770656279396338,0.7400571031616678
1738,2023-06-15 17:14:12.403,0,0,0,0,14.22,4.0,61.6,4.1,35.3,40.9,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.7,1.47,26.21,26.68,24.1,1.03,1.06,41.44,8.03,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.470656279396337,41.640057103161666,9.570656279396337,0.7400571031616678
1739,2023-06-15 17:14:12.601,0,0,0,0,14.24,4.01,61.6,4.1,35.3,40.9,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.7,1.47,26.21,26.68,24.1,1.03,1.05,41.55,8.03,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.392329146546615,41.701558515562624,9.492329146546615,0.8015585155626255
1740,2023-06-15 17:14:12.901,0,0,0,0,14.2,4.0,61.6,4.1,35.3,40.8,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.62,1.4,26.21,26.68,24.1,1.03,1.05,41.55,8.0,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.470656279396337,41.57849235421048,9.570656279396337,0.7784923542104849
1741,2023-06-15 17:14:13.201,0,0,0,0,14.22,3.99,61.6,4.1,35.3,40.8,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.62,1.4,26.21,26.68,24.1,1.03,1.05,41.49,8.24,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.549130080533359,41.640057103161666,9.649130080533359,0.8400571031616693
1742,2023-06-15 17:14:13.402,0,0,0,0,14.2,3.98,61.6,4.1,35.3,40.8,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.52,1.32,26.21,26.68,24.1,1.03,1.05,41.46,8.24,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.6277512037547694,41.57849235421048,9.727751203754769,0.7784923542104849
1743,2023-06-15 17:14:13.701,0,0,0,0,14.22,4.0,61.6,4.1,35.3,40.8,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.52,1.32,26.21,26.67,24.1,1.03,1.05,41.46,8.24,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.470656279396337,41.640057103161666,9.570656279396337,0.8400571031616693
1744,2023-06-15 17:14:14.003,0,0,0,0,14.2,3.96,61.7,3.8,35.3,40.8,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.43,1.26,26.2,26.67,24.1,1.03,1.05,41.46,8.13,56.17,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.785438054638917,41.57849235421048,9.585438054638917,0.7784923542104849
1745,2023-06-15 17:14:14.201,0,0,0,0,14.2,3.98,61.7,3.8,35.3,40.8,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.43,1.26,26.2,26.68,24.1,1.03,1.06,41.51,8.13,56.17,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.6277512037547694,41.57849235421048,9.42775120375477,0.7784923542104849
1746,2023-06-15 17:14:14.501,0,0,0,0,14.2,3.96,61.7,3.8,35.3,40.8,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.34,1.18,26.21,26.68,24.1,1.03,1.05,41.51,8.12,56.17,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.785438054638917,41.57849235421048,9.585438054638917,0.7784923542104849
1747,2023-06-15 17:14:14.702,0,0,0,0,14.22,3.97,61.7,3.8,35.3,40.8,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.28,1.18,26.21,26.68,24.1,1.03,1.05,41.49,8.48,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.706520307448784,41.640057103161666,9.506520307448785,0.8400571031616693
1748,2023-06-15 17:14:15.002,0,0,0,0,14.12,3.95,61.8,3.6,35.3,40.8,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.28,1.11,26.22,26.69,24.1,1.03,1.05,41.47,8.48,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.864505113028656,41.33159690668157,9.464505113028656,0.5315969066815711
1749,2023-06-15 17:14:15.203,0,0,0,0,14.2,3.95,61.8,3.6,35.3,40.8,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.2,1.11,26.22,26.69,24.1,1.03,1.05,41.47,8.77,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.864505113028656,41.57849235421048,9.464505113028656,0.7784923542104849
1750,2023-06-15 17:14:15.503,0,0,0,0,14.17,3.95,61.8,3.6,35.3,40.8,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.2,1.04,26.21,26.68,24.1,1.03,1.05,41.49,8.66,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.864505113028656,41.486026138020804,9.464505113028656,0.6860261380208073
1751,2023-06-15 17:14:15.703,0,0,0,0,14.12,3.95,61.8,3.6,35.3,40.8,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.12,1.04,26.21,26.68,24.1,1.03,1.05,41.49,8.66,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-5.864505113028656,41.33159690668157,9.464505113028656,0.5315969066815711
1752,2023-06-15 17:14:16.001,0,0,0,0,14.12,3.92,61.9,3.5,35.3,40.7,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.12,0.96,26.21,26.69,24.1,1.03,1.05,41.49,8.55,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-6.102608903571365,41.33159690668157,9.602608903571365,0.6315969066815654
1753,2023-06-15 17:14:16.302,0,0,0,0,14.1,3.93,61.9,3.5,35.3,40.7,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.05,0.96,26.21,26.69,24.1,1.03,1.05,41.47,8.22,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-6.023089857888294,41.26971315501612,9.523089857888294,0.5697131550161174
1754,2023-06-15 17:14:16.502,0,0,0,0,14.12,3.92,61.9,3.5,35.3,40.7,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.05,0.9,26.2,26.68,24.1,1.03,1.05,41.46,8.22,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-6.102608903571365,41.33159690668157,9.602608903571365,0.6315969066815654
1755,2023-06-15 17:14:16.802,0,0,0,0,14.12,3.93,62.0,3.3,35.3,40.7,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.99,0.9,26.2,26.68,24.1,1.03,1.05,41.46,8.07,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-6.023089857888294,41.33159690668157,9.323089857888295,0.6315969066815654
1756,2023-06-15 17:14:17.003,0,0,0,0,14.08,3.92,62.0,3.3,35.3,40.7,3800,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.99,0.82,26.22,26.69,24.1,1.03,1.05,41.46,7.94,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-6.102608903571365,41.20776513455951,9.402608903571366,0.5077651345595058
1757,2023-06-15 17:14:17.302,0,0,0,0,14.08,3.93,62.0,3.3,35.3,40.7,3800,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.93,0.82,26.22,26.69,24.1,1.03,1.05,41.44,7.94,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-6.023089857888294,41.20776513455951,9.323089857888295,0.5077651345595058
1758,2023-06-15 17:14:17.501,0,0,0,0,14.08,3.92,62.0,3.3,35.3,40.7,3800,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.93,0.76,26.21,26.69,24.1,1.03,1.05,41.44,8.07,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-6.102608903571365,41.20776513455951,9.402608903571366,0.5077651345595058
1759,2023-06-15 17:14:17.803,0,0,0,0,14.08,3.9,62.0,3.3,35.3,40.7,3800,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.86,0.76,26.21,26.69,24.1,1.03,1.05,41.49,8.33,56.17,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-6.26210377588319,41.20776513455951,9.562103775883191,0.5077651345595058
1760,2023-06-15 17:14:18.003,0,0,0,0,14.1,3.91,62.0,3.3,35.3,40.7,3800,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.86,0.69,26.22,26.69,24.1,1.03,1.05,41.49,8.33,56.17,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-6.182279978973554,41.26971315501612,9.482279978973555,0.5697131550161174
1761,2023-06-15 17:14:18.301,0,0,0,0,14.1,3.88,62.1,3.1,35.3,40.6,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.75,0.6,26.22,26.69,24.1,1.03,1.05,41.5,8.39,56.17,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-6.422212326221768,41.26971315501612,9.522212326221767,0.6697131550161188
1762,2023-06-15 17:14:18.603,0,0,0,0,14.08,3.88,62.1,3.1,35.3,40.6,3800,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.75,0.6,26.22,26.7,24.1,1.03,1.05,41.49,8.39,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-6.422212326221768,41.20776513455951,9.522212326221767,0.6077651345595072
1763,2023-06-15 17:14:18.802,0,0,0,0,14.08,3.9,62.1,3.1,35.3,40.6,3800,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.67,0.54,26.22,26.7,24.1,1.03,1.05,41.49,8.39,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-6.26210377588319,41.20776513455951,9.36210377588319,0.6077651345595072
1764,2023-06-15 17:14:19.101,0,0,0,0,14.05,3.87,62.1,3.1,35.3,40.6,3800,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.67,0.54,26.21,26.7,24.1,1.03,1.05,41.48,8.03,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-6.502498488215679,41.11472225515388,9.602498488215678,0.5147222551538775
1765,2023-06-15 17:14:19.402,0,0,0,0,14.08,3.88,62.2,2.9,35.3,40.6,3800,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.61,0.48,26.21,26.7,24.1,1.03,1.05,41.46,8.03,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-6.422212326221768,41.20776513455951,9.322212326221768,0.6077651345595072
1766,2023-06-15 17:14:19.602,0,0,0,0,14.05,3.86,62.2,2.9,35.3,40.6,3800,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.61,0.48,26.2,26.69,24.1,1.03,1.05,41.46,8.16,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-6.582940188945656,41.11472225515388,9.482940188945657,0.5147222551538775
1767,2023-06-15 17:14:19.902,0,0,0,0,14.12,3.86,62.2,2.9,35.3,40.6,3800,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.54,0.39,26.22,26.69,24.1,1.03,1.05,41.44,8.33,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-6.582940188945656,41.33159690668157,9.482940188945657,0.7315969066815668
1768,2023-06-15 17:14:20.202,0,0,0,0,14.05,3.87,62.2,2.9,35.3,40.6,3800,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.54,0.39,26.22,26.7,24.1,1.03,1.05,41.46,8.33,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-6.502498488215679,41.11472225515388,9.402498488215679,0.5147222551538775
1769,2023-06-15 17:14:20.403,0,0,0,0,14.05,3.85,62.3,2.7,35.3,40.5,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.47,0.31,26.22,26.7,24.1,1.03,1.05,41.46,8.48,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-6.663538145483642,41.11472225515388,9.363538145483641,0.6147222551538789
1770,2023-06-15 17:14:20.701,0,0,0,0,14.03,3.84,62.3,2.7,35.3,40.5,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.47,0.31,26.22,26.7,24.1,1.03,1.05,41.47,8.27,56.03,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-6.744293080109685,41.05261287222453,9.444293080109684,0.5526128722245289
1771,2023-06-15 17:14:20.902,0,0,0,0,14.05,3.85,62.3,2.7,35.3,40.5,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.43,0.25,26.21,26.7,24.1,1.03,1.05,41.47,8.27,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-6.663538145483642,41.11472225515388,9.363538145483641,0.6147222551538789
1772,2023-06-15 17:14:21.302,0,0,0,0,14.05,3.85,62.4,2.5,35.3,40.5,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.43,0.25,26.21,26.7,24.1,1.03,1.05,41.47,7.93,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-6.663538145483642,41.11472225515388,9.163538145483642,0.6147222551538789
1773,2023-06-15 17:14:21.601,0,0,0,0,14.03,3.82,62.4,2.5,35.3,40.5,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.36,0.17,26.22,26.69,24.1,1.03,1.05,41.46,7.7,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-6.906276799088687,41.05261287222453,9.406276799088687,0.5526128722245289
1774,2023-06-15 17:14:21.704,0,0,0,0,14.03,3.83,62.4,2.5,35.3,40.5,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.3,0.17,26.22,26.69,24.1,1.03,1.05,41.46,7.72,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-6.82520572036168,41.05261287222453,9.32520572036168,0.5526128722245289
1775,2023-06-15 17:14:22.102,0,0,0,0,14.0,3.83,62.4,2.5,35.3,40.5,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.3,0.09,26.21,26.7,24.1,1.03,1.05,41.46,7.72,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-6.82520572036168,40.95932720515253,9.32520572036168,0.4593272051525332
1776,2023-06-15 17:14:22.303,0,0,0,0,13.98,3.83,62.5,2.5,35.3,40.5,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.23,0.03,26.21,26.7,24.1,1.03,1.05,41.47,7.74,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-6.82520572036168,40.897055465519145,9.32520572036168,0.39705546551914495
1777,2023-06-15 17:14:22.502,0,0,0,0,13.98,3.8,62.5,2.5,35.3,40.5,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.23,0.03,26.21,26.7,24.1,1.03,1.05,41.47,7.74,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-7.068897230236473,40.897055465519145,9.568897230236473,0.39705546551914495
1778,2023-06-15 17:14:22.803,0,0,0,0,13.98,3.81,62.5,2.3,35.3,40.5,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.17,-0.04,26.21,26.7,24.1,1.03,1.05,41.47,7.9,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-6.987507054503453,40.897055465519145,9.287507054503454,0.39705546551914495
1779,2023-06-15 17:14:23.102,0,0,0,0,14.0,3.8,62.5,2.3,35.3,40.5,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.17,-0.04,26.21,26.7,24.1,1.03,1.05,41.49,7.96,56.0,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-7.068897230236473,40.95932720515253,9.368897230236474,0.4593272051525332
1780,2023-06-15 17:14:23.301,0,0,0,0,13.98,3.8,62.5,2.3,35.3,40.5,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.1,-0.1,26.21,26.7,24.1,1.03,1.05,41.51,7.96,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-7.068897230236473,40.897055465519145,9.368897230236474,0.39705546551914495
1781,2023-06-15 17:14:23.603,0,0,0,0,13.98,3.78,62.5,2.3,35.3,40.5,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.1,-0.1,26.22,26.7,24.1,1.03,1.05,41.51,8.13,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-7.232160344590056,40.897055465519145,9.532160344590057,0.39705546551914495
1782,2023-06-15 17:14:23.902,0,0,0,0,14.03,3.8,62.6,2.1,35.3,40.4,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.03,-0.17,26.22,26.7,24.1,1.03,1.05,41.47,8.09,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-7.068897230236473,41.05261287222453,9.168897230236473,0.6526128722245303
1783,2023-06-15 17:14:24.201,0,0,0,0,14.0,3.77,62.6,2.1,35.3,40.4,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.03,-0.17,26.22,26.7,24.1,1.03,1.05,41.46,8.09,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-7.31403479804959,40.95932720515253,9.41403479804959,0.5593272051525346
1784,2023-06-15 17:14:24.503,0,0,0,0,13.96,3.78,62.6,2.1,35.3,40.4,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.96,-0.26,26.23,26.7,24.1,1.03,1.05,41.46,8.05,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-7.232160344590056,40.834718502611565,9.332160344590056,0.43471850261156675
1785,2023-06-15 17:14:24.702,0,0,0,0,13.98,3.8,62.6,2.1,35.3,40.4,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.96,-0.26,26.23,26.7,24.1,1.03,1.05,41.47,7.9,56.02,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-7.068897230236473,40.897055465519145,9.168897230236473,0.49705546551914637
1786,2023-06-15 17:14:25.001,0,0,0,0,13.96,3.75,62.6,2.0,35.3,40.3,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.88,-0.33,26.22,26.7,24.1,1.03,1.05,41.46,8.04,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-7.478273326836359,40.834718502611565,9.478273326836359,0.5347185026115682
1787,2023-06-15 17:14:25.301,0,0,0,0,13.96,3.75,62.6,2.0,35.3,40.3,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.88,-0.33,26.22,26.7,24.1,1.03,1.05,41.46,8.04,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-7.478273326836359,40.834718502611565,9.478273326836359,0.5347185026115682
1788,2023-06-15 17:14:25.501,0,0,0,0,13.96,3.76,62.6,2.0,35.3,40.3,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.79,-0.39,26.23,26.7,24.1,1.03,1.05,41.47,7.94,56.05,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-7.39607220161696,40.834718502611565,9.39607220161696,0.5347185026115682
1789,2023-06-15 17:14:25.801,0,0,0,0,13.93,3.72,62.8,1.8,35.3,40.3,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.73,-0.39,26.23,26.7,24.1,1.03,1.05,41.46,8.04,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-7.725866834507258,40.741090411606535,9.525866834507259,0.44109041160653817
1790,2023-06-15 17:14:26.103,0,0,0,0,13.93,3.75,62.8,1.8,35.3,40.3,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.73,-0.47,26.22,26.7,24.1,1.03,1.05,41.46,8.04,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-7.478273326836359,40.741090411606535,9.27827332683636,0.44109041160653817
1791,2023-06-15 17:14:26.302,0,0,0,0,13.93,3.73,62.8,1.8,35.3,40.3,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.65,-0.54,26.22,26.7,24.1,1.03,1.05,41.48,7.91,56.04,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-7.643169857236103,40.741090411606535,9.443169857236104,0.44109041160653817
1792,2023-06-15 17:14:26.602,0,0,0,0,13.96,3.72,62.8,1.8,35.3,40.3,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.65,-0.54,26.21,26.71,24.1,1.03,1.05,41.48,8.02,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-7.725866834507258,40.834718502611565,9.525866834507259,0.5347185026115682
1793,2023-06-15 17:14:26.901,0,0,0,0,13.96,3.71,62.9,1.6,35.3,40.3,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.59,-0.62,26.21,26.71,24.1,1.03,1.05,41.48,8.02,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-7.808730677731717,40.834718502611565,9.408730677731716,0.5347185026115682
1794,2023-06-15 17:14:27.103,0,0,0,0,13.91,3.74,62.9,1.6,35.3,40.3,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.59,-0.62,26.23,26.69,24.1,1.03,1.05,41.45,8.14,56.01,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-7.560638951006069,40.67858968345092,9.160638951006069,0.3785896834509259
1795,2023-06-15 17:14:27.402,0,0,0,0,13.93,3.71,62.9,1.6,35.3,40.2,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.53,-0.7,26.23,26.69,24.1,1.03,1.05,41.49,8.22,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-7.808730677731717,40.741090411606535,9.408730677731716,0.5410904116065325
1796,2023-06-15 17:14:27.602,0,0,0,0,13.96,3.72,62.9,1.6,35.3,40.2,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.53,-0.7,26.23,26.7,24.1,1.03,1.05,41.49,8.22,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-7.725866834507258,40.834718502611565,9.325866834507258,0.6347185026115625
1797,2023-06-15 17:14:27.902,0,0,0,0,13.91,3.7,62.9,1.6,35.3,40.2,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.45,-0.76,26.23,26.7,24.1,1.03,1.05,41.46,8.09,56.18,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-7.891762187813924,40.67858968345092,9.491762187813924,0.47858968345092023
1798,2023-06-15 17:14:28.103,0,0,0,0,13.96,3.71,62.9,1.6,35.3,40.2,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.45,-0.76,26.21,26.7,24.1,1.03,1.05,41.47,7.85,55.99,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-7.808730677731717,40.834718502611565,9.408730677731716,0.6347185026115625
1799,2023-06-15 17:14:28.402,0,0,0,0,13.93,3.71,63.0,1.4,35.3,40.2,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.39,-0.82,26.24,26.7,24.1,1.03,1.05,41.47,7.85,55.99,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-7.808730677731717,40.741090411606535,9.208730677731717,0.5410904116065325
1800,2023-06-15 17:14:28.601,0,0,0,0,13.88,3.68,63.0,1.4,35.3,40.2,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.39,-0.82,26.24,26.71,24.1,1.03,1.05,41.48,7.93,55.99,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-8.058331442500787,40.58471518272887,9.458331442500787,0.3847151827288684
1801,2023-06-15 17:14:28.903,0,0,0,0,13.91,3.68,63.0,1.4,35.3,40.2,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.31,-0.89,26.23,26.71,24.1,1.03,1.05,41.46,7.93,56.12,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-8.058331442500787,40.67858968345092,9.458331442500787,0.47858968345092023
