,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,phe_out,cond_air,cond_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1802,2023-06-15 17:14:29.203,0,0,0,0,13.91,3.69,63.0,1.4,35.3,40.2,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.31,-0.89,26.23,26.7,24.1,1.03,1.05,41.46,7.99,56.12,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-7.974962171712377,40.67858968345092,9.374962171712378,0.47858968345092023
1803,2023-06-15 17:14:29.502,0,0,0,0,13.93,3.71,63.0,1.2,35.3,40.1,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.25,-0.96,26.22,26.7,24.1,1.03,1.05,41.47,7.99,56.12,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-7.808730677731717,40.741090411606535,9.008730677731716,0.6410904116065339
1804,2023-06-15 17:14:29.702,0,0,0,0,13.91,3.69,63.0,1.2,35.3,40.1,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.25,-0.96,26.22,26.7,24.1,1.03,1.05,41.46,7.99,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-7.974962171712377,40.67858968345092,9.174962171712377,0.5785896834509217
1805,2023-06-15 17:14:30.101,0,0,0,0,13.88,3.66,63.0,1.2,35.3,40.1,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.19,-1.04,26.23,26.68,24.1,1.03,1.05,41.44,7.84,56.07,0.0,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-8.225581128006638,40.58471518272887,9.425581128006637,0.4847151827288698
1806,2023-06-15 17:14:30.302,0,0,0,0,13.88,3.64,63.1,1.0,35.3,40.1,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.11,-1.09,26.23,26.68,24.1,1.03,1.05,41.44,7.88,56.0,60.25,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-8.393517873672408,40.58471518272887,9.393517873672408,0.4847151827288698
1807,2023-06-15 17:14:30.702,0,0,0,0,13.86,3.65,63.1,1.0,35.3,40.1,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.11,-1.09,26.22,26.68,24.1,1.03,1.05,41.51,7.94,56.0,60.25,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-8.3094632000263,40.52204967116785,9.3094632000263,0.42204967116784786
1808,2023-06-15 17:14:30.903,0,0,0,0,13.88,3.67,63.1,1.0,35.3,40.1,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.05,-1.17,26.22,26.68,24.1,1.03,1.05,41.48,7.94,56.0,152.3,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-8.141870819433223,40.58471518272887,9.141870819433223,0.4847151827288698
1809,2023-06-15 17:14:31.203,0,0,0,0,13.86,3.64,63.1,1.0,35.3,40.1,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.05,-1.17,26.22,26.68,24.1,1.03,1.05,41.48,7.84,56.18,199.44,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-8.393517873672408,40.52204967116785,9.393517873672408,0.42204967116784786
1810,2023-06-15 17:14:31.402,0,0,0,0,13.86,3.66,63.1,0.8,35.3,40.1,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.05,-1.22,26.22,26.68,24.1,1.03,1.05,41.44,7.64,56.18,233.62,0.0,1,53.71490922234292,0.0,53.71490922234292,0.0,-8.225581128006638,40.52204967116785,9.025581128006639,0.42204967116784786
1811,2023-06-15 17:14:31.703,0,0,0,0,13.86,3.63,63.1,0.8,35.3,40.1,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.05,-1.22,26.22,26.69,24.1,1.03,1.05,41.47,7.64,56.18,234.08,594.45,1,53.71490922234292,0.0,53.71490922234292,-0.0,-8.477745993565236,40.52204967116785,9.277745993565237,0.42204967116784786
1812,2023-06-15 17:14:32.002,0,0,0,0,13.84,3.64,63.3,0.8,35.3,40.0,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.11,-1.29,26.23,26.69,24.1,1.03,1.05,41.47,7.59,56.18,233.29,892.1,1,53.71490922234292,0.0,53.71490922234292,-0.0,-8.393517873672408,40.459317958880774,9.193517873672409,0.4593179588807743
1813,2023-06-15 17:14:32.203,0,0,0,0,13.84,3.64,63.3,0.8,35.3,40.0,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.11,-1.29,26.23,26.67,24.1,1.03,1.05,41.4,7.64,56.01,232.48,1190.54,1,53.71490922234292,0.0,53.71490922234292,-0.0,-8.393517873672408,40.459317958880774,9.193517873672409,0.4593179588807743
1814,2023-06-15 17:14:32.503,0,0,0,0,13.86,3.63,63.3,0.8,35.3,40.0,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.18,-1.37,26.23,26.67,24.1,1.03,1.05,41.44,7.64,56.01,231.66,1491.46,1,53.71490922234292,0.0,53.71490922234292,-0.0,-8.477745993565236,40.52204967116785,9.277745993565237,0.5220496711678493
1815,2023-06-15 17:14:32.801,0,0,0,0,13.84,3.63,63.3,0.6,35.3,40.0,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.18,-1.37,26.23,26.69,24.1,1.03,1.05,41.44,7.69,56.01,231.66,1492.18,1,53.71490922234292,0.0,53.71490922234292,-0.0,-8.477745993565236,40.459317958880774,9.077745993565236,0.4593179588807743
1816,2023-06-15 17:14:33.001,0,0,0,0,13.84,3.64,63.3,0.6,35.3,40.0,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.26,-1.44,26.22,26.69,24.1,1.03,1.05,41.53,7.91,56.2,231.64,1493.98,1,53.71490922234292,0.0,53.71490922234292,-0.0,-8.393517873672408,40.459317958880774,8.993517873672408,0.4593179588807743
1817,2023-06-15 17:14:33.303,0,0,0,0,13.84,3.63,63.3,0.6,35.3,40.0,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.33,-1.44,26.22,26.69,24.1,1.03,1.05,41.49,7.91,56.2,231.68,1494.35,1,53.71490922234292,0.0,53.71490922234292,-0.0,-8.477745993565236,40.459317958880774,9.077745993565236,0.4593179588807743
1818,2023-06-15 17:14:33.602,0,0,0,0,13.86,3.6,63.3,0.6,35.3,40.0,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.33,-1.5,26.22,26.67,24.1,1.03,1.05,41.49,8.09,56.2,231.7,1493.65,1,53.71490922234292,0.0,53.71490922234292,0.0,-8.731479574965931,40.52204967116785,9.33147957496593,0.5220496711678493
1819,2023-06-15 17:14:33.801,0,0,0,0,13.84,3.61,63.5,0.5,35.2,39.9,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.37,-1.58,26.22,26.67,24.1,1.03,1.05,41.47,8.09,56.02,231.69,1494.74,1,53.71490922234292,0.0,53.71490922234292,-0.0,-8.646725983183444,40.459317958880774,9.146725983183444,0.5593179588807757
1820,2023-06-15 17:14:34.102,0,0,0,0,13.81,3.6,63.5,0.5,35.2,39.9,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.37,-1.58,26.22,26.68,24.1,1.03,1.05,41.49,8.09,56.02,231.71,1494.46,1,53.71490922234292,0.0,53.71490922234292,0.0,-8.731479574965931,40.36509590254428,9.231479574965931,0.46509590254428446
1821,2023-06-15 17:14:34.301,0,0,0,0,13.86,3.61,63.5,0.5,35.2,39.9,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.42,-1.64,26.22,26.68,24.1,1.03,1.05,41.49,7.86,56.02,231.69,1495.43,1,53.71490922234292,0.0,53.71490922234292,-0.0,-8.646725983183444,40.52204967116785,9.146725983183444,0.6220496711678507
1822,2023-06-15 17:14:34.602,0,0,0,0,13.81,3.61,63.5,0.5,35.2,39.9,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.42,-1.64,26.24,26.67,24.1,1.03,1.05,41.48,7.74,56.02,231.69,1496.11,1,53.716214792129946,0.0,53.716214792129946,-0.0,-8.646725983183444,40.36509590254428,9.146725983183444,0.46509590254428446
1823,2023-06-15 17:14:35.003,0,0,0,0,13.84,3.58,63.5,0.3,35.2,39.8,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.49,-1.71,26.21,26.67,24.1,1.03,1.05,41.47,7.88,56.02,231.71,1496.05,1,53.71778053678032,0.0,53.71778053678032,0.0,-8.901518307891081,40.459317958880774,9.201518307891082,0.6593179588807772
1824,2023-06-15 17:14:35.401,0,0,0,0,13.81,3.58,63.5,0.3,35.2,39.8,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.55,-1.76,26.21,26.68,24.1,1.03,1.05,41.47,7.89,56.18,231.71,1496.2,1,53.7193380238628,0.0,53.7193380238628,-0.0,-8.901518307891081,40.36509590254428,9.201518307891082,0.5650959025442859
1825,2023-06-15 17:14:35.801,0,0,0,0,13.79,3.55,63.5,0.3,35.2,39.8,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.61,-1.76,26.22,26.67,24.1,1.03,1.05,41.49,7.89,56.18,231.67,1497.93,1,53.720689527163465,0.0,53.720689527163465,-0.0,-9.15791855184932,40.30219796426479,9.457918551849321,0.5021979642647949
1826,2023-06-15 17:14:36.203,0,0,0,0,13.76,3.55,63.5,0.1,35.2,39.8,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.61,-1.83,26.21,26.67,24.1,1.03,1.05,41.49,7.71,56.0,231.66,1498.9,1,53.72142408652301,0.0,53.72142408652301,-0.0,-9.15791855184932,40.20772578861738,9.25791855184932,0.40772578861738396
1827,2023-06-15 17:14:36.601,0,0,0,0,13.81,3.55,63.6,0.1,35.2,39.8,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.65,-1.88,26.23,26.67,24.1,1.03,1.05,41.46,7.64,56.0,231.7,1498.2,1,53.72193176589007,0.0,53.72193176589007,0.0,-9.15791855184932,40.36509590254428,9.25791855184932,0.5650959025442859
1828,2023-06-15 17:14:37.003,0,0,0,0,13.76,3.53,63.6,0.1,35.2,39.8,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.68,-1.96,26.22,26.67,24.1,1.03,1.05,41.47,7.7,56.19,231.71,1497.85,1,53.72268981014486,0.0,53.72268981014486,0.0,-9.329757295708475,40.20772578861738,9.429757295708475,0.40772578861738396
1829,2023-06-15 17:14:37.401,0,0,0,0,13.81,3.55,63.7,0.0,35.2,39.8,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.68,-2.03,26.22,26.66,24.1,1.03,1.05,41.51,7.87,56.19,231.73,1495.95,1,53.72373484013076,0.0,53.72373484013076,0.0,-9.15791855184932,40.36509590254428,9.15791855184932,0.5650959025442859
1830,2023-06-15 17:14:37.802,0,0,0,0,13.81,3.52,63.7,0.0,35.2,39.8,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.66,-2.03,26.24,26.66,24.1,1.03,1.05,41.51,8.03,56.02,231.73,1495.54,1,53.725396346509406,0.0,53.725396346509406,0.0,-9.415950980784373,40.36509590254428,9.415950980784373,0.5650959025442859
1831,2023-06-15 17:14:38.201,0,0,0,0,13.79,3.54,63.7,0.0,35.2,39.8,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.66,-2.08,26.23,26.66,24.1,1.03,1.05,41.51,7.94,56.02,231.72,1496.91,1,53.72704186694617,0.0,53.72704186694617,-0.0,-9.243746792773948,40.30219796426479,9.243746792773948,0.5021979642647949
1832,2023-06-15 17:14:38.601,0,0,0,0,13.76,3.53,63.8,-0.2,35.2,39.7,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.65,-2.16,26.23,26.67,24.1,1.03,1.05,41.46,7.83,56.01,231.71,1497.78,1,53.72818969879622,0.0,53.72818969879622,-0.0,-9.329757295708475,40.20772578861738,9.129757295708476,0.5077257886173783
1833,2023-06-15 17:14:39.001,0,0,0,0,13.76,3.52,63.8,-0.2,35.2,39.7,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.63,-2.22,26.23,26.67,24.1,1.03,1.05,41.46,7.77,56.01,231.71,1499.36,1,53.72892320092672,0.0,53.72892320092672,-0.0,-9.415950980784373,40.20772578861738,9.215950980784374,0.5077257886173783
1834,2023-06-15 17:14:39.403,0,0,0,0,13.76,3.52,63.9,-0.4,35.2,39.6,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.57,-2.28,26.23,26.67,24.1,1.03,1.05,41.51,7.78,56.18,231.72,1499.01,1,53.72921535430904,0.0,53.72921535430904,0.0,-9.415950980784373,40.20772578861738,9.015950980784373,0.6077257886173797
1835,2023-06-15 17:14:39.802,0,0,0,0,13.72,3.53,63.9,-0.4,35.2,39.6,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.55,-2.28,26.24,26.64,24.1,1.03,1.05,41.46,7.89,56.18,231.73,1497.45,1,53.729766807763525,0.0,53.729766807763525,0.0,-9.329757295708475,40.08152817242353,8.929757295708475,0.4815281724235305
1836,2023-06-15 17:14:40.202,0,0,0,0,13.72,3.51,63.9,-0.4,35.2,39.6,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.55,-2.31,26.23,26.64,24.1,1.03,1.05,41.47,7.94,56.0,231.75,1495.91,1,53.73094199664349,0.0,53.73094199664349,0.0,-9.502328775446756,40.08152817242353,9.102328775446756,0.4815281724235305
1837,2023-06-15 17:14:40.602,0,0,0,0,13.67,3.49,63.9,-0.6,35.1,39.6,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.5,-2.38,26.23,26.67,24.1,1.03,1.05,41.46,7.93,56.0,231.74,1496.72,1,53.7324965722775,0.0,53.7324965722775,-0.0,-9.67564044035771,39.923402029235945,9.075640440357711,0.3234020292359432
1838,2023-06-15 17:14:41.003,0,0,0,0,13.72,3.51,64.0,-0.6,35.1,39.6,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.45,-2.45,26.23,26.67,24.1,1.03,1.05,41.48,7.7,56.2,231.74,1497.17,1,53.733766977291054,0.0,53.733766977291054,-0.0,-9.502328775446756,40.08152817242353,8.902328775446756,0.4815281724235305
1839,2023-06-15 17:14:41.401,0,0,0,0,13.69,3.48,64.0,-0.6,35.1,39.6,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.36,-2.49,26.23,26.65,24.1,1.03,1.05,41.49,7.6,56.2,231.67,1498.21,1,53.73479045715803,0.0,53.73479045715803,-0.0,-9.762576202784828,39.98670318490878,9.162576202784829,0.3867031849087752
1840,2023-06-15 17:14:41.802,0,0,0,0,13.69,3.46,64.0,-0.6,35.1,39.6,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.31,-2.49,26.23,26.65,24.1,1.03,1.05,41.44,7.44,56.01,231.6,1498.89,1,53.73544113237375,0.0,53.73544113237375,-0.0,-9.937012375188033,39.98670318490878,9.337012375188033,0.3867031849087752
1841,2023-06-15 17:14:42.202,0,0,0,0,13.69,3.47,64.1,-0.8,35.1,39.5,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.31,-2.55,26.23,26.65,24.1,1.03,1.05,41.46,7.53,56.01,231.6,1499.41,1,53.735832766253885,0.0,53.735832766253885,-0.0,-9.849699859319571,39.98670318490878,9.04969985931957,0.4867031849087766
1842,2023-06-15 17:14:42.601,0,0,0,0,13.67,3.46,64.1,-0.8,35.1,39.5,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.29,-2.6,26.22,26.64,24.1,1.03,1.05,41.44,7.57,56.0,231.68,1501.4,1,53.73587034630293,-0.0,53.73587034630293,-0.0,-9.937012375188033,39.923402029235945,9.137012375188032,0.4234020292359446
1843,2023-06-15 17:14:43.001,0,0,0,0,13.67,3.47,64.2,-0.9,35.1,39.5,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.27,-2.64,26.23,26.64,24.1,1.03,1.05,41.44,7.8,56.0,231.75,1501.1,1,53.73534082648272,-0.0,53.73534082648272,0.0,-9.849699859319571,39.923402029235945,8.949699859319571,0.4234020292359446
1844,2023-06-15 17:14:43.403,0,0,0,0,13.64,3.45,64.2,-0.9,35.1,39.5,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.25,-2.7,26.23,26.64,24.1,1.03,1.05,41.46,7.93,56.18,231.76,1500.36,1,53.73497417887682,-0.0,53.73497417887682,0.0,-10.024514723422499,39.828323122371785,9.124514723422498,0.32832312237178485
1845,2023-06-15 17:14:43.802,0,0,0,0,13.67,3.46,64.2,-0.9,35.1,39.5,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.22,-2.7,26.24,26.64,24.1,1.03,1.06,41.44,7.89,56.18,231.73,1500.05,1,53.73486123336548,-0.0,53.73486123336548,0.0,-9.937012375188033,39.923402029235945,9.037012375188032,0.4234020292359446
1846,2023-06-15 17:14:44.203,0,0,0,0,13.69,3.46,64.3,-1.1,35.1,39.5,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.22,-2.72,26.22,26.63,24.1,1.03,1.05,41.47,7.76,56.04,231.72,1500.49,1,53.73479655046695,-0.0,53.73479655046695,-0.0,-9.937012375188033,39.98670318490878,8.837012375188033,0.4867031849087766
1847,2023-06-15 17:14:44.603,0,0,0,0,13.64,3.46,64.3,-1.1,35.1,39.5,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.21,-2.79,26.23,26.63,24.1,1.03,1.05,41.51,7.64,56.04,231.7,1501.18,1,53.73453076735491,-0.0,53.73453076735491,-0.0,-9.937012375188033,39.828323122371785,8.837012375188033,0.32832312237178485
1848,2023-06-15 17:14:45.003,0,0,0,0,13.67,3.45,64.4,-1.3,35.1,39.5,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.18,-2.83,26.23,26.63,24.1,1.03,1.05,41.5,7.64,56.21,231.69,1498.48,1,53.73432888909812,0.0,53.73432888909812,0.0,-10.024514723422499,39.923402029235945,8.724514723422498,0.4234020292359446
1849,2023-06-15 17:14:45.401,0,0,0,0,13.64,3.44,64.4,-1.3,35.1,39.4,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.15,-2.86,26.23,26.63,24.1,1.03,1.05,41.48,7.76,56.21,231.67,1497.9,1,53.73499235108847,0.0,53.73499235108847,0.0,-10.112207884947736,39.828323122371785,8.812207884947735,0.42832312237178627
1850,2023-06-15 17:14:45.802,0,0,0,0,13.64,3.44,64.4,-1.3,35.1,39.4,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.09,-2.86,26.25,26.62,24.1,1.03,1.05,41.49,7.92,56.0,231.65,1498.9,1,53.7357335295772,0.0,53.7357335295772,-0.0,-10.112207884947736,39.828323122371785,8.812207884947735,0.42832312237178627
1851,2023-06-15 17:14:46.201,0,0,0,0,13.67,3.45,64.4,-1.3,35.1,39.4,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.09,-2.89,26.25,26.63,24.1,1.03,1.05,41.46,7.99,56.0,231.65,1499.68,1,53.7360952476358,0.0,53.7360952476358,-0.0,-10.024514723422499,39.923402029235945,8.724514723422498,0.523402029235946
1852,2023-06-15 17:14:46.603,0,0,0,0,13.62,3.46,64.5,-1.5,35.1,39.3,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.06,-2.9,26.24,26.6,24.1,1.03,1.05,41.51,7.98,56.06,231.64,1500.59,1,53.7361325663137,-0.0,53.7361325663137,-0.0,-9.937012375188033,39.764852151666105,8.437012375188033,0.4648521516661077
1853,2023-06-15 17:14:47.001,0,0,0,0,13.62,3.43,64.5,-1.5,35.1,39.3,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.0,-2.92,26.24,26.6,24.1,1.03,1.05,41.49,8.08,56.06,231.62,1501.78,1,53.73577821632381,-0.0,53.73577821632381,-0.0,-10.200092848668703,39.764852151666105,8.700092848668703,0.4648521516661077
1854,2023-06-15 17:14:47.403,0,0,0,0,13.64,3.44,64.6,-1.6,35.1,39.3,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.04,-2.93,26.24,26.61,24.1,1.03,1.05,41.51,8.33,56.14,231.62,1498.19,1,53.7354280137467,0.0,53.7354280137467,0.0,-10.112207884947736,39.828323122371785,8.512207884947737,0.5283231223717877
1855,2023-06-15 17:14:47.802,0,0,0,0,13.64,3.43,64.6,-1.6,35.1,39.3,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.06,-2.93,26.24,26.6,24.1,1.03,1.05,41.46,8.35,56.14,231.61,1496.72,1,53.73629909798619,0.0,53.73629909798619,0.0,-10.200092848668703,39.828323122371785,8.600092848668703,0.5283231223717877
1856,2023-06-15 17:14:48.202,0,0,0,0,13.64,3.42,64.6,-1.6,35.1,39.3,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.06,-2.93,26.25,26.61,24.1,1.03,1.05,41.41,8.27,56.0,231.6,1498.21,1,53.73746205766675,0.0,53.73746205766675,-0.0,-10.288170611558655,39.828323122371785,8.688170611558656,0.5283231223717877
1857,2023-06-15 17:14:48.602,0,0,0,0,13.62,3.43,64.6,-1.8,35.1,39.2,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.07,-2.94,26.24,26.6,24.1,1.03,1.05,41.54,8.14,56.0,231.59,1498.07,1,53.73819114067552,0.0,53.73819114067552,0.0,-10.200092848668703,39.764852151666105,8.400092848668702,0.564852151666102
1858,2023-06-15 17:14:49.001,0,0,0,0,13.64,3.41,64.6,-1.8,35.1,39.2,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.07,-2.94,26.23,26.6,24.1,1.03,1.05,41.48,8.4,56.19,231.56,1497.48,1,53.73902009511945,0.0,53.73902009511945,0.0,-10.376442178748903,39.828323122371785,8.576442178748902,0.628323122371782
1859,2023-06-15 17:14:49.403,0,0,0,0,13.62,3.4,64.7,-2.0,35.0,39.2,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.05,-2.94,26.23,26.61,24.1,1.03,1.05,41.49,8.36,56.19,231.54,1497.27,1,53.74005297249792,0.0,53.74005297249792,0.0,-10.464908563620895,39.764852151666105,8.464908563620895,0.564852151666102
1860,2023-06-15 17:14:49.803,0,0,0,0,13.6,3.4,64.7,-2.0,35.0,39.2,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.02,-2.94,26.24,26.59,24.1,1.03,1.06,41.51,9.81,56.01,231.54,1498.21,1,53.74105205555914,0.0,53.74105205555914,-0.0,-10.464908563620895,39.7013129533571,8.464908563620895,0.5013129533571004
1861,2023-06-15 17:14:50.203,0,0,0,0,13.62,3.39,64.7,-2.0,35.0,39.1,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.02,-2.95,26.24,26.59,24.1,1.03,1.05,41.56,7.97,56.01,231.54,1498.83,1,53.74170508281228,0.0,53.74170508281228,-0.0,-10.553570787897286,39.764852151666105,8.553570787897286,0.6648521516661035
1862,2023-06-15 17:14:50.601,0,0,0,0,13.6,3.39,64.7,-2.0,35.0,39.1,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.04,-2.94,26.24,26.61,24.1,1.03,1.06,41.47,7.94,56.21,231.54,1498.48,1,53.74220601881977,0.0,53.74220601881977,0.0,-10.553570787897286,39.7013129533571,8.553570787897286,0.6013129533571018
1863,2023-06-15 17:14:51.003,0,0,0,0,13.57,3.39,64.8,-2.1,35.0,39.1,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.06,-2.94,26.25,26.61,24.1,1.03,1.05,41.46,7.99,56.21,231.54,1498.67,1,53.74279746407029,0.0,53.74279746407029,-0.0,-10.553570787897286,39.60587584965367,8.453570787897286,0.5058758496536697
1864,2023-06-15 17:14:51.402,0,0,0,0,13.6,3.37,64.8,-2.1,35.0,39.1,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.05,-2.95,26.25,26.59,24.1,1.03,1.05,41.47,8.04,56.02,231.64,1497.87,1,53.74340755284784,0.0,53.74340755284784,0.0,-10.731486883826904,39.7013129533571,8.631486883826904,0.6013129533571018
1865,2023-06-15 17:14:51.801,0,0,0,0,13.6,3.37,64.8,-2.1,35.0,39.1,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.05,-2.95,26.24,26.6,24.1,1.03,1.05,41.47,8.04,56.02,231.72,1497.82,1,53.74426462463138,0.0,53.74426462463138,0.0,-10.731486883826904,39.7013129533571,8.631486883826904,0.6013129533571018
1866,2023-06-15 17:14:52.202,0,0,0,0,13.6,3.36,64.9,-2.3,35.0,39.0,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.05,-2.95,26.24,26.59,24.1,1.03,1.06,41.44,8.04,56.02,231.75,1496.52,1,53.74526540218589,0.0,53.74526540218589,0.0,-10.820742841484673,39.7013129533571,8.520742841484672,0.7013129533571032
1867,2023-06-15 17:14:52.603,0,0,0,0,13.6,3.37,64.9,-2.3,35.0,39.0,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.1,-2.93,26.24,26.58,24.1,1.03,1.05,41.48,8.13,56.02,231.74,1496.69,1,53.746643727264384,0.0,53.746643727264384,-0.0,-10.731486883826904,39.7013129533571,8.431486883826903,0.7013129533571032
1868,2023-06-15 17:14:53.001,0,0,0,0,13.55,3.36,65.0,-2.4,35.0,39.0,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.15,-2.94,26.24,26.58,24.1,1.03,1.05,41.48,7.94,56.2,231.75,1498.95,1,53.74774195201872,0.0,53.74774195201872,-0.0,-10.820742841484673,39.54216532220522,8.420742841484673,0.5421653222052214
1869,2023-06-15 17:14:53.402,0,0,0,0,13.52,3.35,65.0,-2.4,35.0,39.0,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.18,-2.91,26.24,26.58,24.1,1.03,1.05,41.49,7.85,56.2,231.75,1499.79,1,53.74807803986786,0.0,53.74807803986786,-0.0,-10.910198810750046,39.44647040564479,8.510198810750046,0.44647040564478857
1870,2023-06-15 17:14:53.802,0,0,0,0,13.55,3.33,65.0,-2.4,35.0,39.0,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.21,-2.91,26.25,26.59,24.1,1.03,1.06,41.49,7.79,56.03,231.73,1497.77,1,53.748364574944965,0.0,53.748364574944965,0.0,-11.089715052485303,39.54216532220522,8.689715052485303,0.5421653222052214
1871,2023-06-15 17:14:54.201,0,0,0,0,13.57,3.33,65.1,-2.5,35.0,39.0,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.21,-2.93,26.25,26.57,24.1,1.03,1.06,41.49,7.94,56.03,231.72,1499.0,1,53.7491331816101,0.0,53.7491331816101,-0.0,-11.089715052485303,39.60587584965367,8.589715052485303,0.6058758496536711
1872,2023-06-15 17:14:54.603,0,0,0,0,13.55,3.32,65.1,-2.5,35.0,38.9,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.19,-2.92,26.25,26.58,24.1,1.03,1.05,41.47,7.94,56.22,231.73,1499.66,1,53.74946835972308,0.0,53.74946835972308,-0.0,-11.179777481559086,39.54216532220522,8.679777481559086,0.6421653222052228
1873,2023-06-15 17:14:55.002,0,0,0,0,13.55,3.33,65.1,-2.7,35.0,38.9,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.2,-2.89,26.26,26.58,24.1,1.03,1.05,41.49,7.9,56.03,231.74,1498.17,1,53.74975305974243,0.0,53.74975305974243,0.0,-11.089715052485303,39.54216532220522,8.389715052485304,0.6421653222052228
1874,2023-06-15 17:14:55.403,0,0,0,0,13.55,3.31,65.2,-2.7,35.0,38.9,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.19,-2.91,26.26,26.59,24.1,1.03,1.05,41.47,7.84,56.03,231.72,1499.51,1,53.75035164568184,0.0,53.75035164568184,-0.0,-11.270044235653984,39.54216532220522,8.570044235653985,0.6421653222052228
1875,2023-06-15 17:14:55.802,0,0,0,0,13.55,3.31,65.2,-2.7,35.0,38.9,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.18,-2.91,26.25,26.58,24.1,1.03,1.05,41.46,8.01,56.03,231.71,1501.9,1,53.7503061962199,-0.0,53.7503061962199,-0.0,-11.270044235653984,39.54216532220522,8.570044235653985,0.6421653222052228
1876,2023-06-15 17:14:56.202,0,0,0,0,13.55,3.31,65.2,-2.7,35.0,38.9,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.18,-2.9,26.24,26.58,24.1,1.03,1.05,41.47,8.09,56.03,231.71,1502.77,1,53.74946058448312,-0.0,53.74946058448312,-0.0,-11.270044235653984,39.54216532220522,8.570044235653985,0.6421653222052228
1877,2023-06-15 17:14:56.602,0,0,0,0,13.55,3.28,65.3,-2.9,34.9,38.8,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.17,-2.89,26.25,26.58,24.1,1.03,1.05,41.49,8.24,56.09,231.72,1502.69,1,53.74835927682635,-0.0,53.74835927682635,0.0,-11.542081506685122,39.54216532220522,8.642081506685122,0.7421653222052242
1878,2023-06-15 17:14:57.003,0,0,0,0,13.55,3.27,65.3,-2.9,34.9,38.8,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.17,-2.89,26.24,26.58,24.1,1.03,1.05,41.5,8.16,56.09,231.73,1504.89,1,53.74706102135655,-0.0,53.74706102135655,-0.0,-11.633176666626639,39.54216532220522,8.733176666626639,0.7421653222052242
1879,2023-06-15 17:14:57.402,0,0,0,0,13.52,3.29,65.4,-3.0,34.9,38.8,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.19,-2.88,26.24,26.57,24.1,1.03,1.06,41.49,8.14,56.04,231.76,1507.58,1,53.7448367818546,-0.0,53.7448367818546,-0.0,-11.451195132969985,39.44647040564479,8.451195132969985,0.6464704056447914
1880,2023-06-15 17:14:57.802,0,0,0,0,13.52,3.27,65.4,-3.0,34.9,38.8,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.2,-2.88,26.26,26.57,24.1,1.03,1.05,41.49,8.1,56.04,231.76,1508.84,1,53.74168097279546,-0.0,53.74168097279546,-0.0,-11.633176666626639,39.44647040564479,8.633176666626639,0.6464704056447914
1881,2023-06-15 17:14:58.203,0,0,0,0,13.5,3.27,65.4,-3.0,34.9,38.8,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.2,-2.89,26.23,26.56,24.1,1.03,1.05,41.44,8.15,56.2,231.75,1507.04,1,53.73832288310047,-0.0,53.73832288310047,0.0,-11.633176666626639,39.38258745425043,8.633176666626639,0.5825874542504295
1882,2023-06-15 17:14:58.602,0,0,0,0,13.5,3.27,65.5,-3.1,34.9,38.7,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.28,-2.86,26.25,26.56,24.1,1.04,1.05,41.53,8.09,56.2,231.72,1506.99,1,53.735514733309714,-0.0,53.735514733309714,0.0,-11.633176666626639,39.38258745425043,8.53317666662664,0.6825874542504238
1883,2023-06-15 17:14:59.002,0,0,0,0,13.48,3.26,65.5,-3.1,34.9,38.7,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.32,-2.87,26.24,26.56,24.1,1.03,1.06,41.49,8.17,56.03,231.72,1507.94,1,53.73262233380076,-0.0,53.73262233380076,-0.0,-11.724481751996962,39.318635224215484,8.624481751996962,0.6186352242154811
1884,2023-06-15 17:14:59.401,0,0,0,0,13.48,3.26,65.5,-3.2,34.8,38.7,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.31,-2.84,26.24,26.57,24.1,1.03,1.06,41.49,8.15,56.03,231.72,1503.27,1,53.72991568158623,-0.0,53.72991568158623,0.0,-11.724481751996962,39.318635224215484,8.524481751996962,0.6186352242154811
1885,2023-06-15 17:14:59.802,0,0,0,0,13.5,3.27,65.5,-3.2,34.8,38.7,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.33,-2.84,26.25,26.56,24.1,1.03,1.06,41.48,8.09,56.04,231.67,1497.93,1,53.729142266745534,0.0,53.729142266745534,0.0,-11.633176666626639,39.38258745425043,8.43317666662664,0.6825874542504238
1886,2023-06-15 17:15:00.203,0,0,0,0,13.55,3.25,65.5,-3.2,34.8,38.6,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.33,-2.82,26.26,26.56,24.1,1.03,1.06,41.47,8.05,56.04,231.63,1497.74,1,53.72999081416604,0.0,53.72999081416604,0.0,-11.815997911782233,39.54216532220522,8.615997911782234,0.94216532220522
1887,2023-06-15 17:15:00.602,0,0,0,0,13.5,3.26,65.5,-3.2,34.8,38.6,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.32,-2.82,26.25,26.57,24.1,1.03,1.06,41.44,7.98,56.02,231.64,1500.06,1,53.7306606135511,-0.0,53.7306606135511,-0.0,-11.724481751996962,39.38258745425043,8.524481751996962,0.7825874542504252
1888,2023-06-15 17:15:01.002,0,0,0,0,13.5,3.25,65.6,-3.4,34.8,38.6,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.33,-2.81,26.26,26.57,24.1,1.03,1.05,41.49,8.18,56.02,231.67,1503.59,1,53.73028419008967,-0.0,53.73028419008967,-0.0,-11.815997911782233,39.38258745425043,8.415997911782233,0.7825874542504252
1889,2023-06-15 17:15:01.402,0,0,0,0,13.5,3.23,65.6,-3.4,34.8,38.6,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.32,-2.8,26.26,26.55,24.1,1.03,1.05,41.47,8.09,56.04,231.7,1504.55,1,53.728753697371445,-0.0,53.728753697371445,-0.0,-11.999668100150018,39.38258745425043,8.599668100150017,0.7825874542504252
1890,2023-06-15 17:15:01.802,0,0,0,0,13.5,3.23,65.6,-3.4,34.8,38.6,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.33,-2.8,26.25,26.57,24.1,1.03,1.05,41.51,8.25,56.04,231.67,1504.33,1,53.72695672064539,-0.0,53.72695672064539,0.0,-11.999668100150018,39.38258745425043,8.599668100150017,0.7825874542504252
1891,2023-06-15 17:15:02.201,0,0,0,0,13.48,3.22,65.7,-3.5,34.8,38.5,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.33,-2.79,26.27,26.56,24.1,1.03,1.05,41.53,8.24,56.19,231.64,1500.1,1,53.72564507973667,-0.0,53.72564507973667,0.0,-12.091824476664215,39.318635224215484,8.591824476664215,0.818635224215484
1892,2023-06-15 17:15:02.603,0,0,0,0,13.45,3.23,65.7,-3.5,34.8,38.5,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.38,-2.77,26.26,26.55,24.1,1.03,1.06,41.44,8.24,56.19,231.63,1499.31,1,53.72568430774924,0.0,53.72568430774924,0.0,-11.999668100150018,39.222576592799726,8.499668100150018,0.7225765927997259
1893,2023-06-15 17:15:03.001,0,0,0,0,13.43,3.22,65.8,-3.6,34.8,38.5,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.43,-2.77,26.26,26.55,24.1,1.04,1.05,41.45,8.11,56.01,231.65,1501.63,1,53.72572851112362,-0.0,53.72572851112362,-0.0,-12.091824476664215,39.15845038713792,8.491824476664215,0.6584503871379184
1894,2023-06-15 17:15:03.403,0,0,0,0,13.5,3.22,65.8,-3.6,34.8,38.5,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.52,-2.75,26.26,26.55,24.1,1.03,1.05,41.46,8.09,56.01,231.66,1500.9,1,53.72514727025505,-0.0,53.72514727025505,0.0,-12.091824476664215,39.38258745425043,8.491824476664215,0.8825874542504266
1895,2023-06-15 17:15:03.802,0,0,0,0,13.5,3.21,65.8,-3.6,34.8,38.5,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.56,-2.75,26.25,26.54,24.1,1.03,1.06,41.53,8.14,56.07,231.66,1502.87,1,53.724589948129605,-0.0,53.724589948129605,-0.0,-12.184196623694845,39.38258745425043,8.584196623694845,0.8825874542504266
1896,2023-06-15 17:15:04.201,0,0,0,0,13.48,3.19,65.9,-3.7,34.8,38.5,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.56,-2.74,26.27,26.55,24.1,1.03,1.05,41.48,8.19,56.07,231.69,1503.54,1,53.72337971897597,-0.0,53.72337971897597,-0.0,-12.369593038441678,39.318635224215484,8.669593038441679,0.818635224215484
1897,2023-06-15 17:15:04.601,0,0,0,0,13.45,3.17,65.9,-3.7,34.8,38.5,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.61,-2.73,26.26,26.56,24.1,1.04,1.05,41.46,8.14,56.16,231.71,1504.43,1,53.72187340685124,-0.0,53.72187340685124,-0.0,-12.555867068397106,39.222576592799726,8.855867068397107,0.7225765927997259
1898,2023-06-15 17:15:05.003,0,0,0,0,13.48,3.18,65.9,-3.7,34.8,38.5,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.61,-2.73,26.26,26.56,24.1,1.03,1.05,41.4,8.14,56.16,231.75,1500.51,1,53.72048861192936,-0.0,53.72048861192936,0.0,-12.462619737096361,39.318635224215484,8.762619737096362,0.818635224215484
1899,2023-06-15 17:15:05.401,0,0,0,0,13.43,3.2,65.9,-3.7,34.8,38.5,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.59,-2.71,26.26,26.55,24.1,1.03,1.05,41.46,8.12,56.03,231.81,1499.64,1,53.720372315473504,0.0,53.720372315473504,0.0,-12.276785740901687,39.15845038713792,8.576785740901688,0.6584503871379184
1900,2023-06-15 17:15:05.801,0,0,0,0,13.43,3.17,66.0,-3.7,34.8,38.4,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.56,-2.71,26.25,26.55,24.1,1.03,1.05,41.48,8.19,56.03,231.8,1502.19,1,53.720261986989925,-0.0,53.720261986989925,-0.0,-12.555867068397106,39.15845038713792,8.855867068397107,0.7584503871379198
1901,2023-06-15 17:15:06.202,0,0,0,0,13.45,3.17,66.0,-3.7,34.8,38.4,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.56,-2.69,26.26,26.55,24.1,1.03,1.06,41.46,8.24,56.2,231.74,1502.92,1,53.71931069710725,-0.0,53.71931069710725,-0.0,-12.555867068397106,39.222576592799726,8.855867068397107,0.8225765927997273
1902,2023-06-15 17:15:06.601,0,0,0,0,13.43,3.16,66.1,-3.7,34.8,38.3,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.54,-2.69,26.25,26.55,24.1,1.03,1.06,41.46,8.24,56.2,231.67,1504.4,1,53.71799755375856,-0.0,53.71799755375856,-0.0,-12.649336274755228,39.15845038713792,8.949336274755229,0.8584503871379212
1903,2023-06-15 17:15:07.001,0,0,0,0,13.43,3.18,66.1,-3.7,34.8,38.3,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.51,-2.68,26.26,26.55,24.1,1.04,1.06,41.44,8.19,56.05,231.7,1504.64,1,53.71621637516969,-0.0,53.71621637516969,-0.0,-12.462619737096361,39.15845038713792,8.762619737096362,0.8584503871379212
1904,2023-06-15 17:15:07.403,0,0,0,0,13.43,3.16,66.1,-3.7,34.8,38.3,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.52,-2.67,26.26,26.54,24.1,1.04,1.05,41.46,8.19,56.05,231.74,1505.03,1,53.71431068970912,-0.0,53.71431068970912,-0.0,-12.649336274755228,39.15845038713792,8.949336274755229,0.8584503871379212
1905,2023-06-15 17:15:07.802,0,0,0,0,13.38,3.15,66.2,-3.7,34.8,38.3,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.57,-2.67,26.26,26.55,24.1,1.03,1.06,41.49,8.24,56.18,231.78,1501.78,1,53.712630248053,-0.0,53.712630248053,0.0,-12.743028609593068,38.99782864934713,9.043028609593069,0.6978286493471302
1906,2023-06-15 17:15:08.202,0,0,0,0,13.4,3.19,66.2,-3.7,34.8,38.3,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.57,-2.65,26.26,26.55,24.1,1.03,1.06,41.51,8.34,56.18,231.79,1500.9,1,53.71200661556952,-0.0,53.71200661556952,0.0,-12.369593038441678,39.0621299527329,8.669593038441679,0.7621299527329057
1907,2023-06-15 17:15:08.602,0,0,0,0,13.33,3.17,66.2,-3.6,34.7,38.3,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.56,-2.63,26.26,26.55,24.1,1.03,1.05,41.49,8.29,56.04,231.74,1503.84,1,53.71135522932284,-0.0,53.71135522932284,-0.0,-12.555867068397106,38.83676718525129,8.955867068397106,0.5367671852512927
1908,2023-06-15 17:15:09.003,0,0,0,0,13.4,3.19,66.3,-3.6,34.7,38.2,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.55,-2.63,26.26,26.55,24.1,1.03,1.06,41.44,8.34,56.04,231.71,1507.2,1,53.70947562925571,-0.0,53.70947562925571,-0.0,-12.369593038441678,39.0621299527329,8.769593038441679,0.8621299527329
1909,2023-06-15 17:15:09.401,0,0,0,0,13.36,3.18,66.3,-3.6,34.7,38.2,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.58,-2.61,26.26,26.54,24.1,1.04,1.06,41.46,8.29,56.03,231.69,1508.4,1,53.70648585283512,-0.0,53.70648585283512,-0.0,-12.462619737096361,38.93345699008182,8.862619737096361,0.7334569900818195
1910,2023-06-15 17:15:09.802,0,0,0,0,13.33,3.17,66.3,-3.6,34.7,38.2,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.63,-2.61,26.25,26.55,24.1,1.04,1.06,41.51,8.29,56.03,231.74,1507.61,1,53.70319193747038,-0.0,53.70319193747038,0.0,-12.555867068397106,38.83676718525129,8.955867068397106,0.6367671852512871
1911,2023-06-15 17:15:10.202,0,0,0,0,13.4,3.17,66.4,-3.5,34.7,38.1,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.63,-2.6,26.27,26.55,24.1,1.04,1.06,41.57,8.4,56.2,231.78,1505.77,1,53.70033579440589,-0.0,53.70033579440589,0.0,-12.555867068397106,39.0621299527329,9.055867068397106,0.9621299527329015
1912,2023-06-15 17:15:10.603,0,0,0,0,13.38,3.19,66.4,-3.5,34.7,38.1,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.66,-2.57,26.26,26.54,24.1,1.03,1.06,41.51,8.57,56.2,231.81,1504.79,1,53.6981210715937,-0.0,53.6981210715937,0.0,-12.369593038441678,38.99782864934713,8.869593038441678,0.8978286493471259
1913,2023-06-15 17:15:11.001,0,0,0,0,13.36,3.17,66.5,-3.4,34.6,38.1,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.7,-2.56,26.26,26.54,24.1,1.04,1.05,41.49,8.59,56.02,231.81,1503.77,1,53.696315283079095,-0.0,53.696315283079095,0.0,-12.555867068397106,38.93345699008182,9.155867068397106,0.833456990081821
1914,2023-06-15 17:15:11.403,0,0,0,0,13.36,3.17,66.5,-3.4,34.6,38.1,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.77,-2.54,26.26,26.54,24.1,1.04,1.06,41.49,8.46,56.02,231.8,1504.04,1,53.69477166645998,-0.0,53.69477166645998,-0.0,-12.555867068397106,38.93345699008182,9.155867068397106,0.833456990081821
1915,2023-06-15 17:15:11.802,0,0,0,0,13.38,3.19,66.5,-3.4,34.6,38.1,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.81,-2.54,26.26,26.54,24.1,1.03,1.06,41.47,8.34,56.21,231.82,1500.11,1,53.69355636511082,-0.0,53.69355636511082,0.0,-12.369593038441678,38.99782864934713,8.969593038441678,0.8978286493471259
1916,2023-06-15 17:15:12.203,0,0,0,0,13.38,3.2,66.6,-3.4,34.6,38.1,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.81,-2.54,26.26,26.54,24.1,1.03,1.05,41.51,8.39,56.21,231.82,1499.36,1,53.69358794533486,0.0,53.69358794533486,0.0,-12.276785740901687,38.99782864934713,8.876785740901687,0.8978286493471259
1917,2023-06-15 17:15:12.602,0,0,0,0,13.38,3.2,66.6,-3.4,34.6,38.1,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.81,-2.52,26.27,26.54,24.1,1.04,1.06,41.46,8.34,56.06,231.8,1501.42,1,53.69363806094403,-0.0,53.69363806094403,-0.0,-12.276785740901687,38.99782864934713,8.876785740901687,0.8978286493471259
1918,2023-06-15 17:15:13.003,0,0,0,0,13.36,3.2,66.7,-3.2,34.6,38.1,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.82,-2.52,26.27,26.54,24.1,1.04,1.06,41.46,8.39,56.06,231.77,1503.03,1,53.6929076035666,-0.0,53.6929076035666,-0.0,-12.276785740901687,38.93345699008182,9.076785740901688,0.833456990081821
1919,2023-06-15 17:15:13.402,0,0,0,0,13.36,3.2,66.7,-3.2,34.6,38.1,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.84,-2.5,26.27,26.52,24.1,1.03,1.06,41.49,8.29,56.04,231.75,1503.99,1,53.691603084526015,-0.0,53.691603084526015,-0.0,-12.276785740901687,38.93345699008182,9.076785740901688,0.833456990081821
1920,2023-06-15 17:15:13.802,0,0,0,0,13.33,3.21,66.7,-3.2,34.6,38.1,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.84,-2.5,26.26,26.53,24.1,1.04,1.06,41.5,8.34,56.04,231.72,1505.73,1,53.68983224161144,-0.0,53.68983224161144,-0.0,-12.184196623694845,38.83676718525129,8.984196623694846,0.7367671852512885
1921,2023-06-15 17:15:14.202,0,0,0,0,13.28,3.2,66.7,-3.2,34.6,38.1,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.84,-2.49,26.27,26.52,24.1,1.03,1.06,41.51,8.34,56.19,231.71,1505.92,1,53.687522721283386,-0.0,53.687522721283386,-0.0,-12.276785740901687,38.67526313985894,9.076785740901688,0.5752631398589401
1922,2023-06-15 17:15:14.603,0,0,0,0,13.36,3.21,66.8,-3.1,34.6,38.0,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.82,-2.48,26.26,26.52,24.1,1.03,1.05,41.53,8.44,56.19,231.7,1506.33,1,53.68510598527903,-0.0,53.68510598527903,-0.0,-12.184196623694845,38.93345699008182,9.084196623694845,0.9334569900818224
1923,2023-06-15 17:15:15.001,0,0,0,0,13.33,3.21,66.8,-3.1,34.6,38.0,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.81,-2.47,26.27,26.52,24.1,1.03,1.06,41.46,8.37,56.04,231.74,1505.31,1,53.68268553091759,-0.0,53.68268553091759,0.0,-12.184196623694845,38.83676718525129,9.084196623694845,0.8367671852512899
1924,2023-06-15 17:15:15.402,0,0,0,0,13.38,3.23,66.8,-3.1,34.6,38.0,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.82,-2.45,26.27,26.51,24.1,1.03,1.06,41.46,8.34,56.04,231.87,1495.77,1,53.68151787628407,0.0,53.68151787628407,0.0,-11.999668100150018,38.99782864934713,8.899668100150018,0.9978286493471273
1925,2023-06-15 17:15:15.802,0,0,0,0,13.36,3.2,66.9,-2.9,34.6,38.0,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.83,-2.45,26.26,26.51,24.1,1.04,1.06,41.51,8.16,56.22,231.99,1486.2,1,53.6841726936149,0.0,53.6841726936149,0.0,-12.276785740901687,38.93345699008182,9.376785740901687,0.9334569900818224
1926,2023-06-15 17:15:16.202,0,0,0,0,13.36,3.23,66.9,-2.9,34.6,38.0,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.83,-2.45,26.25,26.52,24.1,1.03,1.06,41.51,8.18,56.22,232.04,1480.53,1,53.6902595681476,0.0,53.6902595681476,0.0,-11.999668100150018,38.93345699008182,9.099668100150017,0.9334569900818224
