,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,phe_out,cond_air,cond_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1927,2023-06-15 17:15:16.602,0,0,0,0,13.36,3.2,67.0,-2.7,34.6,38.0,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.87,-2.42,26.27,26.51,24.1,1.04,1.06,41.46,8.29,56.01,232.04,1479.85,1,53.69810793443913,0.0,53.69810793443913,0.0,-12.276785740901687,38.93345699008182,9.576785740901688,0.9334569900818224
1928,2023-06-15 17:15:17.001,0,0,0,0,13.36,3.2,67.0,-2.7,34.6,38.0,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.89,-2.42,26.27,26.51,24.1,1.03,1.06,41.51,8.43,56.01,231.96,1487.05,1,53.70545055059189,0.0,53.70545055059189,-0.0,-12.276785740901687,38.93345699008182,9.576785740901688,0.9334569900818224
1929,2023-06-15 17:15:17.402,0,0,0,0,13.36,3.22,67.0,-2.7,34.6,38.0,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.9,-2.38,26.27,26.51,24.1,1.04,1.06,41.49,8.41,56.06,231.86,1494.92,1,53.709853907010505,0.0,53.709853907010505,-0.0,-12.091824476664215,38.93345699008182,9.391824476664215,0.9334569900818224
1930,2023-06-15 17:15:17.801,0,0,0,0,13.36,3.23,67.1,-2.5,34.5,38.0,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.87,-2.38,26.26,26.52,24.1,1.03,1.05,41.46,8.24,56.06,231.77,1503.08,1,53.71107178908104,-0.0,53.71107178908104,-0.0,-11.999668100150018,38.93345699008182,9.499668100150018,0.9334569900818224
1931,2023-06-15 17:15:18.202,0,0,0,0,13.36,3.22,67.1,-2.5,34.5,37.9,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.87,-2.37,26.25,26.51,24.1,1.04,1.06,41.47,8.2,56.1,231.75,1503.26,1,53.70981995696778,-0.0,53.70981995696778,-0.0,-12.091824476664215,38.93345699008182,9.591824476664215,1.0334569900818238
1932,2023-06-15 17:15:18.602,0,0,0,0,13.36,3.23,67.1,-2.5,34.5,37.9,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.86,-2.38,26.26,26.5,24.1,1.03,1.05,41.5,8.3,56.1,231.75,1501.94,1,53.7086464472794,-0.0,53.7086464472794,0.0,-11.999668100150018,38.93345699008182,9.499668100150018,1.0334569900818238
1933,2023-06-15 17:15:19.003,0,0,0,0,13.33,3.23,67.1,-2.4,34.5,37.9,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.82,-2.35,26.27,26.5,24.1,1.03,1.06,41.48,8.44,56.04,231.77,1501.33,1,53.7079309646582,-0.0,53.7079309646582,0.0,-11.999668100150018,38.83676718525129,9.599668100150017,0.9367671852512913
1934,2023-06-15 17:15:19.402,0,0,0,0,13.33,3.23,67.1,-2.4,34.5,37.9,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.8,-2.34,26.27,26.51,24.1,1.04,1.06,41.45,8.39,56.04,231.77,1501.26,1,53.70740711219781,-0.0,53.70740711219781,0.0,-11.999668100150018,38.83676718525129,9.599668100150017,0.9367671852512913
1935,2023-06-15 17:15:19.802,0,0,0,0,13.36,3.23,67.1,-2.4,34.5,37.9,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.82,-2.34,26.28,26.51,24.1,1.04,1.06,41.46,8.21,56.19,231.76,1501.59,1,53.70687051235909,-0.0,53.70687051235909,-0.0,-11.999668100150018,38.93345699008182,9.599668100150017,1.0334569900818238
1936,2023-06-15 17:15:20.202,0,0,0,0,13.38,3.23,67.3,-2.2,34.5,37.8,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.82,-2.33,26.27,26.51,24.1,1.03,1.06,41.48,8.09,56.19,231.76,1501.83,1,53.70621046822781,-0.0,53.70621046822781,-0.0,-11.999668100150018,38.99782864934713,9.799668100150019,1.1978286493471302
1937,2023-06-15 17:15:20.602,0,0,0,0,13.33,3.25,67.3,-2.2,34.5,37.8,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.87,-2.32,26.27,26.5,24.1,1.04,1.06,41.47,8.18,56.04,231.72,1503.78,1,53.7052814273929,-0.0,53.7052814273929,-0.0,-11.815997911782233,38.83676718525129,9.615997911782234,1.0367671852512927
1938,2023-06-15 17:15:21.003,0,0,0,0,13.38,3.23,67.4,-2.0,34.5,37.8,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.92,-2.3,26.28,26.5,24.1,1.04,1.06,41.46,8.33,56.04,231.73,1502.09,1,53.703937081656406,-0.0,53.703937081656406,0.0,-11.999668100150018,38.99782864934713,9.999668100150018,1.1978286493471302
1939,2023-06-15 17:15:21.403,0,0,0,0,13.36,3.25,67.4,-2.0,34.5,37.8,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.92,-2.28,26.28,26.51,24.1,1.04,1.06,41.53,8.47,56.03,231.73,1503.27,1,53.70298053497786,-0.0,53.70298053497786,-0.0,-11.815997911782233,38.93345699008182,9.815997911782233,1.1334569900818252
1940,2023-06-15 17:15:21.802,0,0,0,0,13.4,3.24,67.4,-2.0,34.5,37.8,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.92,-2.28,26.26,26.5,24.1,1.04,1.06,41.51,8.49,56.03,231.74,1502.47,1,53.70175303600307,-0.0,53.70175303600307,0.0,-11.907726304866628,39.0621299527329,9.907726304866628,1.2621299527329057
1941,2023-06-15 17:15:22.202,0,0,0,0,13.4,3.27,67.5,-1.9,34.5,37.8,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.92,-2.28,26.26,26.51,24.1,1.04,1.06,41.53,8.34,56.21,231.74,1501.63,1,53.70085091034408,-0.0,53.70085091034408,0.0,-11.633176666626639,39.0621299527329,9.733176666626639,1.2621299527329057
1942,2023-06-15 17:15:22.603,0,0,0,0,13.4,3.26,67.5,-1.9,34.5,37.8,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.95,-2.25,26.27,26.5,24.1,1.03,1.06,41.46,8.34,56.21,231.75,1498.74,1,53.70048923547264,0.0,53.70048923547264,0.0,-11.724481751996962,39.0621299527329,9.824481751996961,1.2621299527329057
1943,2023-06-15 17:15:23.002,0,0,0,0,13.4,3.27,67.5,-1.9,34.5,37.8,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.97,-2.26,26.27,26.5,24.1,1.04,1.06,41.49,8.2,56.05,231.78,1498.18,1,53.70104892942425,0.0,53.70104892942425,0.0,-11.633176666626639,39.0621299527329,9.733176666626639,1.2621299527329057
1944,2023-06-15 17:15:23.402,0,0,0,0,13.38,3.27,67.5,-1.9,34.5,37.8,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.99,-2.23,26.27,26.51,24.1,1.03,1.05,41.49,8.29,56.05,231.78,1498.23,1,53.70177145117995,0.0,53.70177145117995,-0.0,-11.633176666626639,38.99782864934713,9.733176666626639,1.1978286493471302
1945,2023-06-15 17:15:23.802,0,0,0,0,13.43,3.27,67.6,-1.7,34.5,37.8,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.05,-2.23,26.25,26.49,24.1,1.03,1.05,41.49,8.26,56.22,231.73,1500.41,1,53.70226243276592,-0.0,53.70226243276592,-0.0,-11.633176666626639,39.15845038713792,9.93317666662664,1.3584503871379212
1946,2023-06-15 17:15:24.202,0,0,0,0,13.4,3.27,67.6,-1.7,34.5,37.8,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.05,-2.2,26.27,26.48,24.1,1.03,1.06,41.49,8.39,56.22,231.7,1500.2,1,53.70211919426914,-0.0,53.70211919426914,0.0,-11.633176666626639,39.0621299527329,9.93317666662664,1.2621299527329057
1947,2023-06-15 17:15:24.602,0,0,0,0,13.4,3.27,67.7,-1.5,34.5,37.8,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.11,-2.2,26.28,26.5,24.1,1.03,1.05,41.42,8.48,56.04,231.7,1500.6,1,53.70199930086131,-0.0,53.70199930086131,-0.0,-11.633176666626639,39.0621299527329,10.133176666626639,1.2621299527329057
1948,2023-06-15 17:15:25.002,0,0,0,0,13.4,3.29,67.7,-1.5,34.5,37.8,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.13,-2.18,26.27,26.5,24.1,1.03,1.06,41.47,8.64,56.04,231.73,1499.58,1,53.70186111248012,0.0,53.70186111248012,0.0,-11.451195132969985,39.0621299527329,9.951195132969985,1.2621299527329057
1949,2023-06-15 17:15:25.402,0,0,0,0,13.4,3.29,67.7,-1.5,34.5,37.8,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.18,-2.17,26.27,26.48,24.1,1.04,1.06,41.47,8.54,56.19,231.7,1496.55,1,53.70232534509654,0.0,53.70232534509654,0.0,-11.451195132969985,39.0621299527329,9.951195132969985,1.2621299527329057
1950,2023-06-15 17:15:25.802,0,0,0,0,13.43,3.28,67.8,-1.3,34.4,37.8,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.22,-2.17,26.27,26.47,24.1,1.04,1.06,41.53,8.54,56.19,231.46,1493.76,1,53.70398978996511,0.0,53.70398978996511,0.0,-11.542081506685122,39.15845038713792,10.242081506685121,1.3584503871379212
1951,2023-06-15 17:15:26.203,0,0,0,0,13.4,3.31,67.8,-1.3,34.4,37.8,3850,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.22,-2.16,26.27,26.48,24.1,1.04,1.06,41.5,8.44,56.04,231.43,1492.6,1,53.706604174301575,0.0,53.706604174301575,0.0,-11.270044235653984,39.0621299527329,9.970044235653983,1.2621299527329057
1952,2023-06-15 17:15:26.603,0,0,0,0,13.43,3.31,67.9,-1.2,34.4,37.8,3850,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.2,-2.15,26.27,26.47,24.1,1.04,1.05,41.54,8.55,56.04,231.62,1494.64,1,53.70935797919506,0.0,53.70935797919506,-0.0,-11.270044235653984,39.15845038713792,10.070044235653985,1.3584503871379212
1953,2023-06-15 17:15:27.003,0,0,0,0,13.45,3.29,67.9,-1.2,34.4,37.8,3850,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.2,-2.12,26.27,26.47,24.1,1.03,1.05,41.46,8.49,56.03,231.69,1496.28,1,53.71133963314289,0.0,53.71133963314289,-0.0,-11.451195132969985,39.222576592799726,10.251195132969986,1.4225765927997287
1954,2023-06-15 17:15:27.402,0,0,0,0,13.45,3.31,67.9,-1.2,34.4,37.8,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.2,-2.11,26.27,26.47,24.1,1.04,1.06,41.53,8.49,56.03,231.67,1497.37,1,53.71271447362656,0.0,53.71271447362656,-0.0,-11.270044235653984,39.222576592799726,10.070044235653985,1.4225765927997287
1955,2023-06-15 17:15:27.803,0,0,0,0,13.43,3.29,67.9,-1.0,34.4,37.8,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.2,-2.11,26.26,26.48,24.1,1.03,1.06,41.53,8.49,56.22,231.63,1499.68,1,53.71353337943072,0.0,53.71353337943072,-0.0,-11.451195132969985,39.15845038713792,10.451195132969985,1.3584503871379212
1956,2023-06-15 17:15:28.201,0,0,0,0,13.43,3.3,68.0,-1.0,34.4,37.7,3850,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.2,-2.1,26.27,26.46,24.1,1.03,1.06,41.44,8.31,56.22,231.62,1500.04,1,53.71362472774499,-0.0,53.71362472774499,-0.0,-11.360516415950372,39.15845038713792,10.360516415950372,1.4584503871379155
1957,2023-06-15 17:15:28.601,0,0,0,0,13.45,3.3,68.0,-1.0,34.4,37.7,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.21,-2.1,26.27,26.47,24.1,1.03,1.06,41.46,8.11,56.04,231.61,1500.96,1,53.71351602132791,-0.0,53.71351602132791,-0.0,-11.360516415950372,39.222576592799726,10.360516415950372,1.522576592799723
1958,2023-06-15 17:15:29.003,0,0,0,0,13.48,3.3,68.1,-0.9,34.4,37.7,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.2,-2.07,26.29,26.47,24.1,1.04,1.06,41.46,7.99,56.04,231.61,1500.46,1,53.71318122995848,-0.0,53.71318122995848,0.0,-11.360516415950372,39.318635224215484,10.460516415950371,1.6186352242154811
1959,2023-06-15 17:15:29.402,0,0,0,0,13.45,3.29,68.1,-0.9,34.4,37.7,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.19,-2.06,26.29,26.48,24.1,1.03,1.05,41.47,8.09,56.21,231.62,1499.78,1,53.71306532246108,0.0,53.71306532246108,0.0,-11.451195132969985,39.222576592799726,10.551195132969985,1.522576592799723
1960,2023-06-15 17:15:29.801,0,0,0,0,13.45,3.28,68.1,-0.9,34.4,37.7,3850,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.17,-2.06,26.27,26.48,24.1,1.04,1.06,41.49,8.04,56.21,231.61,1499.03,1,53.7132270935082,0.0,53.7132270935082,0.0,-11.542081506685122,39.222576592799726,10.642081506685122,1.522576592799723
1961,2023-06-15 17:15:30.202,0,0,0,0,13.45,3.29,68.1,-0.7,34.4,37.7,3850,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.17,-2.04,26.27,26.47,24.1,1.04,1.06,41.42,8.0,56.07,231.6,1499.22,1,53.71359699473139,0.0,53.71359699473139,-0.0,-11.451195132969985,39.222576592799726,10.751195132969986,1.522576592799723
1962,2023-06-15 17:15:30.602,0,0,0,0,13.45,3.3,68.1,-0.7,34.4,37.7,3850,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.19,-2.04,26.28,26.47,24.1,1.04,1.06,41.47,7.99,56.07,231.62,1498.99,1,53.713931496009785,0.0,53.713931496009785,0.0,-11.360516415950372,39.222576592799726,10.660516415950372,1.522576592799723
1963,2023-06-15 17:15:31.001,0,0,0,0,13.43,3.29,68.3,-0.7,34.3,37.7,3850,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.2,-2.0,26.28,26.47,24.1,1.04,1.06,41.51,7.99,56.05,231.64,1500.04,1,53.71423053552385,-0.0,53.71423053552385,-0.0,-11.451195132969985,39.15845038713792,10.751195132969986,1.4584503871379155
1964,2023-06-15 17:15:31.403,0,0,0,0,13.45,3.29,68.3,-0.7,34.3,37.7,3850,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.21,-2.0,26.28,26.47,24.1,1.03,1.06,41.49,8.23,56.05,231.64,1501.16,1,53.71410215695138,-0.0,53.71410215695138,-0.0,-11.451195132969985,39.222576592799726,10.751195132969986,1.522576592799723
1965,2023-06-15 17:15:31.801,0,0,0,0,13.48,3.28,68.3,-0.7,34.3,37.7,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.19,-2.0,26.28,26.48,24.1,1.04,1.06,41.46,8.37,56.22,231.63,1500.94,1,53.713661530487485,-0.0,53.713661530487485,0.0,-11.542081506685122,39.318635224215484,10.842081506685123,1.6186352242154811
1966,2023-06-15 17:15:32.202,0,0,0,0,13.5,3.29,68.3,-0.7,34.3,37.7,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.19,-1.98,26.28,26.48,24.1,1.04,1.06,41.47,8.49,56.22,231.63,1499.26,1,53.713454830357975,0.0,53.713454830357975,0.0,-11.451195132969985,39.38258745425043,10.751195132969986,1.6825874542504238
1967,2023-06-15 17:15:32.601,0,0,0,0,13.48,3.27,68.3,-0.5,34.3,37.7,3900,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.2,-1.98,26.28,26.46,24.1,1.03,1.05,41.51,8.35,56.04,231.63,1498.84,1,53.7137917260241,0.0,53.7137917260241,0.0,-11.633176666626639,39.318635224215484,11.133176666626639,1.6186352242154811
1968,2023-06-15 17:15:33.002,0,0,0,0,13.45,3.27,68.3,-0.5,34.3,37.7,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.2,-1.98,26.28,26.46,24.1,1.03,1.06,41.47,8.3,56.04,231.63,1499.19,1,53.71422117670054,0.0,53.71422117670054,-0.0,-11.633176666626639,39.222576592799726,11.133176666626639,1.522576592799723
1969,2023-06-15 17:15:33.402,0,0,0,0,13.48,3.29,68.3,-0.5,34.3,37.7,3850,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.22,-1.95,26.28,26.46,24.1,1.04,1.06,41.46,8.39,56.19,231.65,1500.91,1,53.71437464663739,-0.0,53.71437464663739,-0.0,-11.451195132969985,39.318635224215484,10.951195132969985,1.6186352242154811
1970,2023-06-15 17:15:33.802,0,0,0,0,13.43,3.28,68.5,-0.5,34.3,37.7,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.21,-1.95,26.28,26.48,24.1,1.04,1.06,41.45,8.48,56.19,231.66,1503.23,1,53.71377714693303,-0.0,53.71377714693303,-0.0,-11.542081506685122,39.15845038713792,11.042081506685122,1.4584503871379155
1971,2023-06-15 17:15:34.201,0,0,0,0,13.45,3.26,68.5,-0.5,34.3,37.7,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.21,-1.96,26.27,26.47,24.1,1.04,1.06,41.49,8.44,56.04,231.68,1502.08,1,53.7126021185803,-0.0,53.7126021185803,0.0,-11.724481751996962,39.222576592799726,11.224481751996962,1.522576592799723
1972,2023-06-15 17:15:34.602,0,0,0,0,13.48,3.28,68.5,-0.4,34.3,37.6,3900,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.23,-1.94,26.28,26.48,24.1,1.04,1.06,41.46,8.39,56.04,231.69,1500.2,1,53.71195411865469,-0.0,53.71195411865469,0.0,-11.542081506685122,39.318635224215484,11.142081506685122,1.7186352242154825
1973,2023-06-15 17:15:35.002,0,0,0,0,13.48,3.27,68.5,-0.4,34.3,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.26,-1.94,26.29,26.48,24.1,1.04,1.06,41.44,8.44,56.03,231.7,1498.58,1,53.71203633496042,0.0,53.71203633496042,0.0,-11.633176666626639,39.318635224215484,11.233176666626639,1.7186352242154825
1974,2023-06-15 17:15:35.403,0,0,0,0,13.45,3.27,68.5,-0.4,34.3,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.31,-1.93,26.29,26.47,24.1,1.04,1.06,41.47,8.48,56.03,231.66,1499.24,1,53.71253889088865,0.0,53.71253889088865,-0.0,-11.633176666626639,39.222576592799726,11.233176666626639,1.6225765927997244
1975,2023-06-15 17:15:35.803,0,0,0,0,13.5,3.27,68.6,-0.4,34.3,37.7,3850,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.33,-1.93,26.29,26.48,24.1,1.04,1.06,41.49,8.49,56.16,231.63,1499.74,1,53.7127927268767,0.0,53.7127927268767,-0.0,-11.633176666626639,39.38258745425043,11.233176666626639,1.6825874542504238
1976,2023-06-15 17:15:36.203,0,0,0,0,13.48,3.27,68.6,-0.4,34.3,37.7,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.33,-1.93,26.29,26.46,24.1,1.04,1.06,41.49,8.49,56.16,231.63,1500.83,1,53.71278624692437,-0.0,53.71278624692437,-0.0,-11.633176666626639,39.318635224215484,11.233176666626639,1.6186352242154811
1977,2023-06-15 17:15:36.602,0,0,0,0,13.5,3.28,68.8,-0.3,34.3,37.7,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.32,-1.93,26.28,26.47,24.1,1.04,1.06,41.47,8.44,56.03,231.67,1501.7,1,53.71236781290528,-0.0,53.71236781290528,-0.0,-11.542081506685122,39.38258745425043,11.242081506685121,1.6825874542504238
1978,2023-06-15 17:15:37.002,0,0,0,0,13.48,3.29,68.8,-0.3,34.3,37.7,3850,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.29,-1.92,26.27,26.47,24.1,1.04,1.06,41.49,8.36,56.03,231.67,1503.27,1,53.7115330439591,-0.0,53.7115330439591,-0.0,-11.451195132969985,39.318635224215484,11.151195132969985,1.6186352242154811
1979,2023-06-15 17:15:37.403,0,0,0,0,13.48,3.27,68.8,-0.3,34.3,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.3,-1.89,26.27,26.47,24.1,1.04,1.06,41.46,8.2,56.21,231.64,1501.65,1,53.71038291886325,-0.0,53.71038291886325,0.0,-11.633176666626639,39.318635224215484,11.333176666626638,1.7186352242154825
1980,2023-06-15 17:15:37.802,0,0,0,0,13.48,3.27,68.8,-0.3,34.3,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.3,-1.89,26.27,26.46,24.1,1.04,1.06,41.44,8.19,56.21,231.62,1499.15,1,53.70997839885231,0.0,53.70997839885231,0.0,-11.633176666626639,39.318635224215484,11.333176666626638,1.7186352242154825
1981,2023-06-15 17:15:38.201,0,0,0,0,13.5,3.27,68.8,-0.2,34.3,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.3,-1.88,26.29,26.47,24.1,1.03,1.06,41.49,8.3,56.02,231.65,1498.22,1,53.710409003682095,0.0,53.710409003682095,0.0,-11.633176666626639,39.38258745425043,11.43317666662664,1.7825874542504252
1982,2023-06-15 17:15:38.601,0,0,0,0,13.48,3.27,68.8,-0.2,34.3,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.29,-1.87,26.29,26.47,24.1,1.03,1.06,41.48,8.39,56.02,231.74,1497.83,1,53.71115920462842,0.0,53.71115920462842,0.0,-11.633176666626639,39.318635224215484,11.43317666662664,1.7186352242154825
1983,2023-06-15 17:15:39.001,0,0,0,0,13.48,3.27,68.8,-0.2,34.3,37.6,3850,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.25,-1.87,26.29,26.47,24.1,1.04,1.06,41.48,8.4,56.02,231.81,1499.01,1,53.71191089712138,0.0,53.71191089712138,-0.0,-11.633176666626639,39.318635224215484,11.43317666662664,1.7186352242154825
1984,2023-06-15 17:15:39.402,0,0,0,0,13.48,3.27,68.9,-0.2,34.3,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.28,-1.87,26.29,26.48,24.1,1.03,1.06,41.53,8.44,56.02,231.85,1501.0,1,53.712107374453495,-0.0,53.712107374453495,-0.0,-11.633176666626639,39.318635224215484,11.43317666662664,1.7186352242154825
1985,2023-06-15 17:15:39.802,0,0,0,0,13.45,3.28,68.9,-0.2,34.3,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.31,-1.87,26.28,26.48,24.1,1.03,1.06,41.49,8.54,56.21,231.88,1501.62,1,53.71164423942561,-0.0,53.71164423942561,-0.0,-11.542081506685122,39.222576592799726,11.342081506685123,1.6225765927997244
1986,2023-06-15 17:15:40.203,0,0,0,0,13.48,3.27,69.0,-0.2,34.3,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.31,-1.87,26.29,26.48,24.1,1.04,1.05,41.48,8.58,56.21,231.92,1500.59,1,53.7110995429873,-0.0,53.7110995429873,0.0,-11.633176666626639,39.318635224215484,11.43317666662664,1.7186352242154825
1987,2023-06-15 17:15:40.602,0,0,0,0,13.48,3.27,69.0,-0.2,34.3,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.32,-1.85,26.28,26.47,24.1,1.04,1.06,41.51,8.62,56.05,231.89,1499.85,1,53.71093746566291,0.0,53.71093746566291,0.0,-11.633176666626639,39.318635224215484,11.43317666662664,1.7186352242154825
1988,2023-06-15 17:15:41.003,0,0,0,0,13.48,3.26,69.0,-0.2,34.3,37.6,3850,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.3,-1.84,26.29,26.47,24.1,1.04,1.06,41.47,8.62,56.2,231.85,1499.09,1,53.7110729811501,0.0,53.7110729811501,0.0,-11.724481751996962,39.318635224215484,11.524481751996962,1.7186352242154825
1989,2023-06-15 17:15:41.403,0,0,0,0,13.43,3.27,69.0,-0.1,34.2,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.29,-1.82,26.29,26.46,24.1,1.04,1.06,41.39,8.68,56.2,231.83,1498.43,1,53.71150356898541,0.0,53.71150356898541,0.0,-11.633176666626639,39.15845038713792,11.53317666662664,1.558450387137917
1990,2023-06-15 17:15:41.802,0,0,0,0,13.45,3.27,69.1,-0.1,34.2,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.26,-1.82,26.29,26.45,24.1,1.04,1.06,41.44,8.68,56.02,231.89,1498.22,1,53.712151352179006,0.0,53.712151352179006,0.0,-11.633176666626639,39.222576592799726,11.53317666662664,1.6225765927997244
1991,2023-06-15 17:15:42.206,0,0,0,0,13.45,3.26,69.1,-0.1,34.2,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.26,-1.82,26.28,26.47,24.1,1.04,1.06,41.46,8.69,56.02,231.92,1499.78,1,53.71271138736959,0.0,53.71271138736959,-0.0,-11.724481751996962,39.222576592799726,11.624481751996962,1.6225765927997244
1992,2023-06-15 17:15:42.602,0,0,0,0,13.45,3.27,69.2,0.0,34.2,37.6,3850,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.24,-1.8,26.28,26.47,24.1,1.04,1.06,41.44,8.69,56.06,231.93,1500.38,1,53.71273859988445,-0.0,53.71273859988445,-0.0,-11.633176666626639,39.222576592799726,11.633176666626639,1.6225765927997244
1993,2023-06-15 17:15:43.002,0,0,0,0,13.45,3.28,69.2,0.0,34.2,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.22,-1.78,26.28,26.47,24.1,1.04,1.06,41.46,8.6,56.06,231.95,1498.81,1,53.71274364283795,0.0,53.71274364283795,0.0,-11.542081506685122,39.222576592799726,11.542081506685122,1.6225765927997244
1994,2023-06-15 17:15:43.402,0,0,0,0,13.45,3.28,69.2,0.0,34.2,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.22,-1.77,26.28,26.47,24.1,1.04,1.06,41.49,8.54,56.04,231.94,1498.44,1,53.71325628519292,0.0,53.71325628519292,0.0,-11.542081506685122,39.222576592799726,11.542081506685122,1.6225765927997244
1995,2023-06-15 17:15:43.801,0,0,0,0,13.48,3.28,69.3,0.1,34.2,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.22,-1.77,26.28,26.47,24.1,1.04,1.06,41.42,8.44,56.04,231.94,1497.75,1,53.71394771355147,0.0,53.71394771355147,0.0,-11.542081506685122,39.318635224215484,11.642081506685122,1.7186352242154825
1996,2023-06-15 17:15:44.202,0,0,0,0,13.48,3.29,69.3,0.1,34.2,37.6,3900,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.22,-1.76,26.27,26.48,24.1,1.04,1.06,41.48,8.44,56.02,231.91,1499.12,1,53.714721413843584,0.0,53.714721413843584,-0.0,-11.451195132969985,39.318635224215484,11.551195132969985,1.7186352242154825
1997,2023-06-15 17:15:44.602,0,0,0,0,13.45,3.28,69.4,0.1,34.2,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.21,-1.76,26.3,26.48,24.1,1.04,1.06,41.46,8.44,56.02,231.93,1499.85,1,53.7150012579846,0.0,53.7150012579846,-0.0,-11.542081506685122,39.222576592799726,11.642081506685122,1.6225765927997244
1998,2023-06-15 17:15:45.002,0,0,0,0,13.45,3.29,69.4,0.1,34.2,37.6,3850,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.26,-1.75,26.29,26.48,24.1,1.04,1.06,41.49,8.39,56.22,231.98,1498.9,1,53.715155833106,0.0,53.715155833106,0.0,-11.451195132969985,39.222576592799726,11.551195132969985,1.6225765927997244
1999,2023-06-15 17:15:45.401,0,0,0,0,13.48,3.29,69.4,0.1,34.2,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.3,-1.74,26.29,26.45,24.1,1.04,1.06,41.45,8.44,56.22,232.04,1499.14,1,53.71557189090248,0.0,53.71557189090248,-0.0,-11.451195132969985,39.318635224215484,11.551195132969985,1.7186352242154825
2000,2023-06-15 17:15:45.804,0,0,0,0,13.43,3.28,69.4,0.2,34.2,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.33,-1.74,26.29,26.46,24.1,1.04,1.06,41.49,8.49,56.07,232.05,1498.56,1,53.715976505913694,0.0,53.715976505913694,0.0,-11.542081506685122,39.15845038713792,11.742081506685121,1.558450387137917
2001,2023-06-15 17:15:46.202,0,0,0,0,13.43,3.29,69.5,0.2,34.2,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.33,-1.74,26.29,26.47,24.1,1.04,1.06,41.44,8.44,56.07,232.05,1498.26,1,53.71658086047645,0.0,53.71658086047645,0.0,-11.451195132969985,39.15845038713792,11.651195132969985,1.558450387137917
2002,2023-06-15 17:15:46.602,0,0,0,0,13.43,3.3,69.5,0.2,34.2,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.36,-1.72,26.29,26.46,24.1,1.04,1.06,41.49,8.44,56.2,232.04,1496.94,1,53.71740925366397,0.0,53.71740925366397,0.0,-11.360516415950372,39.15845038713792,11.56051641595037,1.558450387137917
2003,2023-06-15 17:15:47.002,0,0,0,0,13.48,3.3,69.5,0.2,34.2,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.37,-1.72,26.29,26.46,24.1,1.03,1.06,41.45,8.49,56.2,232.02,1497.84,1,53.71854162604805,0.0,53.71854162604805,-0.0,-11.360516415950372,39.318635224215484,11.56051641595037,1.7186352242154825
2004,2023-06-15 17:15:47.401,0,0,0,0,13.45,3.29,69.6,0.3,34.2,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.37,-1.71,26.29,26.46,24.1,1.04,1.06,41.47,8.49,56.04,231.98,1499.01,1,53.71928621308562,0.0,53.71928621308562,-0.0,-11.451195132969985,39.222576592799726,11.751195132969986,1.6225765927997244
2005,2023-06-15 17:15:47.802,0,0,0,0,13.43,3.31,69.6,0.3,34.2,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.39,-1.71,26.28,26.48,24.1,1.03,1.06,41.49,8.44,56.04,231.95,1499.7,1,53.7196136679196,0.0,53.7196136679196,-0.0,-11.270044235653984,39.15845038713792,11.570044235653985,1.558450387137917
2006,2023-06-15 17:15:48.201,0,0,0,0,13.48,3.29,69.7,0.4,34.2,37.6,3850,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.39,-1.72,26.29,26.45,24.1,1.04,1.06,41.46,8.52,56.04,231.93,1498.51,1,53.71984941925045,0.0,53.71984941925045,0.0,-11.451195132969985,39.318635224215484,11.851195132969986,1.7186352242154825
2007,2023-06-15 17:15:48.601,0,0,0,0,13.48,3.3,69.7,0.4,34.2,37.6,3850,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.39,-1.71,26.29,26.45,24.1,1.04,1.06,41.46,8.59,56.04,231.92,1496.71,1,53.72062684998032,0.0,53.72062684998032,0.0,-11.360516415950372,39.318635224215484,11.760516415950372,1.7186352242154825
2008,2023-06-15 17:15:49.002,0,0,0,0,13.48,3.31,69.7,0.4,34.2,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.42,-1.71,26.31,26.45,24.1,1.04,1.06,41.46,8.59,56.24,231.92,1495.85,1,53.72203022596118,0.0,53.72203022596118,0.0,-11.270044235653984,39.318635224215484,11.670044235653984,1.7186352242154825
2009,2023-06-15 17:15:49.402,0,0,0,0,13.5,3.31,69.8,0.5,34.1,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.49,-1.69,26.31,26.45,24.1,1.04,1.06,41.46,8.37,56.24,231.9,1496.18,1,53.7236575933313,0.0,53.7236575933313,-0.0,-11.270044235653984,39.38258745425043,11.770044235653984,1.7825874542504252
2010,2023-06-15 17:15:49.802,0,0,0,0,13.48,3.31,69.8,0.5,34.1,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.52,-1.69,26.31,26.46,24.1,1.04,1.06,41.46,8.39,56.03,231.84,1498.24,1,53.72497869498248,0.0,53.72497869498248,-0.0,-11.270044235653984,39.318635224215484,11.770044235653984,1.7186352242154825
2011,2023-06-15 17:15:50.203,0,0,0,0,13.48,3.31,69.8,0.6,34.1,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.52,-1.7,26.29,26.45,24.1,1.04,1.06,41.44,8.43,56.03,231.81,1497.75,1,53.72573290573592,0.0,53.72573290573592,0.0,-11.270044235653984,39.318635224215484,11.870044235653983,1.7186352242154825
2012,2023-06-15 17:15:50.601,0,0,0,0,13.45,3.31,69.9,0.6,34.1,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.52,-1.69,26.28,26.45,24.1,1.04,1.06,41.47,8.61,56.24,231.82,1494.93,1,53.7269070875072,0.0,53.7269070875072,0.0,-11.270044235653984,39.222576592799726,11.870044235653983,1.6225765927997244
2013,2023-06-15 17:15:51.003,0,0,0,0,13.48,3.3,69.9,0.6,34.1,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.52,-1.68,26.29,26.45,24.1,1.04,1.06,41.51,8.52,56.24,231.84,1493.44,1,53.72909246712204,0.0,53.72909246712204,0.0,-11.360516415950372,39.318635224215484,11.960516415950371,1.7186352242154825
2014,2023-06-15 17:15:51.402,0,0,0,0,13.5,3.33,69.9,0.6,34.1,37.6,3850,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.48,-1.66,26.29,26.47,24.1,1.04,1.06,41.49,8.48,56.02,231.87,1494.38,1,53.73162036648746,0.0,53.73162036648746,-0.0,-11.089715052485303,39.38258745425043,11.689715052485303,1.7825874542504252
2015,2023-06-15 17:15:51.803,0,0,0,0,13.48,3.31,70.0,0.6,34.1,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.44,-1.66,26.29,26.46,24.1,1.04,1.06,41.46,8.63,56.02,231.87,1495.74,1,53.733735290479615,0.0,53.733735290479615,-0.0,-11.270044235653984,39.318635224215484,11.870044235653983,1.7186352242154825
2016,2023-06-15 17:15:52.203,0,0,0,0,13.45,3.32,70.0,0.6,34.1,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.44,-1.65,26.29,26.46,24.1,1.04,1.06,41.46,8.79,56.06,231.89,1495.27,1,53.73548867352719,0.0,53.73548867352719,0.0,-11.179777481559086,39.222576592799726,11.779777481559085,1.6225765927997244
2017,2023-06-15 17:15:52.602,0,0,0,0,13.48,3.32,70.1,0.8,34.1,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.38,-1.64,26.29,26.46,24.1,1.04,1.06,41.48,8.79,56.06,231.85,1496.05,1,53.73729698680635,0.0,53.73729698680635,-0.0,-11.179777481559086,39.318635224215484,11.979777481559086,1.7186352242154825
2018,2023-06-15 17:15:53.002,0,0,0,0,13.48,3.32,70.1,0.8,34.1,37.6,3850,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.36,-1.63,26.29,26.46,24.1,1.04,1.06,41.44,8.77,56.05,231.85,1495.54,1,53.73892705155607,0.0,53.73892705155607,0.0,-11.179777481559086,39.318635224215484,11.979777481559086,1.7186352242154825
2019,2023-06-15 17:15:53.402,0,0,0,0,13.5,3.33,70.1,0.8,34.1,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.39,-1.63,26.29,26.45,24.1,1.04,1.06,41.39,8.83,56.05,231.84,1493.86,1,53.7408816902947,0.0,53.7408816902947,0.0,-11.089715052485303,39.38258745425043,11.889715052485304,1.7825874542504252
2020,2023-06-15 17:15:53.803,0,0,0,0,13.48,3.32,70.1,0.8,34.1,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.43,-1.63,26.3,26.47,24.1,1.04,1.06,41.44,8.85,56.05,231.81,1493.97,1,53.74333027855391,0.0,53.74333027855391,-0.0,-11.179777481559086,39.318635224215484,11.979777481559086,1.7186352242154825
2021,2023-06-15 17:15:54.202,0,0,0,0,13.48,3.33,70.1,0.8,34.1,37.6,3850,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.43,-1.61,26.29,26.46,24.1,1.04,1.06,41.44,8.76,56.05,231.78,1495.3,1,53.7456064111876,0.0,53.7456064111876,-0.0,-11.089715052485303,39.318635224215484,11.889715052485304,1.7186352242154825
2022,2023-06-15 17:15:54.603,0,0,0,0,13.48,3.33,70.1,0.9,34.1,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.47,-1.6,26.31,26.44,24.1,1.04,1.06,41.46,8.59,56.21,231.78,1495.6,1,53.74745810975309,0.0,53.74745810975309,-0.0,-11.089715052485303,39.318635224215484,11.989715052485304,1.7186352242154825
2023,2023-06-15 17:15:55.003,0,0,0,0,13.5,3.35,70.1,0.9,34.1,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.51,-1.57,26.31,26.44,24.1,1.04,1.06,41.49,8.45,56.21,231.79,1495.98,1,53.74918228676554,0.0,53.74918228676554,-0.0,-10.910198810750046,39.38258745425043,11.810198810750046,1.7825874542504252
2024,2023-06-15 17:15:55.402,0,0,0,0,13.48,3.35,70.3,0.9,34.1,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.52,-1.57,26.31,26.46,24.1,1.04,1.06,41.47,8.39,56.06,231.8,1495.13,1,53.750870243575534,0.0,53.750870243575534,0.0,-10.910198810750046,39.318635224215484,11.810198810750046,1.7186352242154825
2025,2023-06-15 17:15:55.802,0,0,0,0,13.52,3.35,70.3,0.9,34.1,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.52,-1.57,26.3,26.43,24.1,1.04,1.06,41.44,8.43,56.06,231.8,1494.69,1,53.752862764887766,0.0,53.752862764887766,0.0,-10.910198810750046,39.44647040564479,11.810198810750046,1.8464704056447871
2026,2023-06-15 17:15:56.203,0,0,0,0,13.5,3.35,70.3,1.0,34.1,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.52,-1.55,26.31,26.41,24.1,1.04,1.06,41.44,8.69,56.03,231.73,1492.95,1,53.75516464416738,0.0,53.75516464416738,0.0,-10.910198810750046,39.38258745425043,11.910198810750046,1.7825874542504252
2027,2023-06-15 17:15:56.602,0,0,0,0,13.5,3.35,70.3,1.0,34.1,37.6,3850,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.54,-1.57,26.31,26.42,24.1,1.04,1.06,41.47,8.73,56.03,231.67,1491.86,1,53.75808914004322,0.0,53.75808914004322,0.0,-10.910198810750046,39.38258745425043,11.910198810750046,1.7825874542504252
2028,2023-06-15 17:15:57.002,0,0,0,0,13.52,3.33,70.3,1.0,34.1,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.51,-1.55,26.31,26.42,24.1,1.04,1.06,41.44,8.66,56.04,231.63,1492.54,1,53.76127427199836,0.0,53.76127427199836,-0.0,-11.089715052485303,39.44647040564479,12.089715052485303,1.8464704056447871
2029,2023-06-15 17:15:57.402,0,0,0,0,13.55,3.35,70.4,1.0,34.1,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.52,-1.53,26.31,26.41,24.1,1.04,1.06,41.44,8.65,56.04,231.66,1494.18,1,53.7640979352283,0.0,53.7640979352283,-0.0,-10.910198810750046,39.54216532220522,11.910198810750046,1.94216532220522
2030,2023-06-15 17:15:57.802,0,0,0,0,13.52,3.35,70.4,1.0,34.1,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.52,-1.53,26.31,26.41,24.1,1.04,1.06,41.48,8.74,56.06,231.68,1495.3,1,53.76631057025904,0.0,53.76631057025904,-0.0,-10.910198810750046,39.44647040564479,11.910198810750046,1.8464704056447871
2031,2023-06-15 17:15:58.201,0,0,0,0,13.5,3.35,70.4,1.1,34.1,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.52,-1.53,26.31,26.4,24.1,1.04,1.06,41.44,8.79,56.06,231.7,1494.84,1,53.76823584530348,0.0,53.76823584530348,0.0,-10.910198810750046,39.38258745425043,12.010198810750046,1.7825874542504252
2032,2023-06-15 17:15:58.602,0,0,0,0,13.5,3.35,70.5,1.1,34.1,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.5,-1.51,26.32,26.43,24.1,1.04,1.06,41.45,8.79,56.23,231.67,1494.49,1,53.77033666655058,0.0,53.77033666655058,0.0,-10.910198810750046,39.38258745425043,12.010198810750046,1.7825874542504252
2033,2023-06-15 17:15:59.001,0,0,0,0,13.52,3.35,70.5,1.1,34.1,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.48,-1.5,26.3,26.43,24.1,1.04,1.06,41.45,8.66,56.23,231.65,1495.24,1,53.77246134151452,0.0,53.77246134151452,-0.0,-10.910198810750046,39.44647040564479,12.010198810750046,1.8464704056447871
2034,2023-06-15 17:15:59.401,0,0,0,0,13.55,3.33,70.5,1.1,34.1,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.49,-1.5,26.3,26.42,24.1,1.04,1.06,41.47,8.61,56.03,231.65,1495.8,1,53.77431019350998,0.0,53.77431019350998,-0.0,-11.089715052485303,39.54216532220522,12.189715052485303,1.94216532220522
2035,2023-06-15 17:15:59.802,0,0,0,0,13.52,3.35,70.6,1.1,34.1,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.51,-1.5,26.32,26.42,24.1,1.04,1.06,41.46,8.49,56.03,231.67,1495.45,1,53.7760277840566,0.0,53.7760277840566,0.0,-10.910198810750046,39.44647040564479,12.010198810750046,1.8464704056447871
2036,2023-06-15 17:16:00.202,0,0,0,0,13.5,3.33,70.6,1.1,34.1,37.6,3850,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.51,-1.5,26.32,26.43,24.1,1.04,1.06,41.49,8.59,56.05,231.67,1494.17,1,53.77797824921363,0.0,53.77797824921363,0.0,-11.089715052485303,39.38258745425043,12.189715052485303,1.7825874542504252
2037,2023-06-15 17:16:00.601,0,0,0,0,13.5,3.32,70.7,1.1,34.1,37.6,3850,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.52,-1.46,26.31,26.43,24.1,1.04,1.06,41.45,8.64,56.05,231.68,1493.92,1,53.7803291292476,0.0,53.7803291292476,0.0,-11.179777481559086,39.38258745425043,12.279777481559085,1.7825874542504252
2038,2023-06-15 17:16:01.001,0,0,0,0,13.52,3.36,70.7,1.1,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.58,-1.46,26.31,26.43,24.1,1.04,1.06,41.44,8.6,56.03,231.7,1494.08,1,53.78274560976976,0.0,53.78274560976976,-0.0,-10.820742841484673,39.44647040564479,11.920742841484673,1.8464704056447871
2039,2023-06-15 17:16:01.401,0,0,0,0,13.55,3.35,70.7,1.1,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.62,-1.46,26.31,26.42,24.1,1.04,1.06,41.48,8.42,56.03,231.71,1494.66,1,53.78505379347794,0.0,53.78505379347794,-0.0,-10.910198810750046,39.54216532220522,12.010198810750046,1.94216532220522
2040,2023-06-15 17:16:01.802,0,0,0,0,13.5,3.33,70.8,1.2,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.64,-1.46,26.32,26.43,24.1,1.04,1.06,41.48,8.44,56.04,231.7,1495.51,1,53.7871134468221,0.0,53.7871134468221,-0.0,-11.089715052485303,39.38258745425043,12.289715052485302,1.7825874542504252
2041,2023-06-15 17:16:02.202,0,0,0,0,13.5,3.35,70.8,1.2,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.64,-1.46,26.31,26.42,24.1,1.04,1.06,41.48,8.59,56.04,231.68,1495.83,1,53.78887579581492,0.0,53.78887579581492,-0.0,-10.910198810750046,39.38258745425043,12.110198810750045,1.7825874542504252
2042,2023-06-15 17:16:02.601,0,0,0,0,13.52,3.35,70.8,1.3,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.73,-1.46,26.3,26.43,24.1,1.04,1.06,41.42,8.73,56.23,231.65,1494.78,1,53.790645596430224,0.0,53.790645596430224,0.0,-10.910198810750046,39.44647040564479,12.210198810750047,1.8464704056447871
2043,2023-06-15 17:16:03.002,0,0,0,0,13.48,3.35,70.8,1.3,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.78,-1.45,26.32,26.43,24.1,1.04,1.06,41.49,8.65,56.23,231.63,1493.84,1,53.79283106255285,0.0,53.79283106255285,0.0,-10.910198810750046,39.318635224215484,12.210198810750047,1.7186352242154825
2044,2023-06-15 17:16:03.402,0,0,0,0,13.52,3.35,70.8,1.3,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.79,-1.46,26.32,26.42,24.1,1.04,1.06,41.44,8.4,56.02,231.62,1493.07,1,53.795368558113495,0.0,53.795368558113495,0.0,-10.910198810750046,39.44647040564479,12.210198810750047,1.8464704056447871
2045,2023-06-15 17:16:03.802,0,0,0,0,13.55,3.33,70.8,1.3,34.1,37.6,3850,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.81,-1.46,26.31,26.42,24.1,1.04,1.06,41.47,8.41,56.02,231.61,1494.09,1,53.79804188021175,0.0,53.79804188021175,-0.0,-11.089715052485303,39.54216532220522,12.389715052485304,1.94216532220522
2046,2023-06-15 17:16:04.203,0,0,0,0,13.5,3.33,71.0,1.3,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.81,-1.47,26.3,26.43,24.1,1.04,1.06,41.48,8.67,56.16,231.59,1495.38,1,53.80027769498102,0.0,53.80027769498102,-0.0,-11.089715052485303,39.38258745425043,12.389715052485304,1.7825874542504252
2047,2023-06-15 17:16:04.601,0,0,0,0,13.52,3.33,71.0,1.3,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.79,-1.46,26.31,26.44,24.1,1.04,1.06,41.41,8.89,56.16,231.57,1495.66,1,53.80209169267408,0.0,53.80209169267408,-0.0,-11.089715052485303,39.44647040564479,12.389715052485304,1.8464704056447871
2048,2023-06-15 17:16:05.003,0,0,0,0,13.55,3.33,71.0,1.3,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.75,-1.45,26.33,26.44,24.1,1.04,1.06,41.44,8.85,56.04,231.6,1495.14,1,53.80388629468195,0.0,53.80388629468195,0.0,-11.089715052485303,39.54216532220522,12.389715052485304,1.94216532220522
2049,2023-06-15 17:16:05.401,0,0,0,0,13.52,3.33,71.0,1.3,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.74,-1.46,26.33,26.42,24.1,1.04,1.06,41.46,8.58,56.04,231.63,1494.42,1,53.80589537064306,0.0,53.80589537064306,0.0,-11.089715052485303,39.44647040564479,12.389715052485304,1.8464704056447871
2050,2023-06-15 17:16:05.803,0,0,0,0,13.48,3.32,71.0,1.3,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.75,-1.46,26.3,26.44,24.1,1.04,1.06,41.46,8.4,56.07,231.61,1493.34,1,53.808243648326325,0.0,53.808243648326325,0.0,-11.179777481559086,39.318635224215484,12.479777481559086,1.7186352242154825
2051,2023-06-15 17:16:06.202,0,0,0,0,13.5,3.32,71.1,1.3,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.75,-1.45,26.3,26.43,24.1,1.04,1.06,41.44,8.46,56.07,231.57,1493.25,1,53.81091169426911,0.0,53.81091169426911,0.0,-11.179777481559086,39.38258745425043,12.479777481559086,1.7825874542504252
