,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,phe_out,cond_air,cond_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2052,2023-06-15 17:16:06.603,0,0,0,0,13.48,3.31,71.1,1.3,34.1,37.6,3850,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.74,-1.43,26.31,26.43,24.1,1.04,1.06,41.47,8.54,56.24,231.56,1493.24,1,53.81361844269984,0.0,53.81361844269984,0.0,-11.270044235653984,39.318635224215484,12.570044235653985,1.7186352242154825
2053,2023-06-15 17:16:07.002,0,0,0,0,13.48,3.31,71.1,1.3,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.73,-1.42,26.3,26.43,24.1,1.04,1.06,41.42,8.59,56.24,231.58,1493.49,1,53.81628917779439,0.0,53.81628917779439,-0.0,-11.270044235653984,39.318635224215484,12.570044235653985,1.7186352242154825
2054,2023-06-15 17:16:07.401,0,0,0,0,13.48,3.32,71.2,1.3,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.7,-1.4,26.3,26.43,24.1,1.04,1.06,41.47,8.57,56.05,231.61,1492.86,1,53.81895227521174,0.0,53.81895227521174,0.0,-11.179777481559086,39.318635224215484,12.479777481559086,1.7186352242154825
2055,2023-06-15 17:16:07.803,0,0,0,0,13.52,3.33,71.2,1.3,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.66,-1.4,26.29,26.44,24.1,1.04,1.06,41.48,8.49,56.05,231.6,1491.96,1,53.821909525363374,0.0,53.821909525363374,0.0,-11.089715052485303,39.44647040564479,12.389715052485304,1.8464704056447871
2056,2023-06-15 17:16:08.203,0,0,0,0,13.48,3.32,71.2,1.3,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.66,-1.4,26.31,26.45,24.1,1.04,1.06,41.46,8.53,56.24,231.6,1491.12,1,53.82521113932364,0.0,53.82521113932364,0.0,-11.179777481559086,39.318635224215484,12.479777481559086,1.7186352242154825
2057,2023-06-15 17:16:08.604,0,0,0,0,13.5,3.31,71.2,1.3,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.62,-1.38,26.32,26.45,24.1,1.04,1.06,41.46,8.71,56.24,231.61,1490.57,1,53.82882822050802,0.0,53.82882822050802,0.0,-11.270044235653984,39.38258745425043,12.570044235653985,1.7825874542504252
2058,2023-06-15 17:16:09.003,0,0,0,0,13.52,3.31,71.3,1.3,34.1,37.6,3850,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.6,-1.38,26.32,26.45,24.1,1.04,1.06,41.49,8.74,56.04,231.64,1489.67,1,53.83268046493046,0.0,53.83268046493046,0.0,-11.270044235653984,39.44647040564479,12.570044235653985,1.8464704056447871
2059,2023-06-15 17:16:09.402,0,0,0,0,13.52,3.31,71.3,1.3,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.59,-1.37,26.32,26.45,24.1,1.04,1.06,41.43,8.79,56.04,231.63,1491.52,1,53.83661725865595,0.0,53.83661725865595,-0.0,-11.270044235653984,39.44647040564479,12.570044235653985,1.8464704056447871
2060,2023-06-15 17:16:09.802,0,0,0,0,13.52,3.31,71.3,1.3,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.6,-1.37,26.3,26.46,24.1,1.04,1.06,41.42,8.69,56.03,231.62,1492.73,1,53.83988821252101,0.0,53.83988821252101,-0.0,-11.270044235653984,39.44647040564479,12.570044235653985,1.8464704056447871
2061,2023-06-15 17:16:10.201,0,0,0,0,13.52,3.35,71.3,1.3,34.1,37.6,3850,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.6,-1.35,26.31,26.45,24.1,1.04,1.06,41.39,8.84,56.03,231.64,1492.88,1,53.84277565068953,0.0,53.84277565068953,-0.0,-10.910198810750046,39.44647040564479,12.210198810750047,1.8464704056447871
2062,2023-06-15 17:16:10.601,0,0,0,0,13.52,3.35,71.3,1.3,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.63,-1.35,26.31,26.45,24.1,1.04,1.06,41.46,8.84,56.06,231.67,1492.02,1,53.845712118918826,0.0,53.845712118918826,0.0,-10.910198810750046,39.44647040564479,12.210198810750047,1.8464704056447871
2063,2023-06-15 17:16:11.001,0,0,0,0,13.52,3.35,71.5,1.3,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.65,-1.36,26.3,26.45,24.1,1.04,1.06,41.47,8.84,56.06,231.71,1491.23,1,53.84897862794392,0.0,53.84897862794392,0.0,-10.910198810750046,39.44647040564479,12.210198810750047,1.8464704056447871
2064,2023-06-15 17:16:11.401,0,0,0,0,13.48,3.32,71.5,1.3,34.1,37.6,3850,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.66,-1.32,26.3,26.46,24.1,1.04,1.06,41.49,8.85,56.04,231.71,1491.26,1,53.85248825988285,0.0,53.85248825988285,-0.0,-11.179777481559086,39.318635224215484,12.479777481559086,1.7186352242154825
2065,2023-06-15 17:16:11.803,0,0,0,0,13.52,3.35,71.5,1.4,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.63,-1.32,26.3,26.47,24.1,1.04,1.06,41.44,8.8,56.04,231.71,1490.43,1,53.85607974803679,0.0,53.85607974803679,0.0,-10.910198810750046,39.44647040564479,12.310198810750046,1.8464704056447871
2066,2023-06-15 17:16:12.201,0,0,0,0,13.5,3.32,71.5,1.4,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.63,-1.33,26.32,26.45,24.1,1.04,1.06,41.46,8.83,56.24,231.7,1489.89,1,53.85994500667088,0.0,53.85994500667088,0.0,-11.179777481559086,39.38258745425043,12.579777481559086,1.7825874542504252
2067,2023-06-15 17:16:12.601,0,0,0,0,13.5,3.33,71.5,1.4,34.1,37.6,3850,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.65,-1.33,26.31,26.47,24.1,1.04,1.06,41.51,8.74,56.24,231.7,1490.19,1,53.863958813242846,0.0,53.863958813242846,-0.0,-11.089715052485303,39.38258745425043,12.489715052485304,1.7825874542504252
2068,2023-06-15 17:16:13.002,0,0,0,0,13.52,3.35,71.5,1.4,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.68,-1.32,26.3,26.47,24.1,1.04,1.06,41.47,8.74,56.06,231.72,1490.41,1,53.86786713309044,0.0,53.86786713309044,-0.0,-10.910198810750046,39.44647040564479,12.310198810750046,1.8464704056447871
2069,2023-06-15 17:16:13.402,0,0,0,0,13.48,3.33,71.6,1.4,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.69,-1.33,26.3,26.46,24.1,1.04,1.06,41.44,8.55,56.06,231.75,1490.37,1,53.87171278347963,0.0,53.87171278347963,0.0,-11.089715052485303,39.318635224215484,12.489715052485304,1.7186352242154825
2070,2023-06-15 17:16:13.801,0,0,0,0,13.5,3.32,71.6,1.5,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.69,-1.33,26.29,26.47,24.1,1.04,1.06,41.45,8.5,56.05,231.75,1489.51,1,53.87563497275585,0.0,53.87563497275585,0.0,-11.179777481559086,39.38258745425043,12.679777481559086,1.7825874542504252
2071,2023-06-15 17:16:14.201,0,0,0,0,13.5,3.35,71.7,1.5,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.69,-1.31,26.3,26.47,24.1,1.04,1.06,41.44,8.53,56.05,231.76,1489.83,1,53.87980380794042,0.0,53.87980380794042,-0.0,-10.910198810750046,39.38258745425043,12.410198810750046,1.7825874542504252
2072,2023-06-15 17:16:14.503,0,0,0,0,13.52,3.33,71.7,1.5,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.7,-1.31,26.31,26.46,24.1,1.04,1.06,41.42,8.81,56.16,231.75,1490.27,1,53.8828271407389,0.0,53.8828271407389,-0.0,-11.089715052485303,39.44647040564479,12.589715052485303,1.8464704056447871
2073,2023-06-15 17:16:14.902,0,0,0,0,13.5,3.32,71.7,1.5,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.71,-1.31,26.31,26.46,24.1,1.03,1.06,41.42,8.79,56.16,231.76,1489.11,1,53.88683222457641,0.0,53.88683222457641,0.0,-11.179777481559086,39.38258745425043,12.679777481559086,1.7825874542504252
2074,2023-06-15 17:16:15.303,0,0,0,0,13.48,3.35,71.8,1.5,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.7,-1.31,26.31,26.45,24.1,1.03,1.06,41.47,8.69,56.04,231.76,1488.7,1,53.89123893365137,0.0,53.89123893365137,0.0,-10.910198810750046,39.318635224215484,12.410198810750046,1.7186352242154825
2075,2023-06-15 17:16:15.702,0,0,0,0,13.52,3.35,71.8,1.5,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.7,-1.31,26.31,26.46,24.1,1.04,1.06,41.46,8.59,56.04,231.76,1486.91,1,53.89590899742357,0.0,53.89590899742357,0.0,-10.910198810750046,39.44647040564479,12.410198810750046,1.8464704056447871
2076,2023-06-15 17:16:16.101,0,0,0,0,13.5,3.32,71.8,1.5,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.71,-1.31,26.28,26.47,24.1,1.04,1.06,41.47,8.69,56.21,231.76,1485.68,1,53.90125897930376,0.0,53.90125897930376,0.0,-11.179777481559086,39.38258745425043,12.679777481559086,1.7825874542504252
2077,2023-06-15 17:16:16.501,0,0,0,0,13.5,3.35,71.8,1.5,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.7,-1.3,26.3,26.46,24.1,1.04,1.06,41.46,8.79,56.21,231.76,1486.67,1,53.90690246199362,0.0,53.90690246199362,-0.0,-10.910198810750046,39.38258745425043,12.410198810750046,1.7825874542504252
2078,2023-06-15 17:16:16.903,0,0,0,0,13.48,3.33,71.8,1.5,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.69,-1.29,26.3,26.46,24.1,1.04,1.06,41.45,8.65,56.03,231.76,1488.33,1,53.91208830550187,0.0,53.91208830550187,-0.0,-11.089715052485303,39.318635224215484,12.589715052485303,1.7186352242154825
2079,2023-06-15 17:16:17.303,0,0,0,0,13.5,3.33,71.8,1.6,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.67,-1.29,26.3,26.47,24.1,1.04,1.06,41.46,8.64,56.03,231.78,1486.76,1,53.916907768046784,0.0,53.916907768046784,0.0,-11.089715052485303,39.38258745425043,12.689715052485303,1.7825874542504252
2080,2023-06-15 17:16:17.701,0,0,0,0,13.5,3.35,71.9,1.6,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.67,-1.3,26.31,26.47,24.1,1.04,1.06,41.46,8.54,56.05,231.77,1485.77,1,53.92228386073821,0.0,53.92228386073821,0.0,-10.910198810750046,39.38258745425043,12.510198810750046,1.7825874542504252
2081,2023-06-15 17:16:18.103,0,0,0,0,13.5,3.36,71.9,1.6,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.65,-1.28,26.31,26.5,24.1,1.04,1.06,41.46,8.66,56.05,231.78,1485.25,1,53.92804586598152,0.0,53.92804586598152,0.0,-10.820742841484673,39.38258745425043,12.420742841484673,1.7825874542504252
2082,2023-06-15 17:16:18.502,0,0,0,0,13.5,3.35,71.9,1.6,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.65,-1.26,26.31,26.47,24.1,1.04,1.06,41.44,8.61,56.03,231.81,1485.47,1,53.93391876159184,0.0,53.93391876159184,-0.0,-10.910198810750046,39.38258745425043,12.510198810750046,1.7825874542504252
2083,2023-06-15 17:16:18.902,0,0,0,0,13.52,3.32,72.0,1.6,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.65,-1.25,26.32,26.47,24.1,1.04,1.06,41.45,8.54,56.03,231.87,1485.9,1,53.93968207494491,0.0,53.93968207494491,-0.0,-11.179777481559086,39.44647040564479,12.779777481559085,1.8464704056447871
2084,2023-06-15 17:16:19.302,0,0,0,0,13.5,3.33,72.0,1.6,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.68,-1.25,26.32,26.48,24.1,1.04,1.06,41.44,8.49,56.03,231.93,1486.71,1,53.9452500923156,0.0,53.9452500923156,-0.0,-11.089715052485303,39.38258745425043,12.689715052485303,1.7825874542504252
2085,2023-06-15 17:16:19.702,0,0,0,0,13.5,3.32,72.1,1.6,34.0,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.68,-1.25,26.31,26.5,24.1,1.04,1.06,41.46,8.4,56.03,231.94,1488.18,1,53.95041150799983,0.0,53.95041150799983,-0.0,-11.179777481559086,39.38258745425043,12.779777481559085,1.7825874542504252
2086,2023-06-15 17:16:20.102,0,0,0,0,13.5,3.35,72.1,1.6,34.0,37.6,3850,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.7,-1.25,26.3,26.48,24.1,1.04,1.06,41.39,8.48,56.2,231.91,1488.39,1,53.95512416070454,0.0,53.95512416070454,-0.0,-10.910198810750046,39.38258745425043,12.510198810750046,1.7825874542504252
2087,2023-06-15 17:16:20.501,0,0,0,0,13.5,3.33,72.1,1.6,34.0,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.72,-1.26,26.32,26.49,24.1,1.04,1.06,41.46,8.49,56.2,231.89,1489.48,1,53.95964528601878,0.0,53.95964528601878,-0.0,-11.089715052485303,39.38258745425043,12.689715052485303,1.7825874542504252
2088,2023-06-15 17:16:20.903,0,0,0,0,13.48,3.33,72.2,1.7,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.7,-1.24,26.32,26.49,24.1,1.04,1.06,41.48,8.57,56.04,231.87,1490.35,1,53.963781436726975,0.0,53.963781436726975,-0.0,-11.089715052485303,39.318635224215484,12.789715052485302,1.7186352242154825
2089,2023-06-15 17:16:21.302,0,0,0,0,13.52,3.33,72.2,1.7,34.1,37.6,3850,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.71,-1.24,26.31,26.5,24.1,1.04,1.06,41.44,8.64,56.04,231.89,1488.73,1,53.96779646305792,0.0,53.96779646305792,0.0,-11.089715052485303,39.44647040564479,12.789715052485302,1.8464704056447871
2090,2023-06-15 17:16:21.702,0,0,0,0,13.48,3.32,72.2,1.8,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.71,-1.23,26.31,26.49,24.1,1.04,1.06,41.44,8.65,56.12,231.89,1487.25,1,53.9724561806988,0.0,53.9724561806988,0.0,-11.179777481559086,39.318635224215484,12.979777481559086,1.7186352242154825
2091,2023-06-15 17:16:22.102,0,0,0,0,13.48,3.33,72.2,1.8,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.72,-1.23,26.32,26.49,24.1,1.04,1.06,41.44,8.68,56.12,231.87,1488.53,1,53.97742522549622,0.0,53.97742522549622,-0.0,-11.089715052485303,39.318635224215484,12.889715052485304,1.7186352242154825
2092,2023-06-15 17:16:22.502,0,0,0,0,13.48,3.32,72.3,1.8,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.68,-1.22,26.31,26.48,24.1,1.04,1.06,41.44,8.78,56.18,231.87,1489.22,1,53.98194016180747,0.0,53.98194016180747,-0.0,-11.179777481559086,39.318635224215484,12.979777481559086,1.7186352242154825
2093,2023-06-15 17:16:22.901,0,0,0,0,13.48,3.35,72.3,1.8,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.66,-1.22,26.32,26.48,24.1,1.04,1.06,41.46,8.88,56.18,231.91,1489.22,1,53.98624753399128,0.0,53.98624753399128,0.0,-10.910198810750046,39.318635224215484,12.710198810750047,1.7186352242154825
2094,2023-06-15 17:16:23.301,0,0,0,0,13.48,3.35,72.3,1.8,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.65,-1.22,26.32,26.5,24.1,1.04,1.06,41.43,8.94,56.06,231.92,1490.05,1,53.99047156618349,0.0,53.99047156618349,-0.0,-10.910198810750046,39.318635224215484,12.710198810750047,1.7186352242154825
2095,2023-06-15 17:16:23.702,0,0,0,0,13.52,3.35,72.3,1.8,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.65,-1.22,26.31,26.49,24.1,1.04,1.06,41.44,8.8,56.06,231.93,1491.19,1,53.99435250006669,0.0,53.99435250006669,-0.0,-10.910198810750046,39.44647040564479,12.710198810750047,1.8464704056447871
2096,2023-06-15 17:16:24.102,0,0,0,0,13.5,3.35,72.3,1.8,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.65,-1.23,26.33,26.5,24.1,1.04,1.06,41.39,8.67,56.22,231.91,1489.53,1,53.99803921437257,0.0,53.99803921437257,0.0,-10.910198810750046,39.38258745425043,12.710198810750047,1.7825874542504252
2097,2023-06-15 17:16:24.502,0,0,0,0,13.5,3.35,72.4,1.9,34.0,37.6,3850,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.69,-1.22,26.32,26.49,24.1,1.04,1.06,41.48,8.59,56.22,231.89,1488.67,1,54.00231921528809,0.0,54.00231921528809,0.0,-10.910198810750046,39.38258745425043,12.810198810750046,1.7825874542504252
2098,2023-06-15 17:16:24.902,0,0,0,0,13.5,3.35,72.4,1.9,34.0,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.73,-1.21,26.32,26.49,24.1,1.04,1.06,41.44,8.64,56.02,231.91,1489.26,1,54.00678575048916,0.0,54.00678575048916,-0.0,-10.910198810750046,39.38258745425043,12.810198810750046,1.7825874542504252
2099,2023-06-15 17:16:25.301,0,0,0,0,13.5,3.33,72.5,2.0,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.77,-1.21,26.32,26.49,24.1,1.04,1.06,41.49,8.79,56.02,231.93,1490.76,1,54.01092827744476,0.0,54.01092827744476,-0.0,-11.089715052485303,39.38258745425043,13.089715052485303,1.7825874542504252
2100,2023-06-15 17:16:25.703,0,0,0,0,13.48,3.35,72.5,2.0,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.77,-1.21,26.31,26.49,24.1,1.04,1.06,41.47,8.79,56.18,231.96,1492.76,1,54.0144444201564,0.0,54.0144444201564,-0.0,-10.910198810750046,39.318635224215484,12.910198810750046,1.7186352242154825
2101,2023-06-15 17:16:26.102,0,0,0,0,13.5,3.33,72.5,2.0,34.1,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.81,-1.2,26.34,26.48,24.1,1.04,1.06,41.42,8.81,56.18,231.99,1493.52,1,54.01726051565162,0.0,54.01726051565162,-0.0,-11.089715052485303,39.38258745425043,13.089715052485303,1.7825874542504252
2102,2023-06-15 17:16:26.503,0,0,0,0,13.5,3.36,72.5,2.0,34.0,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.86,-1.18,26.32,26.49,24.1,1.04,1.06,41.42,8.79,56.14,232.0,1493.19,1,54.01988634338848,0.0,54.01988634338848,0.0,-10.820742841484673,39.38258745425043,12.820742841484673,1.7825874542504252
2103,2023-06-15 17:16:26.903,0,0,0,0,13.5,3.33,72.6,2.0,34.0,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.87,-1.19,26.33,26.49,24.1,1.04,1.06,41.41,8.79,56.14,232.02,1491.4,1,54.0227926712393,0.0,54.0227926712393,0.0,-11.089715052485303,39.38258745425043,13.089715052485303,1.7825874542504252
2104,2023-06-15 17:16:27.302,0,0,0,0,13.55,3.36,72.6,2.0,34.0,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.86,-1.19,26.33,26.49,24.1,1.04,1.06,41.44,8.7,56.04,232.03,1490.91,1,54.02627392268174,0.0,54.02627392268174,0.0,-10.820742841484673,39.54216532220522,12.820742841484673,1.94216532220522
2105,2023-06-15 17:16:27.702,0,0,0,0,13.52,3.35,72.6,2.0,34.0,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.86,-1.17,26.33,26.5,24.1,1.04,1.06,41.44,8.61,56.04,232.06,1491.74,1,54.02982451181166,0.0,54.02982451181166,-0.0,-10.910198810750046,39.44647040564479,12.910198810750046,1.8464704056447871
2106,2023-06-15 17:16:28.102,0,0,0,0,13.5,3.36,72.6,2.0,34.0,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.86,-1.17,26.32,26.48,24.1,1.04,1.06,41.39,8.73,56.22,232.07,1492.72,1,54.03303588628046,0.0,54.03303588628046,-0.0,-10.820742841484673,39.38258745425043,12.820742841484673,1.7825874542504252
2107,2023-06-15 17:16:28.502,0,0,0,0,13.55,3.35,72.6,2.0,34.0,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.84,-1.16,26.32,26.48,24.1,1.04,1.06,41.44,8.83,56.22,232.1,1492.13,1,54.03600666421644,0.0,54.03600666421644,0.0,-10.910198810750046,39.54216532220522,12.910198810750046,1.94216532220522
2108,2023-06-15 17:16:28.901,0,0,0,0,13.5,3.33,72.7,2.1,34.0,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.82,-1.15,26.33,26.48,24.1,1.04,1.06,41.45,8.98,56.03,232.13,1491.9,1,54.039169662597104,0.0,54.039169662597104,0.0,-11.089715052485303,39.38258745425043,13.189715052485303,1.7825874542504252
2109,2023-06-15 17:16:29.303,0,0,0,0,13.48,3.35,72.7,2.1,34.0,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.81,-1.15,26.33,26.47,24.1,1.04,1.06,41.44,8.85,56.03,232.11,1492.3,1,54.04237944247953,0.0,54.04237944247953,-0.0,-10.910198810750046,39.318635224215484,13.010198810750046,1.7186352242154825
2110,2023-06-15 17:16:29.702,0,0,0,0,13.52,3.36,72.8,2.1,34.0,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.81,-1.14,26.32,26.47,24.1,1.04,1.06,41.44,8.8,56.21,232.1,1491.84,1,54.04550546731225,0.0,54.04550546731225,0.0,-10.820742841484673,39.44647040564479,12.920742841484673,1.8464704056447871
2111,2023-06-15 17:16:30.101,0,0,0,0,13.5,3.35,72.8,2.1,34.0,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.81,-1.13,26.32,26.46,24.1,1.04,1.06,41.47,8.87,56.21,232.12,1490.47,1,54.048893546161565,0.0,54.048893546161565,0.0,-10.910198810750046,39.38258745425043,13.010198810750046,1.7825874542504252
2112,2023-06-15 17:16:30.502,0,0,0,0,13.5,3.35,72.8,2.1,34.0,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.81,-1.11,26.32,26.47,24.1,1.04,1.06,41.42,8.89,56.02,232.09,1493.63,1,54.0523955100011,0.0,54.0523955100011,-0.0,-10.910198810750046,39.38258745425043,13.010198810750046,1.7825874542504252
2113,2023-06-15 17:16:30.902,0,0,0,0,13.52,3.35,72.8,2.2,34.0,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.81,-1.12,26.32,26.47,24.1,1.04,1.06,41.42,8.94,56.02,232.03,1497.16,1,54.05459246919384,0.0,54.05459246919384,-0.0,-10.910198810750046,39.44647040564479,13.110198810750045,1.8464704056447871
2114,2023-06-15 17:16:31.301,0,0,0,0,13.52,3.35,72.8,2.2,34.0,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.82,-1.12,26.32,26.46,24.1,1.04,1.06,41.46,9.04,56.04,232.0,1499.14,1,54.055529422295,0.0,54.055529422295,-0.0,-10.910198810750046,39.44647040564479,13.110198810750045,1.8464704056447871
2115,2023-06-15 17:16:31.702,0,0,0,0,13.55,3.35,72.8,2.2,34.0,37.6,3850,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.82,-1.11,26.32,26.45,24.1,1.04,1.06,41.42,8.89,56.04,231.98,1498.61,1,54.0559278694295,0.0,54.0559278694295,0.0,-10.910198810750046,39.54216532220522,13.110198810750045,1.94216532220522
2116,2023-06-15 17:16:32.101,0,0,0,0,13.5,3.33,72.8,2.2,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.82,-1.1,26.32,26.47,24.1,1.04,1.06,41.44,8.79,56.22,231.96,1498.57,1,54.05648677251568,0.0,54.05648677251568,0.0,-11.089715052485303,39.38258745425043,13.289715052485302,1.7825874542504252
2117,2023-06-15 17:16:32.501,0,0,0,0,13.5,3.33,73.0,2.3,34.0,37.6,3850,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.83,-1.09,26.31,26.48,24.1,1.04,1.06,41.47,8.74,56.22,231.94,1496.63,1,54.0572492059659,0.0,54.0572492059659,0.0,-11.089715052485303,39.38258745425043,13.389715052485304,1.7825874542504252
2118,2023-06-15 17:16:32.904,0,0,0,0,13.52,3.35,73.0,2.3,34.0,37.6,3850,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.81,-1.09,26.32,26.48,24.1,1.04,1.06,41.42,8.47,56.03,231.91,1495.85,1,54.0586844405221,0.0,54.0586844405221,0.0,-10.910198810750046,39.44647040564479,13.210198810750047,1.8464704056447871
2119,2023-06-15 17:16:33.302,0,0,0,0,13.52,3.35,73.0,2.3,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.82,-1.09,26.32,26.47,24.1,1.04,1.06,41.42,8.39,56.03,231.9,1496.03,1,54.06032025823107,0.0,54.06032025823107,-0.0,-10.910198810750046,39.44647040564479,13.210198810750047,1.8464704056447871
2120,2023-06-15 17:16:33.702,0,0,0,0,13.55,3.35,73.0,2.3,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.82,-1.08,26.33,26.48,24.1,1.04,1.06,41.45,8.5,56.22,231.94,1496.52,1,54.06185692745199,0.0,54.06185692745199,-0.0,-10.910198810750046,39.54216532220522,13.210198810750047,1.94216532220522
2121,2023-06-15 17:16:34.103,0,0,0,0,13.52,3.33,73.0,2.3,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.85,-1.07,26.33,26.45,24.1,1.04,1.06,41.46,8.64,56.22,231.96,1497.8,1,54.06312552974691,0.0,54.06312552974691,-0.0,-11.089715052485303,39.44647040564479,13.389715052485304,1.8464704056447871
2122,2023-06-15 17:16:34.501,0,0,0,0,13.52,3.33,73.1,2.4,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.91,-1.06,26.32,26.47,24.1,1.04,1.06,41.44,8.73,56.04,231.93,1498.02,1,54.06397862885465,0.0,54.06397862885465,-0.0,-11.089715052485303,39.44647040564479,13.489715052485304,1.8464704056447871
2123,2023-06-15 17:16:34.903,0,0,0,0,13.52,3.35,73.1,2.4,34.0,37.6,3850,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.9,-1.07,26.32,26.47,24.1,1.04,1.06,41.45,8.7,56.04,231.9,1497.74,1,54.06480175424565,0.0,54.06480175424565,0.0,-10.910198810750046,39.44647040564479,13.310198810750046,1.8464704056447871
2124,2023-06-15 17:16:35.302,0,0,0,0,13.5,3.35,73.1,2.5,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.9,-1.07,26.32,26.46,24.1,1.04,1.06,41.42,8.69,56.03,231.89,1496.2,1,54.06585744672287,0.0,54.06585744672287,0.0,-10.910198810750046,39.38258745425043,13.410198810750046,1.7825874542504252
2125,2023-06-15 17:16:35.702,0,0,0,0,13.55,3.35,73.1,2.5,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.9,-1.07,26.31,26.48,24.1,1.04,1.06,41.46,8.77,56.18,231.89,1493.66,1,54.06763394705284,0.0,54.06763394705284,0.0,-10.910198810750046,39.54216532220522,13.410198810750046,1.94216532220522
2126,2023-06-15 17:16:36.102,0,0,0,0,13.57,3.35,73.1,2.5,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.9,-1.06,26.32,26.46,24.1,1.04,1.06,41.44,8.86,56.18,231.86,1493.86,1,54.07014918539036,0.0,54.07014918539036,-0.0,-10.910198810750046,39.60587584965367,13.410198810750046,2.0058758496536697
2127,2023-06-15 17:16:36.501,0,0,0,0,13.55,3.33,73.1,2.5,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.9,-1.07,26.33,26.47,24.1,1.04,1.06,41.42,9.04,56.03,231.8,1495.78,1,54.07240483938207,0.0,54.07240483938207,-0.0,-11.089715052485303,39.54216532220522,13.589715052485303,1.94216532220522
2128,2023-06-15 17:16:36.901,0,0,0,0,13.5,3.35,73.2,2.5,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.9,-1.06,26.33,26.47,24.1,1.04,1.06,41.44,9.02,56.03,231.75,1497.3,1,54.07394546224584,0.0,54.07394546224584,-0.0,-10.910198810750046,39.38258745425043,13.410198810750046,1.7825874542504252
2129,2023-06-15 17:16:37.303,0,0,0,0,13.52,3.37,73.2,2.5,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.93,-1.06,26.33,26.48,24.1,1.04,1.06,41.44,8.99,56.21,231.73,1496.27,1,54.07513238150109,0.0,54.07513238150109,0.0,-10.731486883826904,39.44647040564479,13.231486883826904,1.8464704056447871
2130,2023-06-15 17:16:37.701,0,0,0,0,13.5,3.36,73.2,2.5,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.93,-1.07,26.32,26.47,24.1,1.04,1.06,41.46,8.93,56.21,231.74,1495.34,1,54.0767118050312,0.0,54.0767118050312,0.0,-10.820742841484673,39.38258745425043,13.320742841484673,1.7825874542504252
2131,2023-06-15 17:16:38.101,0,0,0,0,13.55,3.36,73.3,2.5,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.93,-1.07,26.34,26.46,24.1,1.04,1.06,41.46,8.96,56.02,231.76,1495.05,1,54.07860279604663,0.0,54.07860279604663,0.0,-10.820742841484673,39.54216532220522,13.320742841484673,1.94216532220522
2132,2023-06-15 17:16:38.502,0,0,0,0,13.5,3.36,73.3,2.5,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.92,-1.06,26.35,26.46,24.1,1.04,1.06,41.46,8.97,56.02,231.76,1494.89,1,54.08060533406963,0.0,54.08060533406963,0.0,-10.820742841484673,39.38258745425043,13.320742841484673,1.7825874542504252
2133,2023-06-15 17:16:38.902,0,0,0,0,13.52,3.36,73.4,2.6,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.91,-1.05,26.34,26.46,24.1,1.04,1.06,41.41,8.9,56.07,231.78,1500.41,1,54.08209215645064,-0.0,54.08209215645064,-0.0,-10.820742841484673,39.44647040564479,13.420742841484673,1.8464704056447871
2134,2023-06-15 17:16:39.302,0,0,0,0,13.55,3.37,73.4,2.6,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.88,-1.05,26.34,26.45,24.1,1.04,1.06,41.44,9.05,56.07,231.82,1508.04,1,54.08116438028087,-0.0,54.08116438028087,-0.0,-10.731486883826904,39.54216532220522,13.331486883826903,1.94216532220522
2135,2023-06-15 17:16:39.701,0,0,0,0,13.48,3.37,73.4,2.6,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.88,-1.04,26.33,26.46,24.1,1.04,1.06,41.43,8.99,56.01,231.84,1515.97,1,54.0771712519144,-0.0,54.0771712519144,-0.0,-10.731486883826904,39.318635224215484,13.331486883826903,1.7186352242154825
2136,2023-06-15 17:16:40.102,0,0,0,0,13.48,3.35,73.5,2.7,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.86,-1.04,26.33,26.46,24.1,1.04,1.06,41.46,9.02,56.01,231.85,1516.04,1,54.0707536444806,-0.0,54.0707536444806,-0.0,-10.910198810750046,39.318635224215484,13.610198810750045,1.7186352242154825
2137,2023-06-15 17:16:40.503,0,0,0,0,13.5,3.36,73.5,2.7,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.86,-1.04,26.33,26.45,24.1,1.04,1.06,41.44,8.79,56.04,231.83,1515.38,1,54.06439905028331,-0.0,54.06439905028331,0.0,-10.820742841484673,39.38258745425043,13.520742841484672,1.7825874542504252
2138,2023-06-15 17:16:40.903,0,0,0,0,13.5,3.36,73.5,2.7,34.0,37.6,3850,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.85,-1.05,26.32,26.45,24.1,1.04,1.06,41.42,8.69,56.04,231.79,1508.73,1,54.0589153304981,-0.0,54.0589153304981,0.0,-10.820742841484673,39.38258745425043,13.520742841484672,1.7825874542504252
2139,2023-06-15 17:16:41.302,0,0,0,0,13.48,3.35,73.5,2.7,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.88,-1.05,26.32,26.45,24.1,1.04,1.06,41.42,8.66,56.18,231.74,1500.43,1,54.05626156139839,-0.0,54.05626156139839,0.0,-10.910198810750046,39.318635224215484,13.610198810750045,1.7186352242154825
2140,2023-06-15 17:16:41.702,0,0,0,0,13.45,3.35,73.5,2.7,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.88,-1.02,26.34,26.45,24.1,1.04,1.06,41.42,8.76,56.18,231.69,1494.71,1,54.05665277945506,0.0,54.05665277945506,0.0,-10.910198810750046,39.222576592799726,13.610198810750045,1.6225765927997244
2141,2023-06-15 17:16:42.102,0,0,0,0,13.5,3.35,73.5,2.7,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.88,-1.02,26.34,26.45,24.1,1.04,1.06,41.42,8.85,56.04,231.68,1494.0,1,54.05883951350915,0.0,54.05883951350915,0.0,-10.910198810750046,39.38258745425043,13.610198810750045,1.7825874542504252
2142,2023-06-15 17:16:42.502,0,0,0,0,13.48,3.36,73.6,2.8,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.91,-1.01,26.34,26.45,24.1,1.04,1.06,41.41,8.84,56.04,231.66,1494.38,1,54.06120309880483,0.0,54.06120309880483,-0.0,-10.820742841484673,39.318635224215484,13.620742841484674,1.7186352242154825
2143,2023-06-15 17:16:42.901,0,0,0,0,13.5,3.35,73.6,2.8,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.91,-1.01,26.33,26.45,24.1,1.04,1.06,41.46,8.94,56.12,231.66,1495.94,1,54.06329149058568,0.0,54.06329149058568,-0.0,-10.910198810750046,39.38258745425043,13.710198810750047,1.7825874542504252
2144,2023-06-15 17:16:43.303,0,0,0,0,13.48,3.35,73.7,2.9,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.91,-1.01,26.33,26.45,24.1,1.04,1.06,41.41,8.9,56.12,231.68,1495.75,1,54.06494087588536,0.0,54.06494087588536,0.0,-10.910198810750046,39.318635224215484,13.810198810750046,1.7186352242154825
2145,2023-06-15 17:16:43.701,0,0,0,0,13.45,3.35,73.7,2.9,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.91,-1.01,26.34,26.46,24.1,1.04,1.06,41.39,8.84,56.04,231.69,1495.57,1,54.0666509683727,0.0,54.0666509683727,0.0,-10.910198810750046,39.222576592799726,13.810198810750046,1.6225765927997244
2146,2023-06-15 17:16:44.102,0,0,0,0,13.5,3.36,73.7,2.9,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.92,-0.99,26.34,26.45,24.1,1.04,1.06,41.36,8.7,56.04,231.69,1493.85,1,54.0685928930186,0.0,54.0685928930186,0.0,-10.820742841484673,39.38258745425043,13.720742841484673,1.7825874542504252
2147,2023-06-15 17:16:44.502,0,0,0,0,13.5,3.37,73.8,2.9,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.94,-0.98,26.34,26.44,24.1,1.04,1.06,41.41,8.79,56.03,231.7,1493.42,1,54.0710951973127,0.0,54.0710951973127,0.0,-10.731486883826904,39.38258745425043,13.631486883826904,1.7825874542504252
2148,2023-06-15 17:16:44.903,0,0,0,0,13.52,3.37,73.8,2.9,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.95,-0.99,26.35,26.44,24.1,1.04,1.06,41.46,8.94,56.03,231.71,1494.14,1,54.07367228837239,0.0,54.07367228837239,-0.0,-10.731486883826904,39.44647040564479,13.631486883826904,1.8464704056447871
2149,2023-06-15 17:16:45.301,0,0,0,0,13.5,3.36,73.8,3.0,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.96,-0.99,26.35,26.44,24.1,1.04,1.06,41.39,8.86,56.21,231.72,1496.68,1,54.07574860196816,0.0,54.07574860196816,-0.0,-10.820742841484673,39.38258745425043,13.820742841484673,1.7825874542504252
2150,2023-06-15 17:16:45.702,0,0,0,0,13.48,3.37,73.8,3.0,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.96,-0.99,26.35,26.44,24.1,1.04,1.06,41.37,8.85,56.21,231.72,1496.53,1,54.077097410519,0.0,54.077097410519,0.0,-10.731486883826904,39.318635224215484,13.731486883826904,1.7186352242154825
2151,2023-06-15 17:16:46.102,0,0,0,0,13.52,3.39,73.8,3.0,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.98,-0.97,26.35,26.44,24.1,1.04,1.06,41.42,8.89,56.04,231.7,1495.45,1,54.07859286429154,0.0,54.07859286429154,0.0,-10.553570787897286,39.44647040564479,13.553570787897286,1.8464704056447871
2152,2023-06-15 17:16:46.502,0,0,0,0,13.52,3.37,73.8,3.0,34.0,37.6,3850,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.0,-0.98,26.35,26.45,24.1,1.04,1.06,41.44,9.04,56.04,231.7,1494.03,1,54.0805537329148,0.0,54.0805537329148,0.0,-10.731486883826904,39.44647040564479,13.731486883826904,1.8464704056447871
2153,2023-06-15 17:16:46.902,0,0,0,0,13.48,3.37,73.9,3.0,34.0,37.6,3850,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.03,-0.98,26.35,26.45,24.1,1.04,1.06,41.42,8.93,56.2,231.74,1499.88,1,54.082356865534656,0.0,54.082356865534656,-0.0,-10.731486883826904,39.318635224215484,13.731486883826904,1.7186352242154825
2154,2023-06-15 17:16:47.303,0,0,0,0,13.5,3.39,73.9,3.0,34.0,37.6,3850,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.05,-0.98,26.35,26.44,24.1,1.04,1.06,41.41,8.85,56.2,231.78,1507.36,1,54.08164151423918,-0.0,54.08164151423918,-0.0,-10.553570787897286,39.38258745425043,13.553570787897286,1.7825874542504252
2155,2023-06-15 17:16:47.702,0,0,0,0,13.52,3.39,73.9,3.0,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.05,-0.97,26.34,26.44,24.1,1.04,1.06,41.41,8.79,56.04,231.78,1513.05,1,54.07814699832903,-0.0,54.07814699832903,-0.0,-10.553570787897286,39.44647040564479,13.553570787897286,1.8464704056447871
2156,2023-06-15 17:16:48.102,0,0,0,0,13.5,3.39,74.0,3.0,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.08,-0.96,26.36,26.43,24.1,1.04,1.06,41.46,8.89,56.04,231.73,1511.66,1,54.07307187449203,-0.0,54.07307187449203,0.0,-10.553570787897286,39.38258745425043,13.553570787897286,1.7825874542504252
2157,2023-06-15 17:16:48.502,0,0,0,0,13.45,3.39,74.0,3.0,34.0,37.6,3850,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.08,-0.96,26.35,26.44,24.1,1.04,1.06,41.44,8.94,56.04,231.7,1511.11,1,54.06845593806016,-0.0,54.06845593806016,0.0,-10.553570787897286,39.222576592799726,13.553570787897286,1.6225765927997244
2158,2023-06-15 17:16:48.902,0,0,0,0,13.55,3.39,74.0,3.1,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.08,-0.94,26.34,26.44,24.1,1.04,1.06,41.44,8.89,56.04,231.75,1505.58,1,54.06456629236446,-0.0,54.06456629236446,0.0,-10.553570787897286,39.54216532220522,13.653570787897285,1.94216532220522
2159,2023-06-15 17:16:49.302,0,0,0,0,13.5,3.39,74.0,3.1,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.08,-0.94,26.34,26.44,24.1,1.04,1.06,41.44,8.89,56.2,231.79,1498.09,1,54.06308034305558,0.0,54.06308034305558,0.0,-10.553570787897286,39.38258745425043,13.653570787897285,1.7825874542504252
2160,2023-06-15 17:16:49.702,0,0,0,0,13.48,3.39,74.0,3.1,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.08,-0.92,26.35,26.43,24.1,1.04,1.06,41.4,8.89,56.2,231.8,1491.27,1,54.06451769249902,0.0,54.06451769249902,0.0,-10.553570787897286,39.318635224215484,13.653570787897285,1.7186352242154825
2161,2023-06-15 17:16:50.101,0,0,0,0,13.48,3.39,74.0,3.1,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.09,-0.93,26.33,26.44,24.1,1.04,1.06,41.4,8.94,56.04,231.76,1491.48,1,54.06798626437888,0.0,54.06798626437888,-0.0,-10.553570787897286,39.318635224215484,13.653570787897285,1.7186352242154825
2162,2023-06-15 17:16:50.502,0,0,0,0,13.5,3.4,74.1,3.1,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.1,-0.92,26.35,26.43,24.1,1.04,1.06,41.42,8.95,56.04,231.72,1490.69,1,54.07147665145145,0.0,54.07147665145145,0.0,-10.464908563620895,39.38258745425043,13.564908563620895,1.7825874542504252
2163,2023-06-15 17:16:50.903,0,0,0,0,13.5,3.39,74.1,3.1,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.11,-0.91,26.35,26.43,24.1,1.04,1.06,41.44,8.99,56.2,231.75,1491.14,1,54.07516947330939,0.0,54.07516947330939,-0.0,-10.553570787897286,39.38258745425043,13.653570787897285,1.7825874542504252
2164,2023-06-15 17:16:51.302,0,0,0,0,13.48,3.39,74.2,3.2,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.12,-0.91,26.35,26.43,24.1,1.04,1.06,41.39,8.89,56.2,231.81,1491.69,1,54.07864785992848,0.0,54.07864785992848,-0.0,-10.553570787897286,39.318635224215484,13.753570787897285,1.7186352242154825
2165,2023-06-15 17:16:51.702,0,0,0,0,13.5,3.39,74.2,3.2,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.12,-0.91,26.33,26.42,24.1,1.04,1.06,41.38,8.73,56.05,231.86,1490.82,1,54.08205353676783,0.0,54.08205353676783,0.0,-10.553570787897286,39.38258745425043,13.753570787897285,1.7825874542504252
2166,2023-06-15 17:16:52.101,0,0,0,0,13.52,3.4,74.2,3.2,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.13,-0.9,26.35,26.43,24.1,1.04,1.06,41.36,8.69,56.05,231.86,1498.06,1,54.085000341806285,0.0,54.085000341806285,-0.0,-10.464908563620895,39.44647040564479,13.664908563620894,1.8464704056447871
2167,2023-06-15 17:16:52.503,0,0,0,0,13.5,3.4,74.3,3.3,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.11,-0.89,26.34,26.43,24.1,1.04,1.06,41.39,8.73,56.03,231.88,1507.47,1,54.08483485516058,-0.0,54.08483485516058,-0.0,-10.464908563620895,39.38258745425043,13.764908563620896,1.7825874542504252
2168,2023-06-15 17:16:52.902,0,0,0,0,13.5,3.4,74.3,3.3,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.15,-0.87,26.34,26.43,24.1,1.04,1.06,41.39,8.89,56.03,231.93,1516.82,1,54.08090984542834,-0.0,54.08090984542834,-0.0,-10.464908563620895,39.38258745425043,13.764908563620896,1.7825874542504252
2169,2023-06-15 17:16:53.302,0,0,0,0,13.52,3.41,74.3,3.3,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.16,-0.87,26.34,26.42,24.1,1.04,1.06,41.45,8.85,56.09,231.95,1517.0,1,54.07416452095019,-0.0,54.07416452095019,-0.0,-10.376442178748903,39.44647040564479,13.676442178748903,1.8464704056447871
2170,2023-06-15 17:16:53.702,0,0,0,0,13.5,3.41,74.3,3.3,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.16,-0.87,26.34,26.44,24.1,1.04,1.06,41.42,8.89,56.09,231.95,1516.61,1,54.06740162383067,-0.0,54.06740162383067,0.0,-10.376442178748903,39.38258745425043,13.676442178748903,1.7825874542504252
2171,2023-06-15 17:16:54.103,0,0,0,0,13.52,3.42,74.3,3.3,34.0,37.6,3850,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.17,-0.87,26.36,26.42,24.1,1.04,1.06,41.42,8.85,56.02,231.94,1509.31,1,54.06148144499289,-0.0,54.06148144499289,0.0,-10.288170611558655,39.44647040564479,13.588170611558656,1.8464704056447871
2172,2023-06-15 17:16:54.502,0,0,0,0,13.52,3.42,74.3,3.4,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.18,-0.85,26.36,26.43,24.1,1.04,1.06,41.39,8.94,56.02,231.95,1499.35,1,54.05875257990348,0.0,54.05875257990348,0.0,-10.288170611558655,39.44647040564479,13.688170611558656,1.8464704056447871
2173,2023-06-15 17:16:54.903,0,0,0,0,13.5,3.41,74.4,3.4,34.0,37.6,3850,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.14,-0.86,26.36,26.43,24.1,1.04,1.06,41.42,8.99,56.23,232.0,1490.55,1,54.05990071481454,0.0,54.05990071481454,0.0,-10.376442178748903,39.38258745425043,13.776442178748903,1.7825874542504252
2174,2023-06-15 17:16:55.302,0,0,0,0,13.52,3.41,74.4,3.4,34.0,37.5,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.12,-0.86,26.36,26.43,24.1,1.04,1.06,41.44,9.0,56.23,232.01,1493.73,1,54.06335727989661,0.0,54.06335727989661,-0.0,-10.376442178748903,39.44647040564479,13.776442178748903,1.9464704056447886
2175,2023-06-15 17:16:55.702,0,0,0,0,13.52,3.41,74.4,3.4,34.0,37.5,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.12,-0.87,26.36,26.43,24.1,1.04,1.06,41.37,8.89,56.06,232.03,1494.71,1,54.06576544026839,0.0,54.06576544026839,-0.0,-10.376442178748903,39.44647040564479,13.776442178748903,1.9464704056447886
2176,2023-06-15 17:16:56.102,0,0,0,0,13.52,3.42,74.5,3.4,34.0,37.5,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.07,-0.86,26.35,26.43,24.1,1.04,1.06,41.39,8.8,56.06,232.05,1493.35,1,54.06801400373923,0.0,54.06801400373923,0.0,-10.288170611558655,39.44647040564479,13.688170611558656,1.9464704056447886
