,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,phe_out,cond_air,cond_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2177,2023-06-15 17:16:56.503,0,0,0,0,13.5,3.43,74.5,3.4,34.0,37.5,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.01,-0.86,26.35,26.42,24.1,1.04,1.06,41.39,8.69,56.05,232.11,1489.73,1,54.07104838652359,0.0,54.07104838652359,0.0,-10.200092848668703,39.38258745425043,13.600092848668703,1.8825874542504266
2178,2023-06-15 17:16:56.902,0,0,0,0,13.52,3.43,74.5,3.5,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.98,-0.85,26.36,26.42,24.1,1.04,1.06,41.46,8.69,56.05,232.09,1489.46,1,54.07517683856713,0.0,54.07517683856713,0.0,-10.200092848668703,39.44647040564479,13.700092848668703,1.8464704056447871
2179,2023-06-15 17:16:57.303,0,0,0,0,13.52,3.43,74.5,3.5,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.0,-0.85,26.36,26.43,24.1,1.04,1.06,41.44,8.66,56.04,232.02,1494.28,1,54.078915349318855,0.0,54.078915349318855,-0.0,-10.200092848668703,39.44647040564479,13.700092848668703,1.8464704056447871
2180,2023-06-15 17:16:57.701,0,0,0,0,13.62,3.43,74.5,3.5,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.0,-0.85,26.36,26.43,24.1,1.04,1.06,41.39,8.77,56.04,231.99,1495.46,1,54.08107398210274,0.0,54.08107398210274,-0.0,-10.200092848668703,39.764852151666105,13.700092848668703,2.1648521516661035
2181,2023-06-15 17:16:58.102,0,0,0,0,13.52,3.43,74.6,3.5,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.0,-0.84,26.35,26.42,24.1,1.04,1.06,41.38,8.89,56.05,232.03,1500.04,1,54.08243663122879,-0.0,54.08243663122879,-0.0,-10.200092848668703,39.44647040564479,13.700092848668703,1.8464704056447871
2182,2023-06-15 17:16:58.502,0,0,0,0,13.55,3.45,74.6,3.5,34.0,37.6,3850,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.05,-0.82,26.35,26.43,24.1,1.04,1.06,41.39,8.89,56.05,232.08,1509.93,1,54.08143021966206,-0.0,54.08143021966206,-0.0,-10.024514723422499,39.54216532220522,13.524514723422499,1.94216532220522
2183,2023-06-15 17:16:58.902,0,0,0,0,13.55,3.43,74.6,3.5,34.0,37.6,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.03,-0.82,26.35,26.43,24.1,1.04,1.06,41.39,8.94,56.22,232.13,1518.69,1,54.07658505220638,-0.0,54.07658505220638,-0.0,-10.200092848668703,39.54216532220522,13.700092848668703,1.94216532220522
2184,2023-06-15 17:16:59.301,0,0,0,0,13.55,3.43,74.6,3.5,34.0,37.6,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.0,-0.82,26.35,26.42,24.1,1.04,1.06,41.41,8.91,56.22,232.13,1518.55,1,54.06913673663841,-0.0,54.06913673663841,0.0,-10.200092848668703,39.54216532220522,13.700092848668703,1.94216532220522
2185,2023-06-15 17:16:59.702,0,0,0,0,13.55,3.43,74.6,3.5,34.0,37.6,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.0,-0.82,26.35,26.42,24.1,1.04,1.06,41.41,8.99,56.04,232.12,1517.85,1,54.061772123820646,-0.0,54.061772123820646,0.0,-10.200092848668703,39.54216532220522,13.700092848668703,1.94216532220522
2186,2023-06-15 17:17:00.101,0,0,0,0,13.55,3.44,74.6,3.5,34.0,37.6,3800,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.01,-0.79,26.36,26.42,24.1,1.04,1.06,41.38,8.99,56.04,232.12,1509.79,1,54.05543346472726,-0.0,54.05543346472726,0.0,-10.112207884947736,39.54216532220522,13.612207884947736,1.94216532220522
2187,2023-06-15 17:17:00.503,0,0,0,0,13.52,3.44,74.7,3.5,34.0,37.6,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.04,-0.8,26.34,26.41,24.1,1.04,1.06,41.44,8.99,56.09,232.13,1501.94,1,54.05228648507819,-0.0,54.05228648507819,0.0,-10.112207884947736,39.44647040564479,13.612207884947736,1.8464704056447871
2188,2023-06-15 17:17:00.902,0,0,0,0,13.55,3.46,74.7,3.5,34.0,37.6,3850,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.05,-0.8,26.37,26.41,24.1,1.04,1.06,41.38,9.01,56.09,232.15,1494.82,1,54.052222967154826,0.0,54.052222967154826,0.0,-9.937012375188033,39.54216532220522,13.437012375188033,1.94216532220522
2189,2023-06-15 17:17:01.302,0,0,0,0,13.5,3.43,74.7,3.5,34.0,37.6,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.06,-0.8,26.37,26.43,24.1,1.04,1.06,41.39,9.04,56.2,232.12,1494.34,1,54.05434509167894,0.0,54.05434509167894,0.0,-10.200092848668703,39.38258745425043,13.700092848668703,1.7825874542504252
2190,2023-06-15 17:17:01.702,0,0,0,0,13.52,3.44,74.8,3.5,34.0,37.6,3800,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.06,-0.8,26.35,26.41,24.1,1.04,1.06,41.39,9.05,56.2,232.11,1490.91,1,54.056944368209685,0.0,54.056944368209685,0.0,-10.112207884947736,39.44647040564479,13.612207884947736,1.8464704056447871
2191,2023-06-15 17:17:02.102,0,0,0,0,13.5,3.45,74.8,3.5,34.0,37.6,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.07,-0.8,26.35,26.41,24.1,1.04,1.06,41.39,8.95,56.03,232.11,1488.46,1,54.0608376920794,0.0,54.0608376920794,0.0,-10.024514723422499,39.38258745425043,13.524514723422499,1.7825874542504252
2192,2023-06-15 17:17:02.503,0,0,0,0,13.55,3.45,74.8,3.6,34.0,37.6,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.1,-0.78,26.35,26.41,24.1,1.04,1.06,41.35,8.94,56.03,232.1,1487.78,1,54.06552986485944,0.0,54.06552986485944,0.0,-10.024514723422499,39.54216532220522,13.624514723422498,1.94216532220522
2193,2023-06-15 17:17:02.903,0,0,0,0,13.55,3.45,74.8,3.6,34.0,37.6,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.13,-0.79,26.36,26.41,24.1,1.04,1.06,41.44,8.9,56.22,232.08,1487.77,1,54.070412000217296,0.0,54.070412000217296,0.0,-10.024514723422499,39.54216532220522,13.624514723422498,1.94216532220522
2194,2023-06-15 17:17:03.301,0,0,0,0,13.55,3.43,74.8,3.6,34.0,37.6,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.17,-0.79,26.36,26.42,24.1,1.04,1.06,41.36,8.94,56.22,232.09,1488.23,1,54.075245119876726,0.0,54.075245119876726,-0.0,-10.200092848668703,39.54216532220522,13.800092848668703,1.94216532220522
2195,2023-06-15 17:17:03.702,0,0,0,0,13.55,3.43,74.8,3.6,34.0,37.6,3800,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.17,-0.77,26.35,26.38,24.1,1.04,1.06,41.38,8.87,56.04,232.11,1488.83,1,54.07990466069684,0.0,54.07990466069684,-0.0,-10.200092848668703,39.54216532220522,13.800092848668703,1.94216532220522
2196,2023-06-15 17:17:04.103,0,0,0,0,13.55,3.45,75.0,3.6,34.0,37.6,3800,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.16,-0.77,26.35,26.41,24.1,1.04,1.06,41.39,8.84,56.04,232.12,1489.53,1,54.08430978112923,0.0,54.08430978112923,-0.0,-10.024514723422499,39.54216532220522,13.624514723422498,1.94216532220522
2197,2023-06-15 17:17:04.501,0,0,0,0,13.55,3.44,75.0,3.6,34.0,37.6,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.15,-0.76,26.35,26.42,24.1,1.04,1.06,41.41,8.94,56.17,232.11,1496.1,1,54.087824384887085,0.0,54.087824384887085,-0.0,-10.112207884947736,39.54216532220522,13.712207884947736,1.94216532220522
2198,2023-06-15 17:17:04.903,0,0,0,0,13.52,3.44,75.0,3.6,34.0,37.6,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.15,-0.78,26.35,26.42,24.1,1.04,1.06,41.39,8.99,56.17,232.1,1508.07,1,54.088185331799856,-0.0,54.088185331799856,-0.0,-10.112207884947736,39.44647040564479,13.712207884947736,1.8464704056447871
2199,2023-06-15 17:17:05.301,0,0,0,0,13.55,3.44,75.0,3.6,34.0,37.6,3800,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.15,-0.78,26.35,26.4,24.1,1.04,1.06,41.37,9.05,56.04,232.1,1517.38,1,54.08404967783438,-0.0,54.08404967783438,-0.0,-10.112207884947736,39.54216532220522,13.712207884947736,1.94216532220522
2200,2023-06-15 17:17:05.702,0,0,0,0,13.55,3.44,75.0,3.6,34.0,37.6,3800,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.15,-0.77,26.35,26.4,24.1,1.04,1.06,41.41,9.05,56.04,232.06,1516.48,1,54.07716088514315,-0.0,54.07716088514315,0.0,-10.112207884947736,39.54216532220522,13.712207884947736,1.94216532220522
2201,2023-06-15 17:17:06.103,0,0,0,0,13.55,3.44,75.0,3.6,34.0,37.6,3850,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.11,-0.77,26.36,26.39,24.1,1.04,1.06,41.36,9.09,56.03,232.0,1514.84,1,54.0707244604491,-0.0,54.0707244604491,0.0,-10.112207884947736,39.54216532220522,13.712207884947736,1.94216532220522
2202,2023-06-15 17:17:06.503,0,0,0,0,13.57,3.44,75.0,3.6,34.0,37.6,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.08,-0.76,26.36,26.39,24.1,1.04,1.06,41.35,9.06,56.03,232.01,1515.29,1,54.06475015798795,-0.0,54.06475015798795,-0.0,-10.112207884947736,39.60587584965367,13.712207884947736,2.0058758496536697
2203,2023-06-15 17:17:06.901,0,0,0,0,13.52,3.45,75.0,3.6,34.0,37.6,3850,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.06,-0.76,26.35,26.39,24.1,1.04,1.06,41.41,9.0,56.21,232.05,1509.77,1,54.059205403675925,-0.0,54.059205403675925,0.0,-10.024514723422499,39.44647040564479,13.624514723422498,1.8464704056447871
2204,2023-06-15 17:17:07.303,0,0,0,0,13.5,3.45,75.1,3.6,34.0,37.6,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.07,-0.76,26.35,26.39,24.1,1.04,1.06,41.4,8.92,56.21,232.09,1500.4,1,54.05621871963251,-0.0,54.05621871963251,0.0,-10.024514723422499,39.38258745425043,13.624514723422498,1.7825874542504252
2205,2023-06-15 17:17:07.702,0,0,0,0,13.55,3.44,75.1,3.6,34.0,37.6,3850,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.07,-0.75,26.36,26.4,24.1,1.04,1.06,41.4,8.98,56.04,232.12,1490.62,1,54.05703300618875,0.0,54.05703300618875,0.0,-10.112207884947736,39.54216532220522,13.712207884947736,1.94216532220522
2206,2023-06-15 17:17:08.103,0,0,0,0,13.55,3.44,75.2,3.6,34.0,37.6,3800,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.12,-0.74,26.36,26.38,24.1,1.04,1.06,41.41,8.88,56.04,232.13,1490.19,1,54.06083070823896,0.0,54.06083070823896,0.0,-10.112207884947736,39.54216532220522,13.712207884947736,1.94216532220522
2207,2023-06-15 17:17:08.503,0,0,0,0,13.52,3.44,75.2,3.6,34.0,37.6,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.16,-0.74,26.35,26.38,24.1,1.04,1.06,41.37,8.79,56.22,232.13,1489.52,1,54.06482278913248,0.0,54.06482278913248,0.0,-10.112207884947736,39.44647040564479,13.712207884947736,1.8464704056447871
2208,2023-06-15 17:17:08.903,0,0,0,0,13.52,3.45,75.2,3.6,34.0,37.6,3800,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.17,-0.74,26.36,26.38,24.1,1.04,1.06,41.35,8.7,56.22,232.12,1489.05,1,54.06905513434637,0.0,54.06905513434637,0.0,-10.024514723422499,39.44647040564479,13.624514723422498,1.8464704056447871
2209,2023-06-15 17:17:09.402,0,0,0,0,13.55,3.44,75.2,3.6,34.0,37.6,3850,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.15,-0.74,26.36,26.38,24.1,1.04,1.06,41.39,8.72,56.04,232.11,1488.61,1,54.07457640982855,0.0,54.07457640982855,0.0,-10.112207884947736,39.54216532220522,13.712207884947736,1.94216532220522
2210,2023-06-15 17:17:09.802,0,0,0,0,13.57,3.44,75.3,3.6,34.0,37.6,3800,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.2,-0.71,26.35,26.36,24.1,1.04,1.06,41.39,8.84,56.04,232.08,1488.91,1,54.07909788101185,0.0,54.07909788101185,-0.0,-10.112207884947736,39.60587584965367,13.712207884947736,2.0058758496536697
2211,2023-06-15 17:17:10.201,0,0,0,0,13.55,3.43,75.3,3.6,34.0,37.6,3800,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.2,-0.71,26.35,26.37,24.1,1.04,1.06,41.37,8.84,56.06,232.03,1489.86,1,54.08343454298008,0.0,54.08343454298008,-0.0,-10.200092848668703,39.54216532220522,13.800092848668703,1.94216532220522
2212,2023-06-15 17:17:10.603,0,0,0,0,13.55,3.43,75.3,3.5,34.0,37.6,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.23,-0.72,26.35,26.38,24.1,1.04,1.06,41.35,8.79,56.06,231.98,1500.51,1,54.0864257060169,-0.0,54.0864257060169,-0.0,-10.200092848668703,39.54216532220522,13.700092848668703,1.94216532220522
2213,2023-06-15 17:17:11.002,0,0,0,0,13.55,3.44,75.3,3.5,34.0,37.6,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.31,-0.72,26.35,26.38,24.1,1.04,1.06,41.36,8.65,56.23,231.94,1510.56,1,54.085210973586925,-0.0,54.085210973586925,-0.0,-10.112207884947736,39.54216532220522,13.612207884947736,1.94216532220522
2214,2023-06-15 17:17:11.402,0,0,0,0,13.55,3.45,75.3,3.5,34.0,37.6,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.33,-0.72,26.35,26.37,24.1,1.04,1.06,41.42,8.69,56.23,231.92,1515.81,1,54.0804699233054,-0.0,54.0804699233054,-0.0,-10.024514723422499,39.54216532220522,13.524514723422499,1.94216532220522
2215,2023-06-15 17:17:11.803,0,0,0,0,13.5,3.43,75.3,3.5,34.0,37.6,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.31,-0.72,26.36,26.37,24.1,1.04,1.06,41.39,8.7,56.06,231.95,1516.13,1,54.07408885132063,-0.0,54.07408885132063,-0.0,-10.200092848668703,39.38258745425043,13.700092848668703,1.7825874542504252
2216,2023-06-15 17:17:12.201,0,0,0,0,13.55,3.43,75.3,3.5,34.0,37.6,3850,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.31,-0.72,26.36,26.37,24.1,1.04,1.06,41.36,8.89,56.06,231.94,1516.45,1,54.06762474950303,-0.0,54.06762474950303,-0.0,-10.200092848668703,39.54216532220522,13.700092848668703,1.94216532220522
2217,2023-06-15 17:17:12.602,0,0,0,0,13.55,3.43,75.5,3.5,34.0,37.6,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.3,-0.73,26.35,26.38,24.1,1.04,1.06,41.39,8.99,56.24,231.94,1508.14,1,54.06187449544419,-0.0,54.06187449544419,0.0,-10.200092848668703,39.54216532220522,13.700092848668703,1.94216532220522
2218,2023-06-15 17:17:13.002,0,0,0,0,13.55,3.45,75.5,3.5,34.0,37.6,3800,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.29,-0.72,26.35,26.38,24.1,1.04,1.06,41.39,8.96,56.24,231.95,1498.2,1,54.05960326700677,0.0,54.05960326700677,0.0,-10.024514723422499,39.54216532220522,13.524514723422499,1.94216532220522
2219,2023-06-15 17:17:13.402,0,0,0,0,13.55,3.45,75.5,3.5,34.0,37.6,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.26,-0.71,26.35,26.37,24.1,1.04,1.06,41.39,8.87,56.04,232.03,1492.61,1,54.06088813943376,0.0,54.06088813943376,0.0,-10.024514723422499,39.54216532220522,13.524514723422499,1.94216532220522
2220,2023-06-15 17:17:13.803,0,0,0,0,13.5,3.43,75.5,3.5,34.0,37.6,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.23,-0.71,26.35,26.38,24.1,1.04,1.06,41.41,8.88,56.06,232.08,1491.83,1,54.06392341201057,0.0,54.06392341201057,0.0,-10.200092848668703,39.38258745425043,13.700092848668703,1.7825874542504252
2221,2023-06-15 17:17:14.203,0,0,0,0,13.55,3.44,75.5,3.5,34.0,37.6,3800,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.23,-0.71,26.35,26.38,24.1,1.04,1.06,41.4,8.99,56.06,232.06,1493.05,1,54.067069975109,0.0,54.067069975109,-0.0,-10.112207884947736,39.54216532220522,13.612207884947736,1.94216532220522
2222,2023-06-15 17:17:14.603,0,0,0,0,13.5,3.43,75.5,3.5,34.0,37.6,3850,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.25,-0.71,26.35,26.39,24.1,1.04,1.06,41.32,9.24,56.23,232.03,1494.12,1,54.06974451184978,0.0,54.06974451184978,-0.0,-10.200092848668703,39.38258745425043,13.700092848668703,1.7825874542504252
2223,2023-06-15 17:17:15.001,0,0,0,0,13.52,3.43,75.5,3.4,34.0,37.6,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.26,-0.71,26.36,26.39,24.1,1.04,1.06,41.37,9.2,56.23,232.04,1494.71,1,54.072025001501935,0.0,54.072025001501935,-0.0,-10.200092848668703,39.44647040564479,13.600092848668703,1.8464704056447871
2224,2023-06-15 17:17:15.401,0,0,0,0,13.52,3.43,75.5,3.4,34.0,37.6,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.26,-0.68,26.36,26.39,24.1,1.04,1.06,41.38,9.13,56.04,232.06,1494.83,1,54.07413145817032,0.0,54.07413145817032,-0.0,-10.200092848668703,39.44647040564479,13.600092848668703,1.8464704056447871
2225,2023-06-15 17:17:15.801,0,0,0,0,13.52,3.43,75.5,3.4,34.0,37.6,3850,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.26,-0.68,26.35,26.37,24.1,1.04,1.06,41.39,8.96,56.04,232.06,1494.5,1,54.07623058457126,0.0,54.07623058457126,0.0,-10.200092848668703,39.44647040564479,13.600092848668703,1.8464704056447871
2226,2023-06-15 17:17:16.202,0,0,0,0,13.52,3.42,75.6,3.4,34.0,37.6,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.26,-0.67,26.34,26.37,24.1,1.04,1.06,41.43,8.93,56.22,232.02,1495.13,1,54.07837319771995,0.0,54.07837319771995,-0.0,-10.288170611558655,39.44647040564479,13.688170611558656,1.8464704056447871
2227,2023-06-15 17:17:16.602,0,0,0,0,13.52,3.43,75.6,3.4,34.0,37.6,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.24,-0.67,26.35,26.36,24.1,1.04,1.06,41.41,9.07,56.22,232.02,1493.96,1,54.08043587131252,0.0,54.08043587131252,0.0,-10.200092848668703,39.44647040564479,13.600092848668703,1.8464704056447871
2228,2023-06-15 17:17:17.002,0,0,0,0,13.57,3.42,75.6,3.3,34.0,37.6,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.21,-0.66,26.36,26.36,24.1,1.04,1.06,41.36,9.14,56.05,232.07,1503.09,1,54.081942072522544,-0.0,54.081942072522544,-0.0,-10.288170611558655,39.60587584965367,13.588170611558656,2.0058758496536697
2229,2023-06-15 17:17:17.401,0,0,0,0,13.52,3.43,75.6,3.3,34.0,37.6,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.18,-0.66,26.36,26.38,24.1,1.04,1.06,41.39,9.13,56.05,232.12,1512.94,1,54.07972465666046,-0.0,54.07972465666046,-0.0,-10.200092848668703,39.44647040564479,13.500092848668704,1.8464704056447871
2230,2023-06-15 17:17:17.802,0,0,0,0,13.55,3.41,75.6,3.3,34.0,37.6,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.19,-0.66,26.37,26.38,24.1,1.04,1.06,41.36,9.0,56.08,232.14,1518.89,1,54.07395178789845,-0.0,54.07395178789845,-0.0,-10.376442178748903,39.54216532220522,13.676442178748903,1.94216532220522
2231,2023-06-15 17:17:18.204,0,0,0,0,13.57,3.42,75.6,3.3,34.0,37.6,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.19,-0.64,26.36,26.37,24.1,1.04,1.06,41.34,8.83,56.08,232.12,1518.8,1,54.06635554503431,-0.0,54.06635554503431,0.0,-10.288170611558655,39.60587584965367,13.588170611558656,2.0058758496536697
2232,2023-06-15 17:17:18.601,0,0,0,0,13.57,3.43,75.7,3.3,34.0,37.6,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.17,-0.64,26.35,26.38,24.1,1.04,1.06,41.39,8.74,56.24,232.08,1509.73,1,54.059795505325695,-0.0,54.059795505325695,0.0,-10.200092848668703,39.60587584965367,13.500092848668704,2.0058758496536697
2233,2023-06-15 17:17:19.002,0,0,0,0,13.55,3.42,75.7,3.3,34.0,37.6,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.23,-0.65,26.36,26.38,24.1,1.04,1.06,41.37,8.71,56.24,232.07,1500.18,1,54.05684296438923,-0.0,54.05684296438923,0.0,-10.288170611558655,39.54216532220522,13.588170611558656,1.94216532220522
2234,2023-06-15 17:17:19.402,0,0,0,0,13.6,3.41,75.8,3.3,34.0,37.6,3800,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.27,-0.66,26.36,26.38,24.1,1.04,1.06,41.36,8.79,56.04,232.08,1494.17,1,54.05737593653431,0.0,54.05737593653431,0.0,-10.376442178748903,39.7013129533571,13.676442178748903,2.1013129533571018
2235,2023-06-15 17:17:19.802,0,0,0,0,13.6,3.42,75.8,3.3,34.0,37.6,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.28,-0.66,26.36,26.38,24.1,1.04,1.06,41.39,8.79,56.04,232.12,1492.29,1,54.05989658627262,0.0,54.05989658627262,0.0,-10.288170611558655,39.7013129533571,13.588170611558656,2.1013129533571018
2236,2023-06-15 17:17:20.202,0,0,0,0,13.55,3.41,75.8,3.3,34.0,37.6,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.28,-0.64,26.35,26.38,24.1,1.04,1.06,41.38,8.8,56.24,232.12,1493.43,1,54.0628656760024,0.0,54.0628656760024,-0.0,-10.376442178748903,39.54216532220522,13.676442178748903,1.94216532220522
2237,2023-06-15 17:17:20.602,0,0,0,0,13.57,3.42,75.8,3.3,34.0,37.6,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.29,-0.64,26.37,26.38,24.1,1.04,1.06,41.34,8.69,56.24,232.1,1495.29,1,54.06530371205082,0.0,54.06530371205082,-0.0,-10.288170611558655,39.60587584965367,13.588170611558656,2.0058758496536697
2238,2023-06-15 17:17:21.002,0,0,0,0,13.57,3.42,75.8,3.3,34.0,37.6,3800,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.3,-0.65,26.34,26.38,24.1,1.04,1.06,41.35,8.79,56.05,232.08,1497.36,1,54.06698319653741,0.0,54.06698319653741,-0.0,-10.288170611558655,39.60587584965367,13.588170611558656,2.0058758496536697
2239,2023-06-15 17:17:21.402,0,0,0,0,13.62,3.41,75.8,3.3,34.0,37.6,3800,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.32,-0.64,26.34,26.39,24.1,1.04,1.06,41.39,9.04,56.05,232.09,1496.95,1,54.06808025409927,0.0,54.06808025409927,0.0,-10.376442178748903,39.764852151666105,13.676442178748903,2.1648521516661035
2240,2023-06-15 17:17:21.802,0,0,0,0,13.6,3.43,75.8,3.3,34.0,37.6,3800,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.33,-0.64,26.35,26.37,24.1,1.04,1.06,41.38,9.0,56.12,232.08,1495.87,1,54.06940900989523,0.0,54.06940900989523,0.0,-10.200092848668703,39.7013129533571,13.500092848668704,2.1013129533571018
2241,2023-06-15 17:17:22.201,0,0,0,0,13.55,3.42,75.9,3.3,34.0,37.6,3800,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.33,-0.64,26.36,26.4,24.1,1.04,1.06,41.37,9.05,56.12,232.06,1497.48,1,54.07089979698649,0.0,54.07089979698649,-0.0,-10.288170611558655,39.54216532220522,13.588170611558656,1.94216532220522
2242,2023-06-15 17:17:22.601,0,0,0,0,13.57,3.43,75.9,3.3,34.0,37.6,3800,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.33,-0.63,26.37,26.37,24.1,1.04,1.06,41.38,9.05,56.06,232.05,1496.5,1,54.07200504618159,0.0,54.07200504618159,0.0,-10.200092848668703,39.60587584965367,13.500092848668704,2.0058758496536697
2243,2023-06-15 17:17:23.002,0,0,0,0,13.62,3.43,75.9,3.3,34.0,37.6,3800,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.34,-0.63,26.36,26.37,24.1,1.04,1.06,41.35,9.09,56.06,232.07,1496.43,1,54.07341001894226,0.0,54.07341001894226,0.0,-10.200092848668703,39.764852151666105,13.500092848668704,2.1648521516661035
2244,2023-06-15 17:17:23.403,0,0,0,0,13.57,3.44,75.9,3.3,34.0,37.6,3800,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.3,-0.63,26.36,26.38,24.1,1.04,1.06,41.38,9.02,56.06,232.07,1497.7,1,54.07471768544664,0.0,54.07471768544664,-0.0,-10.112207884947736,39.60587584965367,13.412207884947737,2.0058758496536697
2245,2023-06-15 17:17:23.801,0,0,0,0,13.62,3.43,75.9,3.3,34.0,37.6,3800,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.28,-0.63,26.37,26.37,24.1,1.04,1.06,41.39,9.09,56.06,232.05,1500.15,1,54.07539060607901,-0.0,54.07539060607901,-0.0,-10.200092848668703,39.764852151666105,13.500092848668704,2.1648521516661035
2246,2023-06-15 17:17:24.201,0,0,0,0,13.6,3.44,76.0,3.3,34.0,37.6,3800,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.28,-0.64,26.35,26.37,24.1,1.04,1.06,41.42,9.05,56.24,232.05,1498.64,1,54.07548168910732,0.0,54.07548168910732,0.0,-10.112207884947736,39.7013129533571,13.412207884947737,2.1013129533571018
2247,2023-06-15 17:17:24.602,0,0,0,0,13.6,3.44,76.0,3.3,34.0,37.6,3800,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.3,-0.61,26.36,26.37,24.1,1.04,1.06,41.38,9.1,56.24,232.09,1494.33,1,54.07645785419931,0.0,54.07645785419931,0.0,-10.112207884947736,39.7013129533571,13.412207884947737,2.1013129533571018
2248,2023-06-15 17:17:25.002,0,0,0,0,13.62,3.43,76.1,3.3,34.0,37.6,3800,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.32,-0.62,26.35,26.37,24.1,1.04,1.06,41.39,9.1,56.04,232.09,1494.32,1,54.07872737804641,0.0,54.07872737804641,0.0,-10.200092848668703,39.764852151666105,13.500092848668704,2.1648521516661035
2249,2023-06-15 17:17:25.401,0,0,0,0,13.6,3.4,76.1,3.3,34.0,37.6,3800,0,22.5,40.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.33,-0.61,26.35,26.37,24.1,1.04,1.06,41.39,9.06,56.04,232.08,1496.17,1,54.08080958656301,0.0,54.08080958656301,-0.0,-10.464908563620895,39.7013129533571,13.764908563620896,2.1013129533571018
2250,2023-06-15 17:17:25.803,0,0,0,0,13.6,3.43,76.1,3.3,34.0,37.6,3800,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.33,-0.61,26.35,26.37,24.1,1.04,1.06,41.34,9.05,56.24,232.08,1506.89,1,54.081256699132815,-0.0,54.081256699132815,-0.0,-10.200092848668703,39.7013129533571,13.500092848668704,2.1013129533571018
2251,2023-06-15 17:17:26.202,0,0,0,0,13.62,3.43,76.1,3.3,34.0,37.6,3800,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.33,-0.59,26.35,26.37,24.1,1.04,1.06,41.39,9.1,56.24,232.09,1515.3,1,54.07765730371703,-0.0,54.07765730371703,-0.0,-10.200092848668703,39.764852151666105,13.500092848668704,2.1648521516661035
2252,2023-06-15 17:17:26.601,0,0,0,0,13.62,3.43,76.1,3.3,34.0,37.6,3800,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.34,-0.59,26.36,26.37,24.1,1.04,1.06,41.39,9.37,56.08,232.1,1519.9,1,54.07110764508474,-0.0,54.07110764508474,-0.0,-10.200092848668703,39.764852151666105,13.500092848668704,2.1648521516661035
2253,2023-06-15 17:17:27.001,0,0,0,0,13.57,3.43,76.1,3.3,34.0,37.6,3800,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.34,-0.58,26.35,26.37,24.1,1.04,1.06,41.38,9.4,56.08,232.11,1519.89,1,54.06313751374472,-0.0,54.06313751374472,0.0,-10.200092848668703,39.60587584965367,13.500092848668704,2.0058758496536697
2254,2023-06-15 17:17:27.402,0,0,0,0,13.6,3.43,76.1,3.3,34.0,37.6,3800,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.33,-0.58,26.35,26.37,24.1,1.04,1.06,41.4,9.29,56.05,232.07,1510.62,1,54.05608672041881,-0.0,54.05608672041881,0.0,-10.200092848668703,39.7013129533571,13.500092848668704,2.1013129533571018
2255,2023-06-15 17:17:27.801,0,0,0,0,13.62,3.43,76.2,3.3,34.0,37.7,3850,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.31,-0.58,26.36,26.36,24.1,1.04,1.06,41.27,9.1,56.05,232.04,1503.2,1,54.05259672592151,-0.0,54.05259672592151,0.0,-10.200092848668703,39.764852151666105,13.500092848668704,2.064852151666102
2256,2023-06-15 17:17:28.203,0,0,0,0,13.62,3.43,76.2,3.3,34.0,37.7,3800,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.31,-0.57,26.36,26.37,24.1,1.04,1.06,41.33,9.01,56.24,231.99,1501.41,1,54.05148994997489,-0.0,54.05148994997489,0.0,-10.200092848668703,39.764852151666105,13.500092848668704,2.064852151666102
2257,2023-06-15 17:17:28.602,0,0,0,0,13.62,3.42,76.2,3.3,34.0,37.7,3800,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.32,-0.57,26.36,26.37,24.1,1.04,1.06,41.39,8.91,56.24,231.98,1502.36,1,54.05083317630756,-0.0,54.05083317630756,-0.0,-10.288170611558655,39.764852151666105,13.588170611558656,2.064852151666102
2258,2023-06-15 17:17:29.001,0,0,0,0,13.64,3.43,76.2,3.3,34.0,37.7,3800,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.33,-0.57,26.36,26.37,24.1,1.04,1.06,41.36,8.89,56.04,232.0,1503.21,1,54.04980612234343,-0.0,54.04980612234343,-0.0,-10.200092848668703,39.828323122371785,13.500092848668704,2.128323122371782
