TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,phe_out,cond_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 08:55:53.103,0,0,0,0,9.19,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.04,23.82,25.19,26.63,24.1,1.0,1.02,0.68,0.38,54.99,228.55,2665.65,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.1250395983153219,2.3826703101248654
2023-06-16 08:55:53.401,0,0,0,0,9.17,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.04,23.83,25.19,26.62,24.1,1.0,1.02,0.66,0.38,54.99,228.56,2665.81,1,0.0,0.0,0.0,0.0,23.617329689875135,23.5325572389296,1.0826703101248647,2.4674427610704015
2023-06-16 08:55:53.601,0,0,0,0,9.19,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.03,23.82,25.19,26.62,24.1,1.0,1.02,0.66,0.35,54.99,228.57,2666.0,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.0826703101248647,2.3826703101248654
2023-06-16 08:55:53.902,0,0,0,0,9.17,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.03,23.82,25.19,26.61,24.1,1.0,1.02,0.62,0.28,54.81,228.58,2666.25,1,0.0,0.0,0.0,0.0,23.574960401684677,23.5325572389296,1.1250395983153219,2.4674427610704015
2023-06-16 08:55:54.202,0,0,0,0,9.19,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.04,23.81,25.19,26.61,24.1,1.0,1.02,0.62,0.28,54.81,228.57,2666.22,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.0826703101248647,2.3826703101248654
2023-06-16 08:55:54.402,0,0,0,0,9.19,9.17,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.04,23.81,25.18,26.62,24.1,1.0,1.02,0.62,0.35,54.81,228.55,2665.63,1,0.0,0.0,0.0,0.0,23.5325572389296,23.617329689875135,1.1674427610704008,2.3826703101248654
2023-06-16 08:55:54.702,0,0,0,0,9.19,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.05,23.82,25.18,26.62,24.1,1.0,1.02,0.62,0.33,54.88,228.53,2665.01,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.0826703101248647,2.3826703101248654
2023-06-16 08:55:55.003,0,0,0,0,9.17,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.05,23.82,25.17,26.63,24.1,1.0,1.02,0.62,0.33,54.88,228.51,2664.51,1,0.0,0.0,0.0,0.0,23.574960401684677,23.5325572389296,1.1250395983153219,2.4674427610704015
2023-06-16 08:55:55.203,0,0,0,0,9.19,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.06,23.82,25.18,26.63,24.1,1.0,1.02,0.62,0.38,54.88,228.49,2664.1,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.0826703101248647,2.3826703101248654
2023-06-16 08:55:55.502,0,0,0,0,9.19,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.06,23.82,25.18,26.64,24.1,1.0,1.02,0.62,0.33,54.82,228.48,2663.9,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.1250395983153219,2.3826703101248654
2023-06-16 08:55:55.801,0,0,0,0,9.19,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.08,23.81,25.18,26.64,24.1,1.0,1.02,0.62,0.33,54.82,228.48,2663.78,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.0826703101248647,2.3826703101248654
2023-06-16 08:55:56.002,0,0,0,0,9.15,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.07,23.81,25.18,26.63,24.1,1.0,1.02,0.62,0.33,54.82,228.48,2663.56,1,0.0,0.0,0.0,0.0,23.617329689875135,23.44764903095347,1.0826703101248647,2.552350969046529
2023-06-16 08:55:56.303,0,0,0,0,9.22,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.07,23.84,25.19,26.62,24.1,1.0,1.02,0.61,0.33,54.8,228.47,2663.15,1,0.0,0.0,0.0,0.0,23.574960401684677,23.74423495057738,1.1250395983153219,2.255765049422621
2023-06-16 08:55:56.602,0,0,0,0,9.17,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.1,23.84,25.19,26.62,24.1,1.0,1.02,0.62,0.33,54.8,228.47,2663.1,1,0.0,0.0,0.0,0.0,23.617329689875135,23.5325572389296,1.0826703101248647,2.4674427610704015
2023-06-16 08:55:56.802,0,0,0,0,9.19,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.1,23.82,25.19,26.63,24.1,1.0,1.02,0.62,0.33,54.8,228.48,2663.06,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.0826703101248647,2.3826703101248654
2023-06-16 08:55:57.101,0,0,0,0,9.19,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.11,23.82,25.19,26.63,24.1,1.0,1.02,0.62,0.28,54.99,228.51,2663.74,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.0826703101248647,2.3826703101248654
2023-06-16 08:55:57.402,0,0,0,0,9.25,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.11,23.8,25.19,26.62,24.1,1.0,1.02,0.62,0.28,54.99,228.51,2663.69,1,0.0,0.0,0.0,0.0,23.617329689875135,23.87083764874768,1.0826703101248647,2.129162351252319
2023-06-16 08:55:57.602,0,0,0,0,9.17,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.13,23.82,25.19,26.62,24.1,1.0,1.02,0.62,0.03,54.99,228.51,2663.62,1,0.0,0.0,0.0,0.0,23.617329689875135,23.5325572389296,1.0826703101248647,2.4674427610704015
2023-06-16 08:55:57.902,0,0,0,0,9.19,9.17,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.13,23.82,25.18,26.62,24.1,1.0,1.02,0.62,0.24,54.8,228.5,2663.37,1,0.0,0.0,0.0,0.0,23.5325572389296,23.617329689875135,1.1674427610704008,2.3826703101248654
2023-06-16 08:55:58.203,0,0,0,0,9.19,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.17,23.81,25.18,26.62,24.1,1.0,1.02,0.62,0.24,54.8,228.51,2663.58,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.0826703101248647,2.3826703101248654
2023-06-16 08:55:58.401,0,0,0,0,9.19,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.17,23.81,25.19,26.63,24.1,1.0,1.02,0.62,0.26,54.8,228.52,2663.8,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.1250395983153219,2.3826703101248654
2023-06-16 08:55:58.702,0,0,0,0,9.19,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.21,23.81,25.19,26.63,24.1,1.01,1.02,0.62,0.46,54.96,228.55,2664.25,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.1250395983153219,2.3826703101248654
2023-06-16 08:55:59.002,0,0,0,0,9.19,9.17,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.21,23.81,25.18,26.64,24.1,1.01,1.02,0.63,0.46,54.96,228.55,2664.23,1,0.0,0.0,0.0,0.0,23.5325572389296,23.617329689875135,1.1674427610704008,2.3826703101248654
2023-06-16 08:55:59.201,0,0,0,0,9.17,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.24,23.8,25.18,26.64,24.1,1.0,1.02,0.63,0.72,54.96,228.54,2663.85,1,0.0,0.0,0.0,0.0,23.617329689875135,23.5325572389296,1.0826703101248647,2.4674427610704015
2023-06-16 08:55:59.502,0,0,0,0,9.22,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.24,23.8,25.18,26.64,24.1,1.01,1.02,0.63,0.78,54.83,228.53,2663.65,1,0.0,0.0,0.0,0.0,23.617329689875135,23.74423495057738,1.0826703101248647,2.255765049422621
2023-06-16 08:55:59.803,0,0,0,0,9.17,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.32,23.79,25.17,26.64,24.1,1.01,1.02,0.62,0.78,54.83,228.52,2663.45,1,0.0,0.0,0.0,0.0,23.574960401684677,23.5325572389296,1.1250395983153219,2.4674427610704015
2023-06-16 08:56:00.002,0,0,0,0,9.15,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.41,23.79,25.17,26.63,24.1,1.0,1.03,0.62,0.64,54.83,228.53,2663.52,1,0.0,0.0,0.0,0.0,23.574960401684677,23.44764903095347,1.1250395983153219,2.552350969046529
2023-06-16 08:56:00.303,0,0,0,0,9.17,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.41,23.81,25.18,26.66,24.1,1.0,1.03,0.62,0.41,54.82,228.52,2663.26,1,0.0,0.0,0.0,0.0,23.574960401684677,23.5325572389296,1.1250395983153219,2.4674427610704015
2023-06-16 08:56:00.603,0,0,0,0,9.17,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.56,23.81,25.18,26.66,24.1,1.0,1.03,0.62,0.41,54.82,228.52,2663.38,1,0.0,0.0,0.0,0.0,23.617329689875135,23.5325572389296,1.0826703101248647,2.4674427610704015
2023-06-16 08:56:00.802,0,0,0,0,9.17,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.56,23.81,25.19,26.64,24.1,1.0,1.03,0.62,0.29,54.82,228.53,2663.56,1,0.0,0.0,0.0,0.0,23.574960401684677,23.5325572389296,1.1250395983153219,2.4674427610704015
2023-06-16 08:56:01.102,0,0,0,0,9.17,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.72,23.81,25.19,26.64,24.1,1.01,1.03,0.63,0.23,55.0,228.53,2663.91,1,0.0,0.0,0.0,0.0,23.574960401684677,23.5325572389296,1.1250395983153219,2.4674427610704015
2023-06-16 08:56:01.402,0,0,0,0,9.15,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.72,23.82,25.17,26.66,24.1,1.01,1.03,0.64,0.35,55.0,228.53,2663.86,1,0.0,0.0,0.0,0.0,23.617329689875135,23.44764903095347,1.0826703101248647,2.552350969046529
2023-06-16 08:56:01.601,0,0,0,0,9.19,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.92,23.82,25.17,26.66,24.1,1.02,1.03,0.64,0.35,55.0,228.52,2663.64,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.0826703101248647,2.3826703101248654
2023-06-16 08:56:01.801,0,0,0,0,9.15,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.92,23.82,25.18,26.64,24.1,1.02,1.03,0.64,0.55,54.86,228.51,2663.14,1,0.0,0.0,0.0,0.0,23.617329689875135,23.44764903095347,1.0826703101248647,2.552350969046529
2023-06-16 08:56:02.002,0,0,0,0,9.17,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.11,23.81,25.18,26.64,24.1,1.02,1.03,0.63,0.55,54.86,228.5,2662.88,1,0.0,0.0,0.0,0.0,23.617329689875135,23.5325572389296,1.0826703101248647,2.4674427610704015
2023-06-16 08:56:02.402,0,0,0,0,9.19,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.11,23.81,25.17,26.66,24.1,1.02,1.03,0.63,0.68,54.86,228.51,2663.16,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.0826703101248647,2.3826703101248654
2023-06-16 08:56:02.602,0,0,0,0,9.15,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.33,23.81,25.17,26.66,24.1,1.01,1.03,0.63,0.58,55.01,228.5,2663.23,1,0.0,0.0,0.0,0.0,23.617329689875135,23.44764903095347,1.0826703101248647,2.552350969046529
2023-06-16 08:56:02.803,0,0,0,0,9.19,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.33,23.81,25.18,26.65,24.1,1.01,1.03,0.64,0.58,55.01,228.51,2663.44,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.1250395983153219,2.3826703101248654
2023-06-16 08:56:03.001,0,0,0,0,9.22,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.58,23.8,25.18,26.65,24.1,1.02,1.03,0.64,0.53,55.01,228.51,2663.55,1,0.0,0.0,0.0,0.0,23.574960401684677,23.74423495057738,1.1250395983153219,2.255765049422621
2023-06-16 08:56:03.403,0,0,0,0,9.19,9.17,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.58,23.8,25.17,26.65,24.1,1.02,1.03,0.64,0.48,54.84,228.52,2663.62,1,0.0,0.0,0.0,0.0,23.5325572389296,23.617329689875135,1.1674427610704008,2.3826703101248654
2023-06-16 08:56:03.602,0,0,0,0,9.17,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.99,23.82,25.17,26.65,24.1,1.02,1.03,0.61,0.48,54.84,228.55,2664.21,1,0.0,0.0,0.0,0.0,23.617329689875135,23.5325572389296,1.0826703101248647,2.4674427610704015
2023-06-16 08:56:03.802,0,0,0,0,9.19,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.99,23.82,25.17,26.66,24.1,1.01,1.03,0.61,0.34,54.84,228.55,2664.42,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.1250395983153219,2.3826703101248654
2023-06-16 08:56:04.202,0,0,0,0,9.19,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.6,23.84,25.17,26.66,24.1,1.01,1.03,0.61,0.37,54.84,228.56,2664.68,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.1250395983153219,2.3826703101248654
2023-06-16 08:56:04.402,0,0,0,0,9.17,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.6,23.84,25.19,26.65,24.1,1.02,1.03,0.59,0.37,54.81,228.55,2664.56,1,0.0,0.0,0.0,0.0,23.617329689875135,23.5325572389296,1.0826703101248647,2.4674427610704015
2023-06-16 08:56:04.603,0,0,0,0,9.19,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.05,23.84,25.19,26.65,24.1,1.04,1.03,0.59,0.43,54.81,228.56,2664.58,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.1250395983153219,2.3826703101248654
2023-06-16 08:56:04.802,0,0,0,0,9.19,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.05,23.84,25.19,26.67,24.1,1.04,1.03,0.58,0.46,54.81,228.55,2664.41,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.1250395983153219,2.3826703101248654
2023-06-16 08:56:05.202,0,0,0,0,9.19,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.56,23.83,25.19,26.67,24.1,1.02,1.04,0.58,0.46,54.99,228.55,2664.14,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.1250395983153219,2.3826703101248654
2023-06-16 08:56:05.401,0,0,0,0,9.19,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.56,23.83,25.18,26.66,24.1,1.0,1.04,0.6,0.47,54.99,228.55,2664.04,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.0826703101248647,2.3826703101248654
2023-06-16 08:56:05.602,0,0,0,0,9.19,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.0,23.84,25.19,26.66,24.1,1.0,1.04,0.59,0.47,54.99,228.55,2664.06,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.1250395983153219,2.3826703101248654
2023-06-16 08:56:05.803,0,0,0,0,9.19,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.0,23.84,25.19,26.66,24.1,1.04,1.04,0.59,0.38,54.82,228.55,2664.15,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.0826703101248647,2.3826703101248654
2023-06-16 08:56:06.202,0,0,0,0,9.17,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.49,23.84,25.19,26.66,24.1,1.04,1.04,0.59,0.43,54.82,228.57,2664.47,1,0.0,0.0,0.0,0.0,23.617329689875135,23.5325572389296,1.0826703101248647,2.4674427610704015
2023-06-16 08:56:06.401,0,0,0,0,9.19,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.49,23.84,25.19,26.67,24.1,1.03,1.04,0.59,0.43,54.82,228.57,2664.57,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.0826703101248647,2.3826703101248654
2023-06-16 08:56:06.602,0,0,0,0,9.19,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,23.85,25.19,26.67,24.1,1.02,1.04,0.59,0.47,55.01,228.57,2664.42,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.0826703101248647,2.3826703101248654
2023-06-16 08:56:07.002,0,0,0,0,9.19,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,23.85,25.19,26.66,24.1,1.02,1.04,0.59,0.49,55.01,228.57,2664.49,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.0826703101248647,2.3826703101248654
2023-06-16 08:56:07.201,0,0,0,0,9.22,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,23.85,25.19,26.66,24.1,1.05,1.04,0.6,0.49,55.01,228.57,2664.32,1,0.0,0.0,0.0,0.0,23.617329689875135,23.74423495057738,1.0826703101248647,2.255765049422621
2023-06-16 08:56:07.401,0,0,0,0,9.25,9.16,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,23.85,25.19,26.65,24.1,0.98,1.04,0.6,0.58,54.84,228.6,2665.09,1,0.0,0.0,0.0,0.0,23.49012013696563,23.87083764874768,1.2098798630343701,2.129162351252319
2023-06-16 08:56:07.602,0,0,0,0,9.19,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,23.84,25.17,26.65,24.1,0.98,1.04,0.6,0.54,54.84,228.63,2665.69,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.1250395983153219,2.3826703101248654
2023-06-16 08:56:08.002,0,0,0,0,9.17,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,23.84,25.17,26.67,24.1,1.09,1.03,0.6,0.54,54.84,228.65,2666.24,1,0.0,0.0,0.0,0.0,23.617329689875135,23.5325572389296,1.0826703101248647,2.4674427610704015
2023-06-16 08:56:08.202,0,0,0,0,9.19,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.71,23.85,25.19,26.67,24.1,0.94,1.03,0.6,0.61,54.82,228.68,2667.23,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.1250395983153219,2.3826703101248654
2023-06-16 08:56:08.403,0,0,0,0,9.19,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.71,23.85,25.19,26.66,24.1,0.94,1.05,0.59,0.68,54.82,228.67,2667.16,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.0826703101248647,2.3826703101248654
2023-06-16 08:56:08.802,0,0,0,0,9.17,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.31,23.85,25.18,26.66,24.1,1.06,1.03,0.59,0.68,54.82,228.67,2667.29,1,0.0,0.0,0.0,0.0,23.617329689875135,23.5325572389296,1.0826703101248647,2.4674427610704015
2023-06-16 08:56:09.001,0,0,0,0,9.22,9.17,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.93,23.85,25.18,26.66,24.1,0.98,1.03,0.59,0.71,54.83,228.67,2667.57,1,0.0,0.0,0.0,0.0,23.5325572389296,23.74423495057738,1.1674427610704008,2.255765049422621
2023-06-16 08:56:09.203,0,0,0,0,9.19,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.93,23.86,25.18,26.67,24.1,0.98,1.04,0.6,0.68,54.83,228.67,2667.8,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.1250395983153219,2.3826703101248654
2023-06-16 08:56:09.601,0,0,0,0,9.19,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.6,23.86,25.18,26.67,24.1,1.03,1.03,0.6,0.68,54.83,228.67,2668.02,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.1250395983153219,2.3826703101248654
2023-06-16 08:56:09.802,0,0,0,0,9.17,9.19,25.6,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.6,23.85,25.19,26.68,24.1,0.99,1.03,0.61,0.68,54.83,228.65,2667.82,1,0.0,0.0,0.0,0.0,23.617329689875135,23.5325572389296,1.0826703101248647,2.4674427610704015
2023-06-16 08:56:10.003,0,0,0,0,9.17,9.18,25.6,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.29,23.86,25.19,26.68,24.1,0.99,1.05,0.6,0.73,54.83,228.63,2667.46,1,0.0,0.0,0.0,0.0,23.574960401684677,23.5325572389296,1.1250395983153219,2.4674427610704015
2023-06-16 08:56:10.403,0,0,0,0,9.15,9.18,25.6,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.29,23.86,25.18,26.67,24.1,1.1,1.03,0.6,0.73,54.83,228.61,2667.02,1,0.0,0.0,0.0,0.0,23.574960401684677,23.44764903095347,1.1250395983153219,2.552350969046529
2023-06-16 08:56:10.603,0,0,0,0,9.17,9.19,25.6,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.94,23.86,25.18,26.67,24.1,0.98,1.03,0.6,0.68,54.99,228.57,2665.98,1,0.0,0.0,0.0,0.0,23.617329689875135,23.5325572389296,1.0826703101248647,2.4674427610704015
2023-06-16 08:56:10.803,0,0,0,0,9.19,9.19,25.6,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.94,23.86,25.19,26.68,24.1,0.98,1.04,0.59,0.63,54.99,228.58,2666.1,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.0826703101248647,2.3826703101248654
2023-06-16 08:56:11.201,0,0,0,0,9.19,9.17,25.6,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.57,23.87,25.19,26.68,24.1,0.94,1.05,0.59,0.63,54.99,228.58,2666.29,1,0.0,0.0,0.0,0.0,23.5325572389296,23.617329689875135,1.1674427610704008,2.3826703101248654
2023-06-16 08:56:11.401,0,0,0,0,9.19,9.18,25.6,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.57,23.87,25.19,26.68,24.1,1.06,1.05,0.6,0.58,54.83,228.58,2666.15,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.1250395983153219,2.3826703101248654
2023-06-16 08:56:11.601,0,0,0,0,9.19,9.18,25.6,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.15,23.86,25.2,26.68,24.1,1.06,1.04,0.61,0.63,54.83,228.58,2666.19,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.1250395983153219,2.3826703101248654
2023-06-16 08:56:12.002,0,0,0,0,9.22,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.15,23.86,25.2,26.67,24.1,1.08,1.03,0.61,0.63,54.83,228.57,2665.86,1,0.0,0.0,0.0,0.0,23.617329689875135,23.74423495057738,1.0826703101248647,2.255765049422621
2023-06-16 08:56:12.202,0,0,0,0,9.19,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.7,23.87,25.19,26.67,24.1,0.99,1.03,0.6,0.68,54.87,228.57,2665.57,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.1250395983153219,2.3826703101248654
2023-06-16 08:56:12.401,0,0,0,0,9.19,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.7,23.87,25.19,26.69,24.1,0.99,1.03,0.59,0.68,54.87,228.58,2665.83,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.1250395983153219,2.3826703101248654
2023-06-16 08:56:12.801,0,0,0,0,9.19,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.31,23.88,25.18,26.69,24.1,0.94,1.05,0.58,0.68,54.87,228.59,2665.93,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.1250395983153219,2.3826703101248654
2023-06-16 08:56:13.002,0,0,0,0,9.19,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.96,23.88,25.18,26.68,24.1,1.06,1.05,0.58,0.68,55.01,228.57,2665.53,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.0826703101248647,2.3826703101248654
2023-06-16 08:56:13.202,0,0,0,0,9.22,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.96,23.88,25.18,26.68,24.1,1.06,1.05,0.56,0.58,55.01,228.57,2665.41,1,0.0,0.0,0.0,0.0,23.617329689875135,23.74423495057738,1.0826703101248647,2.255765049422621
2023-06-16 08:56:13.601,0,0,0,0,9.19,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.64,23.88,25.18,26.68,24.1,1.12,1.03,0.56,0.58,55.01,228.57,2665.14,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.0826703101248647,2.3826703101248654
2023-06-16 08:56:13.802,0,0,0,0,9.22,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.64,23.87,25.19,26.69,24.1,1.04,1.03,0.56,0.48,54.82,228.57,2665.27,1,0.0,0.0,0.0,0.0,23.617329689875135,23.74423495057738,1.0826703101248647,2.255765049422621
2023-06-16 08:56:14.002,0,0,0,0,9.17,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.25,23.88,25.19,26.69,24.1,1.04,1.03,0.55,0.38,54.82,228.59,2665.74,1,0.0,0.0,0.0,0.0,23.617329689875135,23.5325572389296,1.0826703101248647,2.4674427610704015
2023-06-16 08:56:14.401,0,0,0,0,9.19,9.18,25.6,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.25,23.88,25.19,26.67,24.1,0.95,1.04,0.54,0.38,54.82,228.6,2665.84,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.1250395983153219,2.3826703101248654
2023-06-16 08:56:14.601,0,0,0,0,9.22,9.18,25.6,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.78,23.88,25.19,26.67,24.1,0.95,1.04,0.54,0.43,54.99,228.61,2666.28,1,0.0,0.0,0.0,0.0,23.574960401684677,23.74423495057738,1.1250395983153219,2.255765049422621
2023-06-16 08:56:14.802,0,0,0,0,9.19,9.18,25.6,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.78,23.88,25.19,26.68,24.1,0.95,1.05,0.55,0.43,54.99,228.62,2666.33,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.1250395983153219,2.3826703101248654
2023-06-16 08:56:15.202,0,0,0,0,9.19,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.31,23.89,25.19,26.68,24.1,1.09,1.04,0.55,0.43,54.99,228.61,2666.42,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.1250395983153219,2.3826703101248654
2023-06-16 08:56:15.403,0,0,0,0,9.22,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.31,23.89,25.2,26.68,24.1,1.12,1.04,0.55,0.44,54.84,228.59,2666.3,1,0.0,0.0,0.0,0.0,23.617329689875135,23.74423495057738,1.0826703101248647,2.255765049422621
2023-06-16 08:56:15.602,0,0,0,0,9.19,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.8,23.88,25.17,26.68,24.1,1.12,1.03,0.55,0.43,54.84,228.57,2665.93,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.1250395983153219,2.3826703101248654
2023-06-16 08:56:16.002,0,0,0,0,9.19,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.8,23.88,25.17,26.67,24.1,1.06,1.02,0.56,0.43,54.84,228.55,2665.57,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.1250395983153219,2.3826703101248654
2023-06-16 08:56:16.203,0,0,0,0,9.19,9.19,25.6,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.25,23.89,25.19,26.67,24.1,0.98,1.02,0.56,0.38,54.94,228.52,2664.76,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.0826703101248647,2.3826703101248654
2023-06-16 08:56:16.402,0,0,0,0,9.19,9.18,25.6,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.25,23.89,25.19,26.67,24.1,0.98,1.03,0.55,0.43,54.94,228.5,2664.37,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.1250395983153219,2.3826703101248654
2023-06-16 08:56:16.802,0,0,0,0,9.19,9.19,25.6,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.7,23.9,25.2,26.67,24.1,0.93,1.05,0.54,0.43,54.94,228.48,2663.5,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.0826703101248647,2.3826703101248654
2023-06-16 08:56:17.003,0,0,0,0,9.19,9.17,25.6,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.19,23.9,25.2,26.67,24.1,0.95,1.04,0.54,0.43,54.84,228.44,2662.25,1,0.0,0.0,0.0,0.0,23.5325572389296,23.617329689875135,1.1674427610704008,2.3826703101248654
2023-06-16 08:56:17.203,0,0,0,0,9.17,9.17,25.6,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.19,23.9,25.2,26.68,24.1,0.95,1.04,0.54,0.43,54.84,228.41,2661.42,1,0.0,0.0,0.0,0.0,23.5325572389296,23.5325572389296,1.1674427610704008,2.4674427610704015
2023-06-16 08:56:17.601,0,0,0,0,9.17,9.19,25.6,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.69,23.9,25.2,26.68,24.1,0.98,1.03,0.55,0.43,54.84,228.39,2660.77,1,0.0,0.0,0.0,0.0,23.617329689875135,23.5325572389296,1.0826703101248647,2.4674427610704015
2023-06-16 08:56:17.803,0,0,0,0,9.15,9.18,25.6,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.69,23.91,25.2,26.67,24.1,0.98,1.04,0.55,0.38,54.84,228.38,2660.2,1,0.0,0.0,0.0,0.0,23.574960401684677,23.44764903095347,1.1250395983153219,2.552350969046529
2023-06-16 08:56:18.001,0,0,0,0,9.17,9.18,25.6,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.23,23.9,25.2,26.67,24.1,0.98,1.04,0.56,0.38,54.84,228.37,2659.84,1,0.0,0.0,0.0,0.0,23.574960401684677,23.5325572389296,1.1250395983153219,2.4674427610704015
2023-06-16 08:56:18.401,0,0,0,0,9.19,9.17,25.6,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.23,23.9,25.18,26.68,24.1,0.97,1.03,0.55,0.38,54.84,228.37,2659.89,1,0.0,0.0,0.0,0.0,23.5325572389296,23.617329689875135,1.1674427610704008,2.3826703101248654
2023-06-16 08:56:18.602,0,0,0,0,9.15,9.17,25.6,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.78,23.91,25.18,26.68,24.1,1.0,1.03,0.55,0.47,55.01,228.35,2659.3,1,0.0,0.0,0.0,0.0,23.5325572389296,23.44764903095347,1.1674427610704008,2.552350969046529
2023-06-16 08:56:18.801,0,0,0,0,9.19,9.17,25.6,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.78,23.91,25.19,26.69,24.1,1.0,1.03,0.55,0.48,55.01,228.33,2658.99,1,0.0,0.0,0.0,0.0,23.5325572389296,23.617329689875135,1.1674427610704008,2.3826703101248654
2023-06-16 08:56:19.202,0,0,0,0,9.19,9.19,25.6,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.26,23.92,25.19,26.69,24.1,1.07,1.03,0.54,0.48,55.01,228.32,2658.81,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.0826703101248647,2.3826703101248654
2023-06-16 08:56:19.403,0,0,0,0,9.17,9.18,25.6,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.26,23.92,25.19,26.68,24.1,1.1,1.05,0.54,0.48,54.83,228.33,2659.07,1,0.0,0.0,0.0,0.0,23.574960401684677,23.5325572389296,1.1250395983153219,2.4674427610704015
2023-06-16 08:56:19.602,0,0,0,0,9.17,9.19,25.6,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.69,23.91,25.19,26.68,24.1,1.1,1.05,0.54,0.38,54.83,228.35,2659.66,1,0.0,0.0,0.0,0.0,23.617329689875135,23.5325572389296,1.0826703101248647,2.4674427610704015
2023-06-16 08:56:20.002,0,0,0,0,9.15,9.17,25.6,26.2,24.7,26.0,0,0,24.0,0.0,25.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.69,23.91,25.19,26.68,24.1,0.99,1.05,0.56,0.38,54.83,228.37,2660.32,1,0.0,0.0,0.0,0.0,23.5325572389296,23.44764903095347,1.1674427610704008,2.552350969046529
2023-06-16 08:56:20.201,0,0,0,0,9.17,9.19,25.6,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.06,23.91,25.19,26.68,24.1,0.96,1.04,0.56,0.43,55.01,228.41,2661.11,1,0.0,0.0,0.0,0.0,23.617329689875135,23.5325572389296,1.0826703101248647,2.4674427610704015
2023-06-16 08:56:20.401,0,0,0,0,9.17,9.18,25.6,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.06,23.91,25.19,26.67,24.1,0.99,1.04,0.55,0.41,55.01,228.42,2661.45,1,0.0,0.0,0.0,0.0,23.574960401684677,23.5325572389296,1.1250395983153219,2.4674427610704015
2023-06-16 08:56:20.802,0,0,0,0,9.19,9.19,25.6,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.42,23.93,25.18,26.67,24.1,0.99,1.04,0.55,0.41,55.01,228.43,2661.65,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.0826703101248647,2.3826703101248654
2023-06-16 08:56:21.001,0,0,0,0,9.19,9.18,25.6,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.84,23.93,25.18,26.69,24.1,1.05,1.04,0.55,0.38,54.84,228.45,2662.03,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.1250395983153219,2.3826703101248654
2023-06-16 08:56:21.202,0,0,0,0,9.19,9.18,25.6,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.84,23.9,25.2,26.68,24.1,1.08,1.04,0.54,0.39,54.84,228.46,2662.31,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.1250395983153219,2.3826703101248654
2023-06-16 08:56:21.601,0,0,0,0,9.19,9.18,25.6,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.35,23.9,25.2,26.68,24.1,1.08,1.05,0.54,0.39,54.84,228.48,2662.63,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.1250395983153219,2.3826703101248654
2023-06-16 08:56:21.801,0,0,0,0,9.19,9.17,25.6,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.35,23.92,25.18,26.68,24.1,0.99,1.04,0.54,0.42,54.82,228.52,2663.64,1,0.0,0.0,0.0,0.0,23.5325572389296,23.617329689875135,1.1674427610704008,2.3826703101248654
2023-06-16 08:56:22.001,0,0,0,0,9.19,9.17,25.6,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.86,23.92,25.18,26.68,24.1,1.0,1.04,0.56,0.43,54.82,228.55,2664.31,1,0.0,0.0,0.0,0.0,23.5325572389296,23.617329689875135,1.1674427610704008,2.3826703101248654
2023-06-16 08:56:22.402,0,0,0,0,9.22,9.18,25.6,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.86,23.92,25.19,26.67,24.1,1.0,1.04,0.55,0.43,54.82,228.57,2664.76,1,0.0,0.0,0.0,0.0,23.574960401684677,23.74423495057738,1.1250395983153219,2.255765049422621
2023-06-16 08:56:22.602,0,0,0,0,9.19,9.18,25.6,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.29,23.92,25.19,26.67,24.1,1.05,1.05,0.55,0.38,55.02,228.6,2665.77,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.1250395983153219,2.3826703101248654
2023-06-16 08:56:22.801,0,0,0,0,9.17,9.18,25.6,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.29,23.92,25.18,26.68,24.1,1.04,1.05,0.55,0.33,55.02,228.6,2665.85,1,0.0,0.0,0.0,0.0,23.574960401684677,23.5325572389296,1.1250395983153219,2.4674427610704015
2023-06-16 08:56:23.202,0,0,0,0,9.19,9.18,25.6,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.75,23.93,25.18,26.68,24.1,1.04,1.05,0.58,0.33,55.02,228.62,2665.96,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.1250395983153219,2.3826703101248654
2023-06-16 08:56:23.402,0,0,0,0,9.17,9.17,25.6,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.75,23.93,25.2,26.7,24.1,1.0,1.04,0.58,0.42,54.85,228.64,2666.77,1,0.0,0.0,0.0,0.0,23.5325572389296,23.5325572389296,1.1674427610704008,2.4674427610704015
2023-06-16 08:56:23.602,0,0,0,0,9.17,9.19,25.6,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,47.32,23.92,25.19,26.7,24.1,1.04,1.04,0.59,0.53,54.85,228.63,2666.96,1,0.0,0.0,0.0,0.0,23.617329689875135,23.5325572389296,1.0826703101248647,2.4674427610704015
2023-06-16 08:56:24.002,0,0,0,0,9.17,9.18,25.6,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,47.32,23.92,25.19,26.69,24.1,1.04,1.05,0.6,0.53,54.85,228.63,2667.14,1,0.0,0.0,0.0,0.0,23.574960401684677,23.5325572389296,1.1250395983153219,2.4674427610704015
2023-06-16 08:56:24.202,0,0,0,0,9.19,9.17,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,47.92,23.93,25.18,26.69,24.1,1.03,1.05,0.6,0.68,55.01,228.61,2667.22,1,0.0,0.0,0.0,0.0,23.5325572389296,23.617329689875135,1.2674427610704022,2.3826703101248654
2023-06-16 08:56:24.403,0,0,0,0,9.19,9.18,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,47.92,23.93,25.18,26.69,24.1,1.02,1.05,0.6,0.68,55.01,228.6,2666.97,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.2250395983153233,2.3826703101248654
2023-06-16 08:56:24.802,0,0,0,0,9.17,9.18,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,48.59,23.93,25.18,26.69,24.1,1.02,1.04,0.59,0.68,55.01,228.62,2667.0,1,0.0,0.0,0.0,0.0,23.574960401684677,23.5325572389296,1.2250395983153233,2.4674427610704015
2023-06-16 08:56:25.002,0,0,0,0,9.19,9.17,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,49.35,23.93,25.18,26.7,24.1,1.04,1.05,0.59,0.68,54.81,228.63,2667.12,1,0.0,0.0,0.0,0.0,23.5325572389296,23.617329689875135,1.2674427610704022,2.3826703101248654
2023-06-16 08:56:25.203,0,0,0,0,9.19,9.17,25.6,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,49.35,23.94,25.19,26.7,24.1,1.05,1.05,0.59,0.73,54.81,228.64,2667.05,1,0.0,0.0,0.0,0.0,23.5325572389296,23.617329689875135,1.1674427610704008,2.3826703101248654
2023-06-16 08:56:25.603,0,0,0,0,9.19,9.19,25.6,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,50.19,23.94,25.19,26.7,24.1,1.05,1.05,0.59,0.73,54.81,228.64,2667.11,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.0826703101248647,2.3826703101248654
2023-06-16 08:56:25.802,0,0,0,0,9.17,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,50.19,23.93,25.18,26.7,24.1,1.01,1.05,0.59,0.76,54.84,228.62,2666.71,1,0.0,0.0,0.0,0.0,23.574960401684677,23.5325572389296,1.1250395983153219,2.4674427610704015
2023-06-16 08:56:26.002,0,0,0,0,9.15,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,51.15,23.94,25.18,26.7,24.1,1.02,1.05,0.59,0.78,54.84,228.62,2666.66,1,0.0,0.0,0.0,0.0,23.617329689875135,23.44764903095347,1.0826703101248647,2.552350969046529
2023-06-16 08:56:26.402,0,0,0,0,9.19,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,51.15,23.94,25.2,26.68,24.1,1.02,1.04,0.6,0.78,54.84,228.62,2666.62,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.1250395983153219,2.3826703101248654
2023-06-16 08:56:26.602,0,0,0,0,9.17,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,52.28,23.95,25.2,26.68,24.1,1.05,1.04,0.6,0.78,54.81,228.64,2666.88,1,0.0,0.0,0.0,0.0,23.574960401684677,23.5325572389296,1.1250395983153219,2.4674427610704015
2023-06-16 08:56:26.801,0,0,0,0,9.17,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,52.28,23.95,25.18,26.69,24.1,1.05,1.04,0.59,0.78,54.81,228.64,2667.17,1,0.0,0.0,0.0,0.0,23.617329689875135,23.5325572389296,1.0826703101248647,2.4674427610704015
2023-06-16 08:56:27.202,0,0,0,0,9.19,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,53.42,23.95,25.18,26.69,24.1,1.05,1.05,0.59,0.83,54.81,228.64,2667.28,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.1250395983153219,2.3826703101248654
2023-06-16 08:56:27.402,0,0,0,0,9.19,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,53.42,23.95,25.18,26.69,24.1,1.0,1.04,0.59,0.83,54.84,228.62,2666.92,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.1250395983153219,2.3826703101248654
2023-06-16 08:56:27.601,0,0,0,0,9.17,9.18,25.5,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,54.75,23.95,25.2,26.69,24.1,1.04,1.04,0.59,0.82,54.84,228.59,2666.21,1,0.0,0.0,0.0,0.0,23.574960401684677,23.5325572389296,1.1250395983153219,2.4674427610704015
2023-06-16 08:56:28.002,0,0,0,0,9.17,9.19,25.5,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,54.75,23.95,25.2,26.7,24.1,1.04,1.05,0.6,0.88,54.84,228.57,2665.59,1,0.0,0.0,0.0,0.0,23.617329689875135,23.5325572389296,1.0826703101248647,2.4674427610704015
2023-06-16 08:56:28.202,0,0,0,0,9.19,9.17,25.5,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,56.08,23.95,25.19,26.7,24.1,1.02,1.05,0.6,0.88,55.04,228.49,2664.29,1,0.0,0.0,0.0,0.0,23.5325572389296,23.617329689875135,1.1674427610704008,2.3826703101248654
2023-06-16 08:56:28.402,0,0,0,0,9.19,9.17,25.5,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,56.08,23.95,25.19,26.69,24.1,1.01,1.05,0.61,0.83,55.04,228.48,2663.9,1,0.0,0.0,0.0,0.0,23.5325572389296,23.617329689875135,1.1674427610704008,2.3826703101248654
2023-06-16 08:56:28.803,0,0,0,0,9.17,9.17,25.6,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,57.23,23.96,25.2,26.69,24.1,1.01,1.05,0.6,0.83,54.86,228.48,2664.0,1,0.0,0.0,0.0,0.0,23.5325572389296,23.5325572389296,1.1674427610704008,2.4674427610704015
2023-06-16 08:56:29.002,0,0,0,0,9.17,9.17,25.6,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,58.34,23.96,25.2,26.7,24.1,1.06,1.05,0.6,0.83,54.86,228.49,2663.99,1,0.0,0.0,0.0,0.0,23.5325572389296,23.5325572389296,1.1674427610704008,2.4674427610704015
2023-06-16 08:56:29.202,0,0,0,0,9.19,9.19,25.6,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,58.34,23.96,25.19,26.7,24.1,1.02,1.05,0.59,0.83,54.86,228.51,2664.47,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.0826703101248647,2.3826703101248654
2023-06-16 08:56:29.602,0,0,0,0,9.17,9.17,25.6,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,59.42,23.96,25.19,26.7,24.1,1.02,1.05,0.59,0.82,54.87,228.51,2664.46,1,0.0,0.0,0.0,0.0,23.5325572389296,23.5325572389296,1.1674427610704008,2.4674427610704015
2023-06-16 08:56:29.802,0,0,0,0,9.17,9.18,25.6,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,59.42,23.95,25.2,26.69,24.1,1.01,1.04,0.59,0.82,54.87,228.5,2664.1,1,0.0,0.0,0.0,0.0,23.574960401684677,23.5325572389296,1.1250395983153219,2.4674427610704015
