TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,phe_out,cond_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 08:56:30.002,0,0,0,0,9.17,9.18,25.6,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,60.46,23.96,25.2,26.69,24.1,1.06,1.04,0.59,0.91,54.87,228.5,2663.64,1,0.0,0.0,0.0,0.0,23.574960401684677,23.5325572389296,1.1250395983153219,2.4674427610704015
2023-06-16 08:56:30.402,0,0,0,0,9.17,9.19,25.6,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,60.46,23.96,25.18,26.69,24.1,1.06,1.06,0.61,0.88,55.0,228.51,2663.57,1,0.0,0.0,0.0,0.0,23.617329689875135,23.5325572389296,1.0826703101248647,2.4674427610704015
2023-06-16 08:56:30.602,0,0,0,0,9.17,9.17,25.6,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,61.44,23.96,25.18,26.69,24.1,1.01,1.05,0.61,0.88,55.0,228.52,2663.63,1,0.0,0.0,0.0,0.0,23.5325572389296,23.5325572389296,1.1674427610704008,2.4674427610704015
2023-06-16 08:56:30.803,0,0,0,0,9.17,9.19,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,61.44,23.96,25.2,26.69,24.1,1.03,1.05,0.6,0.93,55.0,228.52,2663.61,1,0.0,0.0,0.0,0.0,23.617329689875135,23.5325572389296,1.1826703101248661,2.4674427610704015
2023-06-16 08:56:31.202,0,0,0,0,9.17,9.19,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,62.22,23.95,25.2,26.69,24.1,1.03,1.05,0.59,0.93,54.84,228.53,2663.89,1,0.0,0.0,0.0,0.0,23.617329689875135,23.5325572389296,1.1826703101248661,2.4674427610704015
2023-06-16 08:56:31.402,0,0,0,0,9.22,9.18,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,62.22,23.95,25.19,26.7,24.1,1.07,1.06,0.59,0.93,54.84,228.5,2663.61,1,0.0,0.0,0.0,0.0,23.574960401684677,23.74423495057738,1.2250395983153233,2.255765049422621
2023-06-16 08:56:31.602,0,0,0,0,9.19,9.17,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,62.98,23.96,25.18,26.7,24.1,1.02,1.06,0.59,0.93,54.84,228.52,2663.94,1,0.0,0.0,0.0,0.0,23.5325572389296,23.617329689875135,1.2674427610704022,2.3826703101248654
2023-06-16 08:56:32.001,0,0,0,0,9.19,9.15,25.6,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,62.98,23.96,25.18,26.69,24.1,1.02,1.05,0.59,0.99,55.01,228.53,2664.59,1,0.0,0.0,0.0,0.0,23.44764903095347,23.617329689875135,1.2523509690465282,2.3826703101248654
2023-06-16 08:56:32.202,0,0,0,0,9.17,9.19,25.6,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,63.74,23.95,25.19,26.69,24.1,1.0,1.05,0.6,0.99,55.01,228.59,2666.15,1,0.0,0.0,0.0,0.0,23.617329689875135,23.5325572389296,1.0826703101248647,2.4674427610704015
2023-06-16 08:56:32.402,0,0,0,0,9.17,9.18,25.6,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,63.74,23.95,25.19,26.69,24.1,1.05,1.05,0.6,1.0,55.01,228.64,2667.14,1,0.0,0.0,0.0,0.0,23.574960401684677,23.5325572389296,1.1250395983153219,2.4674427610704015
2023-06-16 08:56:32.802,0,0,0,0,9.17,9.18,25.6,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,64.53,23.95,25.19,26.69,24.1,1.05,1.06,0.6,0.95,54.85,228.64,2667.45,1,0.0,0.0,0.0,0.0,23.574960401684677,23.5325572389296,1.1250395983153219,2.4674427610704015
2023-06-16 08:56:33.002,0,0,0,0,9.17,9.19,25.6,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,65.41,23.95,25.19,26.7,24.1,1.01,1.05,0.63,0.95,54.85,228.65,2667.32,1,0.0,0.0,0.0,0.0,23.617329689875135,23.5325572389296,1.0826703101248647,2.4674427610704015
2023-06-16 08:56:33.202,0,0,0,0,9.22,9.19,25.6,26.2,24.7,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,65.41,23.95,25.2,26.7,24.1,0.99,1.05,0.63,0.96,54.85,228.61,2667.15,1,0.0,0.0,0.0,0.0,23.617329689875135,23.74423495057738,1.0826703101248647,2.255765049422621
2023-06-16 08:56:33.602,0,0,0,0,9.15,9.18,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,66.26,23.95,25.2,26.7,24.1,0.99,1.05,0.66,1.3,54.89,228.58,2667.06,1,0.0,0.0,0.0,0.0,23.574960401684677,23.44764903095347,1.2250395983153233,2.552350969046529
2023-06-16 08:56:33.801,0,0,0,0,9.19,9.19,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,66.26,23.95,25.2,26.7,24.1,1.02,1.06,0.66,1.3,54.89,228.56,2667.85,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.1826703101248661,2.3826703101248654
2023-06-16 08:56:34.001,0,0,0,0,9.19,9.18,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,67.08,23.95,25.2,26.7,24.1,0.99,1.06,0.66,1.74,54.89,228.56,2668.13,1,0.0,0.0,0.0,0.0,23.574960401684677,23.617329689875135,1.2250395983153233,2.3826703101248654
2023-06-16 08:56:34.402,0,0,0,0,9.19,9.19,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,67.08,23.95,25.19,26.69,24.1,0.99,1.07,0.69,2.32,55.0,228.58,2668.53,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.1826703101248661,2.3826703101248654
2023-06-16 08:56:34.602,0,0,0,0,9.17,9.19,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,67.82,23.96,25.19,26.69,24.1,0.99,1.07,0.71,2.32,55.0,228.59,2668.69,1,0.0,0.0,0.0,0.0,23.617329689875135,23.5325572389296,1.1826703101248661,2.4674427610704015
2023-06-16 08:56:34.802,0,0,0,0,9.17,9.18,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,67.82,23.96,25.2,26.7,24.1,1.06,1.04,0.71,2.94,55.0,228.62,2669.55,1,0.0,0.0,0.0,0.0,23.574960401684677,23.5325572389296,1.2250395983153233,2.4674427610704015
2023-06-16 08:56:35.201,0,0,0,0,9.19,9.19,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,68.73,23.94,25.2,26.7,24.1,1.06,1.04,0.69,3.64,54.83,228.61,2669.34,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.1826703101248661,2.3826703101248654
2023-06-16 08:56:35.402,0,0,0,0,9.19,9.19,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,68.73,23.94,25.2,26.7,24.1,1.05,1.06,0.65,3.64,54.83,228.55,2667.57,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.1826703101248661,2.3826703101248654
2023-06-16 08:56:35.602,0,0,0,0,9.17,9.23,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,69.98,23.93,25.2,26.7,24.1,1.05,1.05,0.65,3.15,54.83,228.54,2666.76,1,0.0,0.0,0.0,0.0,23.786469383060194,23.5325572389296,1.013530616939807,2.4674427610704015
2023-06-16 08:56:36.001,0,0,0,0,9.19,9.21,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,69.98,23.93,25.2,26.71,24.1,1.05,1.05,0.64,2.06,55.01,228.51,2665.59,1,0.0,0.0,0.0,0.0,23.701966900163484,23.617329689875135,1.0980330998365169,2.3826703101248654
2023-06-16 08:56:36.202,0,0,0,0,9.22,9.19,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,71.15,23.92,25.2,26.71,24.1,1.04,1.05,0.64,2.06,55.01,228.52,2664.73,1,0.0,0.0,0.0,0.0,23.617329689875135,23.74423495057738,1.1826703101248661,2.255765049422621
2023-06-16 08:56:36.402,0,0,0,0,9.17,9.19,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,71.15,23.92,25.2,26.7,24.1,1.04,1.05,0.64,1.01,55.01,228.53,2664.62,1,0.0,0.0,0.0,0.0,23.617329689875135,23.5325572389296,1.1826703101248661,2.4674427610704015
2023-06-16 08:56:36.803,0,0,0,0,9.19,9.19,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,72.14,23.89,25.19,26.7,24.1,1.04,1.05,0.65,0.87,54.86,228.52,2664.63,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.1826703101248661,2.3826703101248654
2023-06-16 08:56:37.002,0,0,0,0,9.19,9.19,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,72.97,23.89,25.19,26.71,24.1,1.02,1.05,0.64,0.87,54.86,228.55,2664.71,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.1826703101248661,2.3826703101248654
2023-06-16 08:56:37.202,0,0,0,0,9.19,9.19,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,72.97,23.91,25.2,26.7,24.1,1.02,1.05,0.64,0.97,54.86,228.57,2664.94,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.1826703101248661,2.3826703101248654
2023-06-16 08:56:37.601,0,0,0,0,9.19,9.19,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,73.74,23.91,25.2,26.7,24.1,1.02,1.05,0.63,0.85,54.99,228.59,2665.5,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.1826703101248661,2.3826703101248654
2023-06-16 08:56:37.802,0,0,0,0,9.19,9.19,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,73.74,23.91,25.19,26.71,24.1,1.03,1.05,0.64,0.85,54.99,228.59,2665.43,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.1826703101248661,2.3826703101248654
2023-06-16 08:56:38.001,0,0,0,0,9.17,9.19,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,74.41,23.9,25.19,26.71,24.1,1.02,1.05,0.64,0.87,54.99,228.59,2665.49,1,0.0,0.0,0.0,0.0,23.617329689875135,23.5325572389296,1.1826703101248661,2.4674427610704015
2023-06-16 08:56:38.401,0,0,0,0,9.17,9.19,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,74.41,23.9,25.19,26.7,24.1,1.02,1.05,0.64,0.93,54.87,228.6,2665.68,1,0.0,0.0,0.0,0.0,23.617329689875135,23.5325572389296,1.1826703101248661,2.4674427610704015
2023-06-16 08:56:38.602,0,0,0,0,9.22,9.19,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,74.98,23.9,25.19,26.7,24.1,1.03,1.05,0.65,0.93,54.87,228.62,2665.76,1,0.0,0.0,0.0,0.0,23.617329689875135,23.74423495057738,1.1826703101248661,2.255765049422621
2023-06-16 08:56:38.802,0,0,0,0,9.19,9.19,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,74.98,23.9,25.19,26.7,24.1,1.03,1.05,0.65,1.03,54.87,228.62,2665.83,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.1826703101248661,2.3826703101248654
2023-06-16 08:56:39.201,0,0,0,0,9.17,9.19,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,75.45,23.88,25.19,26.7,24.1,1.03,1.05,0.65,1.12,54.87,228.61,2665.6,1,0.0,0.0,0.0,0.0,23.617329689875135,23.5325572389296,1.1826703101248661,2.4674427610704015
2023-06-16 08:56:39.402,0,0,0,0,9.17,9.19,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,75.45,23.88,25.2,26.69,24.1,1.03,1.05,0.64,1.12,54.87,228.62,2665.64,1,0.0,0.0,0.0,0.0,23.617329689875135,23.5325572389296,1.1826703101248661,2.4674427610704015
2023-06-16 08:56:39.601,0,0,0,0,9.22,9.19,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,75.9,23.89,25.19,26.69,24.1,1.03,1.06,0.64,1.21,54.87,228.62,2665.6,1,0.0,0.0,0.0,0.0,23.617329689875135,23.74423495057738,1.1826703101248661,2.255765049422621
2023-06-16 08:56:40.001,0,0,0,0,9.19,9.19,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,75.9,23.89,25.19,26.71,24.1,1.03,1.06,0.64,1.32,55.03,228.63,2665.65,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.1826703101248661,2.3826703101248654
2023-06-16 08:56:40.202,0,0,0,0,9.19,9.19,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,76.28,23.89,25.2,26.71,24.1,1.04,1.06,0.64,1.32,55.03,228.63,2666.29,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.1826703101248661,2.3826703101248654
2023-06-16 08:56:40.401,0,0,0,0,9.17,9.19,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,76.28,23.89,25.2,26.7,24.1,1.03,1.06,0.64,1.42,55.03,228.64,2666.86,1,0.0,0.0,0.0,0.0,23.617329689875135,23.5325572389296,1.1826703101248661,2.4674427610704015
2023-06-16 08:56:40.703,0,0,0,0,9.22,9.19,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,76.57,23.89,25.2,26.7,24.1,1.03,1.06,0.65,1.56,54.84,228.64,2666.96,1,0.0,0.0,0.0,0.0,23.617329689875135,23.74423495057738,1.1826703101248661,2.255765049422621
2023-06-16 08:56:41.002,0,0,0,0,9.22,9.19,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,76.83,23.89,25.2,26.69,24.1,1.02,1.06,0.66,1.56,54.84,228.65,2667.68,1,0.0,0.0,0.0,0.0,23.617329689875135,23.74423495057738,1.1826703101248661,2.255765049422621
2023-06-16 08:56:41.202,0,0,0,0,9.19,9.19,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,76.83,23.88,25.2,26.7,24.1,1.02,1.05,0.66,1.72,54.84,228.63,2667.06,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.1826703101248661,2.3826703101248654
2023-06-16 08:56:41.401,0,0,0,0,9.22,9.21,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,77.0,23.88,25.2,26.7,24.1,1.02,1.05,0.64,1.79,55.03,228.6,2665.95,1,0.0,0.0,0.0,0.0,23.701966900163484,23.74423495057738,1.0980330998365169,2.255765049422621
2023-06-16 08:56:41.802,0,0,0,0,9.19,9.21,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,77.0,23.89,25.21,26.7,24.1,1.03,1.05,0.64,1.79,55.03,228.58,2665.52,1,0.0,0.0,0.0,0.0,23.701966900163484,23.617329689875135,1.0980330998365169,2.3826703101248654
2023-06-16 08:56:41.901,0,0,0,0,9.19,9.19,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,77.15,23.89,25.21,26.7,24.1,1.03,1.05,0.64,1.58,55.03,228.54,2664.47,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.1826703101248661,2.3826703101248654
2023-06-16 08:56:42.201,0,0,0,0,9.19,9.19,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,77.15,23.88,25.2,26.68,24.1,1.03,1.06,0.64,1.48,54.86,228.55,2664.61,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.1826703101248661,2.3826703101248654
2023-06-16 08:56:42.402,0,0,0,0,9.17,9.19,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,77.28,23.88,25.2,26.68,24.1,1.03,1.06,0.64,1.48,54.86,228.56,2665.3,1,0.0,0.0,0.0,0.0,23.617329689875135,23.5325572389296,1.1826703101248661,2.4674427610704015
2023-06-16 08:56:42.702,0,0,0,0,9.22,9.19,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,77.28,23.88,25.19,26.68,24.1,1.04,1.06,0.65,1.57,54.86,228.58,2665.8,1,0.0,0.0,0.0,0.0,23.617329689875135,23.74423495057738,1.1826703101248661,2.255765049422621
2023-06-16 08:56:43.002,0,0,0,0,9.19,9.19,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,77.39,23.88,25.19,26.68,24.1,1.04,1.07,0.7,1.57,54.86,228.58,2666.86,1,0.0,0.0,0.0,0.0,23.617329689875135,23.617329689875135,1.1826703101248661,2.3826703101248654
2023-06-16 08:56:43.202,0,0,0,0,9.22,9.22,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,77.39,23.88,25.2,26.69,24.1,1.03,1.09,0.7,2.02,54.85,228.57,2667.25,1,0.0,0.0,0.0,0.0,23.74423495057738,23.74423495057738,1.0557650494226216,2.255765049422621
2023-06-16 08:56:43.501,0,0,0,0,9.22,9.21,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,77.25,23.88,25.2,26.69,24.1,1.03,1.09,0.77,3.07,54.85,228.57,2666.97,1,0.0,0.0,0.0,0.0,23.701966900163484,23.74423495057738,1.0980330998365169,2.255765049422621
2023-06-16 08:56:43.802,0,0,0,0,9.25,9.23,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,77.25,23.89,25.2,26.69,24.1,1.03,1.06,0.86,3.07,54.85,228.54,2665.32,1,0.0,0.0,0.0,0.0,23.786469383060194,23.87083764874768,1.013530616939807,2.129162351252319
2023-06-16 08:56:44.003,0,0,0,0,9.25,9.24,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,76.59,23.89,25.2,26.69,24.1,1.03,1.07,0.86,4.32,54.94,228.54,2664.43,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,0.9713297387115638,2.129162351252319
2023-06-16 08:56:44.202,0,0,0,0,9.25,9.25,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,76.59,23.89,25.19,26.67,24.1,1.03,1.07,0.8,5.26,54.94,228.54,2663.88,1,0.0,0.0,0.0,0.0,23.87083764874768,23.87083764874768,0.9291623512523195,2.129162351252319
2023-06-16 08:56:44.601,0,0,0,0,9.25,9.24,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,75.63,23.89,25.19,26.67,24.1,1.03,1.07,0.76,5.26,54.94,228.54,2663.78,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,0.9713297387115638,2.129162351252319
2023-06-16 08:56:44.701,0,0,0,0,9.22,9.24,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,75.63,23.89,25.2,26.68,24.1,1.03,1.07,0.76,5.19,54.84,228.56,2664.54,1,0.0,0.0,0.0,0.0,23.828670261288437,23.74423495057738,0.9713297387115638,2.255765049422621
2023-06-16 08:56:45.002,0,0,0,0,9.27,9.25,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,74.45,23.89,25.2,26.68,24.1,1.03,1.07,0.77,4.76,54.84,228.55,2664.69,1,0.0,0.0,0.0,0.0,23.87083764874768,23.955072204350984,0.9291623512523195,2.0449277956490164
2023-06-16 08:56:45.202,0,0,0,0,9.25,9.26,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,74.45,23.91,25.19,26.68,24.1,1.03,1.09,0.77,4.76,54.84,228.55,2664.71,1,0.0,0.0,0.0,0.0,23.9129716087333,23.87083764874768,0.8870283912666999,2.129162351252319
2023-06-16 08:56:45.501,0,0,0,0,9.27,9.27,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,72.78,23.91,25.19,26.68,24.1,1.05,1.09,0.8,4.83,55.03,228.55,2664.59,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,0.8449277956490171,2.0449277956490164
2023-06-16 08:56:45.802,0,0,0,0,9.25,9.27,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,72.78,23.92,25.19,26.68,24.1,1.05,1.1,0.87,6.51,55.03,228.55,2664.67,1,0.0,0.0,0.0,0.0,23.955072204350984,23.87083764874768,0.8449277956490171,2.129162351252319
2023-06-16 08:56:46.003,0,0,0,0,9.28,9.27,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,69.97,23.98,25.19,26.68,24.1,1.04,1.09,0.87,6.51,55.03,228.55,2664.63,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,0.8449277956490171,2.0028605014821323
2023-06-16 08:56:46.402,0,0,0,0,9.28,9.27,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,69.97,23.98,25.21,26.7,24.1,1.05,1.09,0.93,8.15,54.86,228.54,2664.42,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,0.8449277956490171,2.0028605014821323
2023-06-16 08:56:46.602,0,0,0,0,9.28,9.27,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,66.0,24.17,25.21,26.7,24.1,1.05,1.09,0.97,9.48,54.86,228.54,2664.43,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,0.8449277956490171,2.0028605014821323
2023-06-16 08:56:46.802,0,0,0,0,9.27,9.27,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,66.0,24.17,25.19,26.68,24.1,1.03,1.04,0.97,9.48,54.86,228.55,2664.73,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,0.8449277956490171,2.0449277956490164
2023-06-16 08:56:47.101,0,0,0,0,9.27,9.28,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,61.61,24.57,25.19,26.68,24.1,1.03,1.04,0.9,10.12,54.84,228.56,2665.29,1,0.0,0.0,0.0,0.0,23.997139498517868,23.955072204350984,0.8028605014821331,2.0449277956490164
2023-06-16 08:56:47.402,0,0,0,0,9.28,9.27,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,61.61,24.57,25.19,26.69,24.1,1.03,1.05,0.76,9.74,54.84,228.6,2666.25,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,0.8449277956490171,2.0028605014821323
2023-06-16 08:56:47.602,0,0,0,0,9.27,9.27,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,57.84,25.08,25.19,26.69,24.1,1.03,1.07,0.76,9.74,54.84,228.6,2666.42,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,0.8449277956490171,2.0449277956490164
2023-06-16 08:56:47.802,0,0,0,0,9.28,9.28,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,57.84,25.08,25.19,26.68,24.1,1.03,1.07,0.74,8.68,55.02,228.59,2666.31,1,0.0,0.0,0.0,0.0,23.997139498517868,23.997139498517868,0.8028605014821331,2.0028605014821323
2023-06-16 08:56:48.203,0,0,0,0,9.28,9.27,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,54.75,25.7,25.2,26.67,24.1,1.04,1.07,0.8,7.61,55.02,228.56,2666.39,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,0.8449277956490171,2.0028605014821323
2023-06-16 08:56:48.403,0,0,0,0,9.27,9.27,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,54.75,25.7,25.2,26.67,24.1,1.01,1.02,0.8,7.61,55.02,228.65,2623.59,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,0.8449277956490171,2.0449277956490164
2023-06-16 08:56:48.701,0,0,0,0,9.28,9.28,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,52.04,26.58,25.2,26.67,24.1,1.03,1.02,0.81,7.46,54.86,228.83,2545.43,1,0.0,0.0,0.0,0.0,23.997139498517868,23.997139498517868,0.8028605014821331,2.0028605014821323
2023-06-16 08:56:49.003,0,0,0,0,9.27,9.27,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,49.76,26.58,25.2,26.68,24.1,1.03,1.04,0.68,7.38,54.86,229.21,2388.93,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,0.8449277956490171,2.0449277956490164
2023-06-16 08:56:49.201,0,0,0,0,9.28,9.28,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,49.76,27.59,25.21,26.68,24.1,1.03,1.04,0.68,7.38,54.86,229.38,2310.25,1,0.0,0.0,0.0,0.0,23.997139498517868,23.997139498517868,0.8028605014821331,2.0028605014821323
2023-06-16 08:56:49.401,0,0,0,0,9.25,9.3,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,47.88,27.59,25.21,26.68,24.1,1.03,1.04,0.66,5.8,55.03,229.44,2274.39,1,0.0,0.0,0.0,0.0,24.081174433227545,23.87083764874768,0.7188255667724555,2.129162351252319
2023-06-16 08:56:49.802,0,0,0,0,9.32,9.27,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,47.88,28.56,25.2,26.68,24.1,1.03,1.04,0.66,5.8,55.03,229.42,2274.1,1,0.0,0.0,0.0,0.0,23.955072204350984,24.16507691245232,0.8449277956490171,1.8349230875476792
2023-06-16 08:56:49.902,0,0,0,0,9.28,9.27,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.35,28.56,25.2,26.68,24.1,1.03,1.04,0.66,1.5,55.03,229.41,2274.07,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,0.8449277956490171,2.0028605014821323
2023-06-16 08:56:50.401,0,0,0,0,9.28,9.28,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.35,29.45,25.21,26.67,24.1,1.03,1.05,0.66,1.65,54.86,229.43,2274.56,1,0.0,0.0,0.0,0.0,23.997139498517868,23.997139498517868,0.8028605014821331,2.0028605014821323
2023-06-16 08:56:50.602,0,0,0,0,9.27,9.27,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.05,30.27,25.21,26.67,24.1,1.03,1.05,0.66,1.85,54.86,229.76,2127.86,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,0.8449277956490171,2.0449277956490164
2023-06-16 08:56:51.002,0,0,0,0,9.28,9.27,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.02,30.27,25.21,26.68,24.1,1.03,1.04,0.68,2.05,54.88,230.42,1833.84,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,0.8449277956490171,2.0028605014821323
2023-06-16 08:56:51.403,0,0,0,0,9.25,9.27,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.02,30.99,25.21,26.67,24.1,1.03,1.04,0.69,2.3,54.88,231.08,1553.04,1,0.0,0.0,0.0,0.0,23.955072204350984,23.87083764874768,0.8449277956490171,2.129162351252319
2023-06-16 08:56:51.602,0,0,0,0,9.28,9.27,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.17,31.75,25.21,26.67,24.1,1.03,1.04,0.69,2.3,54.88,231.08,1553.04,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,0.8449277956490171,2.0028605014821323
2023-06-16 08:56:51.902,0,0,0,0,9.22,9.27,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.17,31.75,25.21,26.69,24.1,1.03,1.04,0.69,2.65,54.86,231.08,1553.04,1,0.0,0.0,0.0,0.0,23.955072204350984,23.74423495057738,0.8449277956490171,2.255765049422621
2023-06-16 08:56:52.203,0,0,0,0,9.27,9.27,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.45,32.57,25.2,26.69,24.1,1.03,1.06,0.72,3.28,54.86,139.39,630.51,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,0.8449277956490171,2.0449277956490164
2023-06-16 08:56:52.402,0,0,0,0,9.27,9.27,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.45,32.57,25.2,26.66,24.1,1.02,1.03,0.72,3.28,54.86,139.39,630.51,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,0.8449277956490171,2.0449277956490164
2023-06-16 08:56:52.702,0,0,0,0,9.27,9.27,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.8,33.42,25.22,26.66,24.1,1.03,1.03,0.76,4.23,54.87,46.63,149.32,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,0.8449277956490171,2.0449277956490164
2023-06-16 08:56:53.003,0,0,0,0,9.25,9.27,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.8,33.42,25.22,26.68,24.1,1.03,1.03,0.7,4.23,54.87,46.63,149.32,1,0.0,0.0,0.0,0.0,23.955072204350984,23.87083764874768,0.8449277956490171,2.129162351252319
2023-06-16 08:56:53.103,0,0,0,0,9.28,9.27,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.23,34.31,25.19,26.68,24.1,1.02,1.03,0.7,4.67,54.87,46.63,149.32,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,0.8449277956490171,2.0028605014821323
2023-06-16 08:56:53.503,0,0,0,0,9.27,9.28,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.23,34.31,25.19,26.68,24.1,1.03,1.03,0.66,4.34,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,23.955072204350984,0.8028605014821331,2.0449277956490164
2023-06-16 08:56:53.803,0,0,0,0,9.27,9.28,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.79,35.27,25.2,26.68,24.1,1.03,1.03,0.64,4.34,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,23.955072204350984,0.8028605014821331,2.0449277956490164
2023-06-16 08:56:53.903,0,0,0,0,9.28,9.3,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.43,35.27,25.2,26.66,24.1,1.03,1.03,0.64,3.32,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,23.997139498517868,0.7188255667724555,2.0028605014821323
2023-06-16 08:56:54.302,0,0,0,0,9.32,9.28,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.43,36.14,25.2,26.66,24.1,1.03,1.03,0.63,2.36,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,24.16507691245232,0.8028605014821331,1.8349230875476792
2023-06-16 08:56:54.602,0,0,0,0,9.27,9.28,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.15,36.14,25.2,26.66,24.1,1.03,1.04,0.62,2.36,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,23.955072204350984,0.8028605014821331,2.0449277956490164
2023-06-16 08:56:54.702,0,0,0,0,9.27,9.28,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.15,36.9,25.2,26.66,24.1,1.03,1.04,0.62,1.99,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,23.955072204350984,0.8028605014821331,2.0449277956490164
2023-06-16 08:56:55.101,0,0,0,0,9.28,9.28,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.94,36.9,25.2,26.66,24.1,1.03,1.04,0.64,2.02,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,23.997139498517868,0.8028605014821331,2.0028605014821323
2023-06-16 08:56:55.403,0,0,0,0,9.27,9.31,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.94,37.6,25.19,26.65,24.1,1.03,1.04,0.64,2.02,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,24.123142198667665,23.955072204350984,0.6768578013323356,2.0449277956490164
2023-06-16 08:56:55.503,0,0,0,0,9.27,9.28,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.81,38.21,25.19,26.65,24.1,1.03,1.04,0.64,2.28,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,23.955072204350984,0.8028605014821331,2.0449277956490164
2023-06-16 08:56:55.901,0,0,0,0,9.32,9.28,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.81,38.21,25.21,26.66,24.1,1.03,1.04,0.65,2.52,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,24.16507691245232,0.8028605014821331,1.8349230875476792
2023-06-16 08:56:56.102,0,0,0,0,9.32,9.28,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.76,38.81,25.21,26.66,24.1,1.03,1.04,0.66,2.52,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,24.16507691245232,0.8028605014821331,1.8349230875476792
2023-06-16 08:56:56.404,0,0,0,0,9.27,9.3,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.76,38.81,25.21,26.66,24.1,1.03,1.01,0.66,2.94,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,23.955072204350984,0.7188255667724555,2.0449277956490164
2023-06-16 08:56:56.701,0,0,0,0,9.32,9.31,25.6,26.2,24.8,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.74,39.33,25.2,26.66,24.1,1.03,1.01,0.68,3.27,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,24.123142198667665,24.16507691245232,0.6768578013323356,1.8349230875476792
2023-06-16 08:56:56.902,0,0,0,0,9.28,9.3,25.6,26.2,24.9,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.74,39.33,25.2,26.65,24.1,1.03,1.04,0.65,3.33,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,23.997139498517868,0.8188255667724533,2.0028605014821323
2023-06-16 08:56:57.202,0,0,0,0,9.28,9.28,25.6,26.2,24.9,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.75,39.95,25.2,26.65,24.1,1.03,1.03,0.65,3.33,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,23.997139498517868,0.9028605014821309,2.0028605014821323
2023-06-16 08:56:57.501,0,0,0,0,9.28,9.3,25.6,26.2,24.9,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.75,39.95,25.2,26.63,24.1,1.03,1.03,0.64,2.96,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,23.997139498517868,0.8188255667724533,2.0028605014821323
2023-06-16 08:56:57.701,0,0,0,0,9.28,9.3,25.6,26.2,24.9,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.77,40.6,25.2,26.63,24.1,1.03,1.04,0.64,2.13,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,23.997139498517868,0.8188255667724533,2.0028605014821323
2023-06-16 08:56:58.002,0,0,0,0,9.25,9.3,25.6,26.2,24.9,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.77,40.6,25.2,26.65,24.1,1.03,1.04,0.64,2.13,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,23.87083764874768,0.8188255667724533,2.129162351252319
2023-06-16 08:56:58.302,0,0,0,0,9.28,9.3,25.6,26.2,24.9,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.74,41.24,25.2,26.65,24.1,1.03,1.04,0.63,1.54,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,23.997139498517868,0.8188255667724533,2.0028605014821323
2023-06-16 08:56:58.501,0,0,0,0,9.28,9.28,25.6,26.2,24.9,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.69,41.24,25.2,26.65,24.1,1.03,1.04,0.63,1.67,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,23.997139498517868,0.9028605014821309,2.0028605014821323
2023-06-16 08:56:58.803,0,0,0,0,9.28,9.31,25.6,26.2,24.9,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.69,41.85,25.21,26.64,24.1,1.03,1.04,0.63,1.67,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,24.123142198667665,23.997139498517868,0.7768578013323335,2.0028605014821323
2023-06-16 08:56:59.002,0,0,0,0,9.28,9.3,25.6,26.2,24.9,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.64,41.85,25.21,26.64,24.1,1.03,1.04,0.64,1.92,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,23.997139498517868,0.8188255667724533,2.0028605014821323
2023-06-16 08:56:59.301,0,0,0,0,9.28,9.31,25.6,26.2,24.9,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.64,42.31,25.19,26.65,24.1,1.03,1.04,0.65,2.27,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,24.123142198667665,23.997139498517868,0.7768578013323335,2.0028605014821323
2023-06-16 08:56:59.501,0,0,0,0,9.28,9.28,25.6,26.2,24.9,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.59,42.31,25.19,26.65,24.1,1.03,1.04,0.65,2.27,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,23.997139498517868,0.9028605014821309,2.0028605014821323
2023-06-16 08:56:59.802,0,0,0,0,9.27,9.31,25.6,26.2,24.9,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.59,42.68,25.21,26.64,24.1,1.02,1.04,0.67,2.67,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,24.123142198667665,23.955072204350984,0.7768578013323335,2.0449277956490164
2023-06-16 08:57:00.102,0,0,0,0,9.28,9.31,25.6,26.2,25.0,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.53,42.68,25.21,26.64,24.1,1.02,1.03,0.68,2.67,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,24.123142198667665,23.997139498517868,0.8768578013323349,2.0028605014821323
2023-06-16 08:57:00.302,0,0,0,0,9.28,9.3,25.6,26.2,25.0,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.53,43.01,25.2,26.63,24.1,1.03,1.04,0.68,3.39,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,23.997139498517868,0.9188255667724547,2.0028605014821323
2023-06-16 08:57:00.602,0,0,0,0,9.28,9.28,25.6,26.2,25.0,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.46,43.35,25.2,26.63,24.1,1.03,1.04,0.67,3.89,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,23.997139498517868,1.0028605014821323,2.0028605014821323
2023-06-16 08:57:00.803,0,0,0,0,9.28,9.3,25.6,26.2,25.0,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.46,43.35,25.2,26.64,24.1,1.03,1.04,0.67,3.89,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,23.997139498517868,0.9188255667724547,2.0028605014821323
2023-06-16 08:57:01.101,0,0,0,0,9.28,9.31,25.6,26.2,25.0,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.38,43.71,25.2,26.64,24.1,1.03,1.04,0.67,4.08,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,24.123142198667665,23.997139498517868,0.8768578013323349,2.0028605014821323
2023-06-16 08:57:01.403,0,0,0,0,9.28,9.31,25.6,26.2,25.0,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.38,43.71,25.22,26.65,24.1,1.03,1.04,0.69,4.48,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,24.123142198667665,23.997139498517868,0.8768578013323349,2.0028605014821323
2023-06-16 08:57:01.602,0,0,0,0,9.28,9.3,25.6,26.2,25.0,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.26,44.05,25.21,26.65,24.1,1.03,1.04,0.7,4.48,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,23.997139498517868,0.9188255667724547,2.0028605014821323
2023-06-16 08:57:01.901,0,0,0,0,9.34,9.31,25.6,26.2,25.0,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.26,44.05,25.21,26.65,24.1,1.03,1.04,0.7,4.21,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,24.123142198667665,24.248847432810066,0.8768578013323349,1.7511525671899335
2023-06-16 08:57:02.101,0,0,0,0,9.27,9.31,25.6,26.2,25.0,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.14,44.34,25.2,26.65,24.1,1.03,1.04,0.69,4.27,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,24.123142198667665,23.955072204350984,0.8768578013323349,2.0449277956490164
2023-06-16 08:57:02.503,0,0,0,0,9.32,9.32,25.6,26.2,25.0,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.14,44.34,25.2,26.64,24.1,1.03,1.04,0.69,4.27,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,24.16507691245232,24.16507691245232,0.8349230875476792,1.8349230875476792
2023-06-16 08:57:02.702,0,0,0,0,9.27,9.3,25.6,26.2,25.0,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.02,44.58,25.21,26.64,24.1,1.03,1.04,0.69,4.65,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,23.955072204350984,0.9188255667724547,2.0449277956490164
2023-06-16 08:57:02.902,0,0,0,0,9.28,9.28,25.6,26.2,25.0,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.02,44.58,25.21,26.64,24.1,1.03,1.04,0.66,4.81,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,23.997139498517868,1.0028605014821323,2.0028605014821323
2023-06-16 08:57:03.302,0,0,0,0,9.28,9.31,25.6,26.2,25.0,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.86,44.78,25.21,26.64,24.1,1.03,1.04,0.62,4.81,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,24.123142198667665,23.997139498517868,0.8768578013323349,2.0028605014821323
2023-06-16 08:57:03.501,0,0,0,0,9.34,9.3,25.6,26.2,25.0,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.71,44.78,25.21,26.65,24.1,1.03,1.04,0.62,4.89,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,24.248847432810066,0.9188255667724547,1.7511525671899335
2023-06-16 08:57:03.702,0,0,0,0,9.28,9.31,25.6,26.2,25.0,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.71,44.89,25.21,26.66,24.1,1.03,1.04,0.61,5.12,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,24.123142198667665,23.997139498517868,0.8768578013323349,2.0028605014821323
2023-06-16 08:57:04.102,0,0,0,0,9.28,9.3,25.6,26.2,25.0,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.58,44.89,25.21,26.66,24.1,1.03,1.05,0.61,5.12,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,23.997139498517868,0.9188255667724547,2.0028605014821323
2023-06-16 08:57:04.302,0,0,0,0,9.32,9.31,25.6,26.2,25.0,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.58,44.95,25.19,26.65,24.1,1.03,1.05,0.61,5.12,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,24.123142198667665,24.16507691245232,0.8768578013323349,1.8349230875476792
2023-06-16 08:57:04.502,0,0,0,0,9.25,9.3,25.6,26.2,25.0,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.46,44.94,25.19,26.65,24.1,1.03,1.05,0.6,5.12,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,23.87083764874768,0.9188255667724547,2.129162351252319
2023-06-16 08:57:04.902,0,0,0,0,9.34,9.3,25.6,26.2,25.0,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.46,44.94,25.19,26.66,24.1,1.03,1.05,0.61,5.12,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,24.248847432810066,0.9188255667724547,1.7511525671899335
2023-06-16 08:57:05.201,0,0,0,0,9.34,9.31,25.6,26.2,25.0,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.35,44.86,25.19,26.66,24.1,1.03,1.05,0.61,5.22,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,24.123142198667665,24.248847432810066,0.8768578013323349,1.7511525671899335
2023-06-16 08:57:05.502,0,0,0,0,9.27,9.3,25.6,26.2,25.0,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.35,44.86,25.19,26.66,24.1,1.03,1.05,0.61,5.27,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,23.955072204350984,0.9188255667724547,2.0449277956490164
2023-06-16 08:57:05.702,0,0,0,0,9.28,9.3,25.6,26.2,25.0,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.28,44.74,25.21,26.66,24.1,1.03,1.05,0.62,5.2,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,23.997139498517868,0.9188255667724547,2.0028605014821323
2023-06-16 08:57:06.003,0,0,0,0,9.28,9.3,25.6,26.2,25.1,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.28,44.74,25.21,26.67,24.1,1.03,1.05,0.62,5.2,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,23.997139498517868,1.0188255667724562,2.0028605014821323
2023-06-16 08:57:06.303,0,0,0,0,9.32,9.31,25.6,26.2,25.1,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.23,44.59,25.2,26.67,24.1,1.03,1.05,0.62,5.21,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,24.123142198667665,24.16507691245232,0.9768578013323364,1.8349230875476792
2023-06-16 08:57:06.502,0,0,0,0,9.28,9.3,25.6,26.2,25.1,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.21,44.59,25.2,26.66,24.1,1.03,1.05,0.61,5.03,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,23.997139498517868,1.0188255667724562,2.0028605014821323
2023-06-16 08:57:06.802,0,0,0,0,9.32,9.28,25.6,26.2,25.1,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.21,44.39,25.21,26.67,24.1,1.03,1.04,0.61,5.03,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,24.16507691245232,1.1028605014821338,1.8349230875476792
2023-06-16 08:57:07.101,0,0,0,0,9.32,9.3,25.6,26.2,25.1,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.28,44.39,25.21,26.67,24.1,1.03,1.04,0.61,4.77,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,24.16507691245232,1.0188255667724562,1.8349230875476792
2023-06-16 08:57:07.301,0,0,0,0,9.34,9.27,25.6,26.2,25.1,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.28,44.19,25.2,26.67,24.1,1.03,1.05,0.61,4.62,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,24.248847432810066,1.1449277956490178,1.7511525671899335
