TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,phe_out,cond_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 08:57:07.601,0,0,0,0,9.28,9.3,25.6,26.2,25.1,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.39,44.19,25.2,26.67,24.1,1.03,1.05,0.61,4.62,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,23.997139498517868,1.0188255667724562,2.0028605014821323
2023-06-16 08:57:07.902,0,0,0,0,9.28,9.31,25.6,26.2,25.1,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.39,43.92,25.22,26.67,24.1,1.03,1.05,0.62,4.59,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,24.123142198667665,23.997139498517868,0.9768578013323364,2.0028605014821323
2023-06-16 08:57:08.102,0,0,0,0,9.28,9.28,25.6,26.2,25.1,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.56,43.66,25.22,26.67,24.1,1.03,1.05,0.63,4.79,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,23.997139498517868,1.1028605014821338,2.0028605014821323
2023-06-16 08:57:08.402,0,0,0,0,9.28,9.3,25.6,26.2,25.1,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.56,43.66,25.21,26.67,24.1,1.04,1.05,0.64,4.79,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,23.997139498517868,1.0188255667724562,2.0028605014821323
2023-06-16 08:57:08.603,0,0,0,0,9.28,9.3,25.6,26.2,25.1,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.81,43.39,25.21,26.67,24.1,1.03,1.05,0.64,5.04,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,23.997139498517868,1.0188255667724562,2.0028605014821323
2023-06-16 08:57:08.901,0,0,0,0,9.27,9.28,25.6,26.2,25.1,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.81,43.39,25.22,26.68,24.1,1.03,1.05,0.65,5.32,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,23.955072204350984,1.1028605014821338,2.0449277956490164
2023-06-16 08:57:09.202,0,0,0,0,9.28,9.3,25.6,26.2,25.1,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.11,43.13,25.22,26.68,24.1,1.04,1.05,0.65,5.32,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,23.997139498517868,1.0188255667724562,2.0028605014821323
2023-06-16 08:57:09.403,0,0,0,0,9.32,9.28,25.6,26.2,25.1,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.11,43.13,25.22,26.68,24.1,1.03,1.05,0.65,5.36,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,24.16507691245232,1.1028605014821338,1.8349230875476792
2023-06-16 08:57:09.702,0,0,0,0,9.32,9.27,25.6,26.2,25.1,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.46,42.82,25.22,26.68,24.1,1.03,1.06,0.66,5.99,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,24.16507691245232,1.1449277956490178,1.8349230875476792
2023-06-16 08:57:10.002,0,0,0,0,9.28,9.27,25.6,26.2,25.1,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.46,42.82,25.22,26.68,24.1,1.03,1.06,0.66,5.99,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.1449277956490178,2.0028605014821323
2023-06-16 08:57:10.203,0,0,0,0,9.32,9.27,25.6,26.2,25.1,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.82,42.54,25.21,26.68,24.1,1.04,1.06,0.66,6.13,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,24.16507691245232,1.1449277956490178,1.8349230875476792
2023-06-16 08:57:10.503,0,0,0,0,9.32,9.3,25.6,26.2,25.2,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.82,42.54,25.21,26.68,24.1,1.04,1.06,0.65,6.66,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,24.16507691245232,1.118825566772454,1.8349230875476792
2023-06-16 08:57:10.701,0,0,0,0,9.32,9.27,25.6,26.2,25.2,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.23,42.27,25.21,26.67,24.1,1.04,1.06,0.65,6.66,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,24.16507691245232,1.2449277956490157,1.8349230875476792
2023-06-16 08:57:11.003,0,0,0,0,9.28,9.3,25.6,26.2,25.2,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.56,42.27,25.21,26.67,24.1,1.04,1.06,0.65,6.85,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,23.997139498517868,1.118825566772454,2.0028605014821323
2023-06-16 08:57:11.202,0,0,0,0,9.28,9.27,25.6,26.2,25.2,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.56,42.01,25.2,26.68,24.1,1.04,1.06,0.65,6.78,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.2449277956490157,2.0028605014821323
2023-06-16 08:57:11.502,0,0,0,0,9.28,9.3,25.6,26.2,25.2,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.86,42.01,25.2,26.68,24.1,1.04,1.06,0.65,6.78,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,23.997139498517868,1.118825566772454,2.0028605014821323
2023-06-16 08:57:11.803,0,0,0,0,9.32,9.3,25.6,26.2,25.2,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.86,41.76,25.22,26.66,24.1,1.04,1.06,0.66,6.98,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,24.16507691245232,1.118825566772454,1.8349230875476792
2023-06-16 08:57:12.002,0,0,0,0,9.28,9.3,25.6,26.2,25.2,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.11,41.76,25.22,26.66,24.1,1.04,1.05,0.66,7.27,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,23.997139498517868,1.118825566772454,2.0028605014821323
2023-06-16 08:57:12.301,0,0,0,0,9.28,9.27,25.6,26.2,25.2,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.11,41.52,25.21,26.67,24.1,1.04,1.05,0.66,7.27,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.2449277956490157,2.0028605014821323
2023-06-16 08:57:12.502,0,0,0,0,9.32,9.28,25.6,26.2,25.3,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.31,41.52,25.21,26.67,24.1,1.03,1.05,0.65,7.33,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,24.16507691245232,1.302860501482133,1.8349230875476792
2023-06-16 08:57:12.801,0,0,0,0,9.32,9.28,25.6,26.2,25.3,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.31,41.31,25.21,26.68,24.1,1.03,1.04,0.63,7.33,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,24.16507691245232,1.302860501482133,1.8349230875476792
2023-06-16 08:57:13.102,0,0,0,0,9.28,9.3,25.6,26.2,25.3,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.45,41.31,25.21,26.68,24.1,1.03,1.05,0.63,7.21,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,23.997139498517868,1.2188255667724555,2.0028605014821323
2023-06-16 08:57:13.303,0,0,0,0,9.32,9.28,25.6,26.2,25.3,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.45,41.09,25.22,26.66,24.1,1.03,1.05,0.58,6.57,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,24.16507691245232,1.302860501482133,1.8349230875476792
2023-06-16 08:57:13.602,0,0,0,0,9.28,9.3,25.6,26.2,25.3,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.54,40.87,25.22,26.66,24.1,1.03,1.05,0.56,6.57,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,23.997139498517868,1.2188255667724555,2.0028605014821323
2023-06-16 08:57:13.901,0,0,0,0,9.28,9.28,25.6,26.2,25.3,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.54,40.87,25.2,26.66,24.1,1.04,1.05,0.56,5.89,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,23.997139498517868,1.302860501482133,2.0028605014821323
2023-06-16 08:57:14.103,0,0,0,0,9.32,9.28,25.6,26.2,25.3,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.6,40.66,25.2,26.66,24.1,1.04,1.05,0.57,5.29,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,24.16507691245232,1.302860501482133,1.8349230875476792
2023-06-16 08:57:14.302,0,0,0,0,9.28,9.28,25.6,26.2,25.3,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.6,40.66,25.21,26.66,24.1,1.04,1.05,0.56,5.29,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,23.997139498517868,1.302860501482133,2.0028605014821323
2023-06-16 08:57:14.601,0,0,0,0,9.28,9.28,25.6,26.2,25.3,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.6,40.46,25.21,26.66,24.1,1.03,1.05,0.56,5.06,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,23.997139498517868,1.302860501482133,2.0028605014821323
2023-06-16 08:57:14.802,0,0,0,0,9.32,9.27,25.6,26.2,25.3,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.6,40.46,25.22,26.66,24.1,1.03,1.05,0.56,5.19,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,24.16507691245232,1.344927795649017,1.8349230875476792
2023-06-16 08:57:15.102,0,0,0,0,9.27,9.3,25.6,26.2,25.3,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.53,40.28,25.21,26.66,24.1,1.04,1.05,0.56,5.19,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,23.955072204350984,1.2188255667724555,2.0449277956490164
2023-06-16 08:57:15.403,0,0,0,0,9.28,9.27,25.6,26.2,25.3,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.53,40.28,25.21,26.67,24.1,1.04,1.05,0.56,5.57,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.344927795649017,2.0028605014821323
2023-06-16 08:57:15.602,0,0,0,0,9.28,9.28,25.6,26.2,25.3,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.48,40.08,25.22,26.67,24.1,1.04,1.05,0.56,5.64,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,23.997139498517868,1.302860501482133,2.0028605014821323
2023-06-16 08:57:15.902,0,0,0,0,9.32,9.27,25.6,26.2,25.3,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.48,40.08,25.22,26.66,24.1,1.04,1.05,0.57,5.64,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,24.16507691245232,1.344927795649017,1.8349230875476792
2023-06-16 08:57:16.203,0,0,0,0,9.27,9.3,25.6,26.2,25.3,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.4,39.94,25.21,26.66,24.1,1.04,1.05,0.57,5.34,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,23.955072204350984,1.2188255667724555,2.0449277956490164
2023-06-16 08:57:16.403,0,0,0,0,9.27,9.3,25.6,26.2,25.3,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.4,39.94,25.21,26.67,24.1,1.04,1.05,0.57,5.23,55.01,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,23.955072204350984,1.2188255667724555,2.0449277956490164
2023-06-16 08:57:16.601,0,0,0,0,9.27,9.3,25.6,26.2,25.3,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.35,39.81,25.22,26.67,24.1,1.04,1.05,0.57,5.23,55.01,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,23.955072204350984,1.2188255667724555,2.0449277956490164
2023-06-16 08:57:17.002,0,0,0,0,9.32,9.28,25.6,26.2,25.3,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.35,39.81,25.22,26.66,24.1,1.04,1.05,0.56,5.08,55.01,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,24.16507691245232,1.302860501482133,1.8349230875476792
2023-06-16 08:57:17.102,0,0,0,0,9.27,9.27,25.6,26.2,25.3,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.26,39.7,25.22,26.66,24.1,1.04,1.05,0.56,5.27,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,1.344927795649017,2.0449277956490164
2023-06-16 08:57:17.502,0,0,0,0,9.28,9.27,25.6,26.2,25.3,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.26,39.7,25.22,26.67,24.1,1.03,1.05,0.56,5.27,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.344927795649017,2.0028605014821323
2023-06-16 08:57:17.801,0,0,0,0,9.32,9.28,25.6,26.2,25.3,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.2,39.62,25.21,26.67,24.1,1.03,1.05,0.56,5.12,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,24.16507691245232,1.302860501482133,1.8349230875476792
2023-06-16 08:57:17.901,0,0,0,0,9.28,9.28,25.6,26.2,25.3,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.08,39.62,25.21,26.67,24.1,1.03,1.05,0.56,5.22,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,23.997139498517868,1.302860501482133,2.0028605014821323
2023-06-16 08:57:18.301,0,0,0,0,9.25,9.27,25.6,26.2,25.3,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.08,39.52,25.21,26.66,24.1,1.03,1.05,0.56,5.22,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.87083764874768,1.344927795649017,2.129162351252319
2023-06-16 08:57:18.601,0,0,0,0,9.28,9.27,25.6,26.2,25.3,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.98,39.52,25.21,26.66,24.1,1.03,1.05,0.57,5.28,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.344927795649017,2.0028605014821323
2023-06-16 08:57:18.701,0,0,0,0,9.27,9.27,25.6,26.2,25.3,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.98,39.46,25.22,26.67,24.1,1.03,1.05,0.56,5.12,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,1.344927795649017,2.0449277956490164
2023-06-16 08:57:19.101,0,0,0,0,9.27,9.28,25.6,26.2,25.3,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.87,39.46,25.22,26.67,24.1,1.03,1.05,0.56,5.12,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,23.955072204350984,1.302860501482133,2.0449277956490164
2023-06-16 08:57:19.401,0,0,0,0,9.34,9.28,25.6,26.2,25.3,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.87,39.43,25.22,26.67,24.1,1.03,1.05,0.55,4.98,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,24.248847432810066,1.302860501482133,1.7511525671899335
2023-06-16 08:57:19.501,0,0,0,0,9.32,9.27,25.6,26.2,25.3,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.75,39.38,25.22,26.67,24.1,1.03,1.05,0.55,4.92,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,24.16507691245232,1.344927795649017,1.8349230875476792
2023-06-16 08:57:19.902,0,0,0,0,9.28,9.27,25.6,26.2,25.3,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.75,39.38,25.22,26.67,24.1,1.03,1.04,0.55,4.92,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.344927795649017,2.0028605014821323
2023-06-16 08:57:20.202,0,0,0,0,9.27,9.27,25.6,26.2,25.3,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.65,39.36,25.22,26.67,24.1,1.03,1.04,0.56,5.07,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,1.344927795649017,2.0449277956490164
2023-06-16 08:57:20.401,0,0,0,0,9.27,9.27,25.6,26.2,25.3,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.65,39.36,25.22,26.66,24.1,1.03,1.05,0.57,5.45,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,1.344927795649017,2.0449277956490164
2023-06-16 08:57:20.702,0,0,0,0,9.28,9.27,25.6,26.2,25.3,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.54,39.37,25.22,26.66,24.1,1.03,1.05,0.57,5.45,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.344927795649017,2.0028605014821323
2023-06-16 08:57:20.902,0,0,0,0,9.28,9.27,25.6,26.2,25.3,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.54,39.37,25.22,26.66,24.1,1.03,1.05,0.56,5.42,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.344927795649017,2.0028605014821323
2023-06-16 08:57:21.202,0,0,0,0,9.27,9.27,25.6,26.2,25.3,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.42,39.38,25.21,26.66,24.1,1.03,1.04,0.55,5.23,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,1.344927795649017,2.0449277956490164
2023-06-16 08:57:21.403,0,0,0,0,9.28,9.27,25.6,26.2,25.4,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.42,39.38,25.21,26.66,24.1,1.04,1.04,0.55,5.23,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.444927795649015,2.0028605014821323
2023-06-16 08:57:21.701,0,0,0,0,9.28,9.28,25.6,26.2,25.4,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.32,39.4,25.22,26.66,24.1,1.03,1.04,0.56,5.16,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,23.997139498517868,1.402860501482131,2.0028605014821323
2023-06-16 08:57:21.902,0,0,0,0,9.27,9.27,25.6,26.2,25.4,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.32,39.4,25.22,26.65,24.1,1.03,1.05,0.56,5.16,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,1.444927795649015,2.0449277956490164
2023-06-16 08:57:22.204,0,0,0,0,9.28,9.27,25.6,26.2,25.4,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.23,39.44,25.22,26.65,24.1,1.03,1.05,0.56,5.17,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.444927795649015,2.0028605014821323
2023-06-16 08:57:22.402,0,0,0,0,9.28,9.27,25.6,26.2,25.4,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.23,39.44,25.22,26.67,24.1,1.03,1.05,0.57,5.08,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.444927795649015,2.0028605014821323
2023-06-16 08:57:22.702,0,0,0,0,9.28,9.27,25.6,26.2,25.4,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.14,39.49,25.21,26.67,24.1,1.04,1.06,0.57,5.08,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.444927795649015,2.0028605014821323
2023-06-16 08:57:22.902,0,0,0,0,9.27,9.27,25.6,26.2,25.4,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.14,39.49,25.21,26.66,24.1,1.03,1.06,0.57,4.89,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,1.444927795649015,2.0449277956490164
2023-06-16 08:57:23.202,0,0,0,0,9.28,9.27,25.6,26.2,25.4,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.02,39.52,25.21,26.66,24.1,1.03,1.06,0.61,5.09,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.444927795649015,2.0028605014821323
2023-06-16 08:57:23.502,0,0,0,0,9.27,9.27,25.6,26.2,25.4,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.02,39.52,25.21,26.65,24.1,1.03,1.05,0.64,5.09,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,1.444927795649015,2.0449277956490164
2023-06-16 08:57:23.801,0,0,0,0,9.27,9.27,25.6,26.2,25.4,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.91,39.59,25.21,26.66,24.1,1.03,1.04,0.64,6.09,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,1.444927795649015,2.0449277956490164
2023-06-16 08:57:24.002,0,0,0,0,9.28,9.27,25.6,26.2,25.4,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.81,39.59,25.21,26.66,24.1,1.03,1.04,0.63,6.74,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.444927795649015,2.0028605014821323
2023-06-16 08:57:24.301,0,0,0,0,9.27,9.27,25.6,26.2,25.4,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.81,39.67,25.21,26.64,24.1,1.03,1.04,0.62,6.74,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,1.444927795649015,2.0449277956490164
2023-06-16 08:57:24.602,0,0,0,0,9.32,9.27,25.6,26.2,25.4,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.7,39.71,25.21,26.64,24.1,1.03,1.05,0.62,6.7,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,24.16507691245232,1.444927795649015,1.8349230875476792
2023-06-16 08:57:24.803,0,0,0,0,9.27,9.27,25.6,26.2,25.4,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.7,39.71,25.22,26.65,24.1,1.03,1.05,0.61,5.75,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,1.444927795649015,2.0449277956490164
2023-06-16 08:57:25.102,0,0,0,0,9.28,9.27,25.6,26.2,25.4,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.61,39.76,25.22,26.65,24.1,1.03,1.05,0.59,5.75,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.444927795649015,2.0028605014821323
2023-06-16 08:57:25.401,0,0,0,0,9.27,9.27,25.6,26.2,25.4,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.61,39.76,25.22,26.66,24.1,1.04,1.05,0.59,4.59,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,1.444927795649015,2.0449277956490164
2023-06-16 08:57:25.602,0,0,0,0,9.27,9.27,25.6,26.2,25.4,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.51,39.8,25.21,26.66,24.1,1.04,1.05,0.6,4.18,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,1.444927795649015,2.0449277956490164
2023-06-16 08:57:25.902,0,0,0,0,9.28,9.28,25.6,26.2,25.5,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.51,39.8,25.21,26.66,24.1,1.04,1.05,0.6,4.18,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,23.997139498517868,1.5028605014821323,2.0028605014821323
2023-06-16 08:57:26.202,0,0,0,0,9.28,9.27,25.6,26.2,25.5,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.43,39.8,25.21,26.66,24.1,1.04,1.05,0.6,4.25,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.5449277956490164,2.0028605014821323
2023-06-16 08:57:26.402,0,0,0,0,9.28,9.27,25.6,26.2,25.5,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.43,39.8,25.21,26.67,24.1,1.04,1.05,0.61,4.42,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.5449277956490164,2.0028605014821323
2023-06-16 08:57:26.702,0,0,0,0,9.28,9.27,25.6,26.2,25.5,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.33,39.84,25.22,26.67,24.1,1.04,1.05,0.62,4.42,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.5449277956490164,2.0028605014821323
2023-06-16 08:57:26.901,0,0,0,0,9.32,9.27,25.6,26.2,25.5,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.33,39.84,25.22,26.67,24.1,1.04,1.05,0.62,4.5,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,24.16507691245232,1.5449277956490164,1.8349230875476792
2023-06-16 08:57:27.303,0,0,0,0,9.28,9.27,25.6,26.2,25.5,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.26,39.84,25.21,26.67,24.1,1.04,1.05,0.62,4.38,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.5449277956490164,2.0028605014821323
2023-06-16 08:57:27.502,0,0,0,0,9.28,9.28,25.6,26.2,25.5,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.18,39.84,25.21,26.66,24.1,1.04,1.05,0.62,4.38,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,23.997139498517868,1.5028605014821323,2.0028605014821323
2023-06-16 08:57:27.702,0,0,0,0,9.32,9.28,25.6,26.2,25.5,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.18,39.86,25.22,26.66,24.1,1.04,1.05,0.62,4.73,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,23.997139498517868,24.16507691245232,1.5028605014821323,1.8349230875476792
2023-06-16 08:57:28.101,0,0,0,0,9.27,9.27,25.6,26.2,25.5,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.12,39.86,25.22,26.66,24.1,1.04,1.05,0.63,5.09,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,1.5449277956490164,2.144927795649018
2023-06-16 08:57:28.303,0,0,0,0,9.28,9.27,25.6,26.2,25.5,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.12,39.84,25.22,26.67,24.1,1.04,1.05,0.64,5.09,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.5449277956490164,2.1028605014821338
2023-06-16 08:57:28.501,0,0,0,0,9.28,9.27,25.6,26.2,25.5,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.07,39.85,25.22,26.67,24.1,1.04,1.05,0.64,5.74,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.5449277956490164,2.1028605014821338
2023-06-16 08:57:28.901,0,0,0,0,9.28,9.27,25.6,26.2,25.5,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.07,39.85,25.23,26.67,24.1,1.04,1.05,0.65,6.4,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.5449277956490164,2.1028605014821338
2023-06-16 08:57:29.102,0,0,0,0,9.28,9.27,25.6,26.2,25.5,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.05,39.86,25.23,26.67,24.1,1.04,1.05,0.65,6.87,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.5449277956490164,2.1028605014821338
2023-06-16 08:57:29.303,0,0,0,0,9.27,9.27,25.6,26.2,25.5,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.05,39.86,25.23,26.67,24.1,1.04,1.05,0.65,6.87,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,1.5449277956490164,2.144927795649018
2023-06-16 08:57:29.702,0,0,0,0,9.28,9.27,25.6,26.2,25.5,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.0,39.85,25.23,26.67,24.1,1.04,1.05,0.65,7.07,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.5449277956490164,2.1028605014821338
2023-06-16 08:57:29.902,0,0,0,0,9.32,9.27,25.6,26.2,25.5,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.0,39.85,25.22,26.66,24.1,1.04,1.05,0.64,7.21,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,24.16507691245232,1.5449277956490164,1.9349230875476806
2023-06-16 08:57:30.202,0,0,0,0,9.28,9.27,25.6,26.2,25.5,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.01,39.86,25.22,26.66,24.1,1.04,1.05,0.64,7.21,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.5449277956490164,2.1028605014821338
2023-06-16 08:57:30.402,0,0,0,0,9.28,9.27,25.6,26.2,25.5,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.01,39.86,25.22,26.67,24.1,1.04,1.05,0.64,7.34,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.5449277956490164,2.1028605014821338
2023-06-16 08:57:30.703,0,0,0,0,9.28,9.27,25.6,26.2,25.5,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.0,39.84,25.22,26.67,24.1,1.04,1.05,0.65,7.34,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.5449277956490164,2.1028605014821338
2023-06-16 08:57:31.001,0,0,0,0,9.28,9.27,25.6,26.2,25.5,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.0,39.84,25.22,26.67,24.1,1.04,1.06,0.65,6.92,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.5449277956490164,2.1028605014821338
2023-06-16 08:57:31.202,0,0,0,0,9.27,9.27,25.6,26.2,25.5,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.02,39.82,25.23,26.67,24.1,1.04,1.06,0.65,6.34,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,1.5449277956490164,2.144927795649018
2023-06-16 08:57:31.501,0,0,0,0,9.28,9.27,25.6,26.2,25.5,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.02,39.82,25.23,26.67,24.1,1.04,1.05,0.65,6.34,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.5449277956490164,2.0028605014821323
2023-06-16 08:57:31.703,0,0,0,0,9.32,9.27,25.6,26.2,25.5,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.05,39.81,25.21,26.67,24.1,1.04,1.06,0.65,5.98,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,24.16507691245232,1.5449277956490164,1.8349230875476792
2023-06-16 08:57:32.002,0,0,0,0,9.27,9.27,25.6,26.2,25.5,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.05,39.81,25.21,26.67,24.1,1.04,1.06,0.64,6.2,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,1.5449277956490164,2.0449277956490164
2023-06-16 08:57:32.303,0,0,0,0,9.27,9.27,25.6,26.2,25.5,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.08,39.78,25.23,26.67,24.1,1.04,1.06,0.65,6.2,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,1.5449277956490164,2.0449277956490164
2023-06-16 08:57:32.502,0,0,0,0,9.28,9.27,25.6,26.2,25.5,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.11,39.78,25.23,26.68,24.1,1.04,1.07,0.65,6.61,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.5449277956490164,2.0028605014821323
2023-06-16 08:57:32.802,0,0,0,0,9.28,9.27,25.6,26.2,25.5,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.11,39.73,25.22,26.68,24.1,1.04,1.07,0.67,6.68,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.5449277956490164,2.0028605014821323
2023-06-16 08:57:33.002,0,0,0,0,9.25,9.27,25.6,26.2,25.5,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.16,39.73,25.22,26.68,24.1,1.05,1.07,0.73,6.68,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.87083764874768,1.5449277956490164,2.129162351252319
2023-06-16 08:57:33.301,0,0,0,0,9.28,9.27,25.6,26.2,25.5,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.16,39.72,25.23,26.66,24.1,1.05,1.06,0.73,7.09,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.5449277956490164,2.0028605014821323
2023-06-16 08:57:33.602,0,0,0,0,9.28,9.27,25.6,26.2,25.5,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.18,39.72,25.23,26.66,24.1,1.05,1.06,0.78,7.79,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.5449277956490164,2.0028605014821323
2023-06-16 08:57:33.803,0,0,0,0,9.22,9.27,25.6,26.2,25.5,26.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.18,39.68,25.22,26.69,24.1,1.04,1.07,0.78,7.79,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.74423495057738,1.5449277956490164,2.255765049422621
2023-06-16 08:57:34.102,0,0,0,0,9.27,9.26,25.6,26.2,25.5,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.2,39.65,25.22,26.69,24.1,1.04,1.07,0.78,8.36,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,23.9129716087333,23.955072204350984,1.5870283912666991,2.144927795649018
2023-06-16 08:57:34.402,0,0,0,0,9.27,9.27,25.6,26.2,25.5,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.2,39.65,25.22,26.67,24.1,1.04,1.07,0.77,8.92,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,1.5449277956490164,2.144927795649018
2023-06-16 08:57:34.602,0,0,0,0,9.28,9.27,25.6,26.2,25.5,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.22,39.64,25.22,26.67,24.1,1.05,1.07,0.78,8.92,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.5449277956490164,2.1028605014821338
2023-06-16 08:57:34.901,0,0,0,0,9.28,9.27,25.6,26.2,25.5,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.22,39.64,25.22,26.67,24.1,1.04,1.06,0.78,8.85,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.5449277956490164,2.1028605014821338
2023-06-16 08:57:35.202,0,0,0,0,9.28,9.27,25.6,26.2,25.5,26.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.25,39.62,25.22,26.67,24.1,1.04,1.06,0.79,9.13,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.5449277956490164,2.0028605014821323
2023-06-16 08:57:35.401,0,0,0,0,9.28,9.27,25.6,26.2,25.5,26.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.25,39.62,25.22,26.69,24.1,1.04,1.06,0.77,9.13,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.5449277956490164,2.0028605014821323
2023-06-16 08:57:35.702,0,0,0,0,9.27,9.27,25.6,26.2,25.5,26.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.27,39.56,25.23,26.69,24.1,1.04,1.07,0.77,9.03,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,1.5449277956490164,2.0449277956490164
2023-06-16 08:57:35.902,0,0,0,0,9.28,9.27,25.6,26.2,25.5,26.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.27,39.56,25.23,26.67,24.1,1.04,1.07,0.76,8.82,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.5449277956490164,2.0028605014821323
2023-06-16 08:57:36.202,0,0,0,0,9.25,9.27,25.6,26.2,25.5,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.26,39.55,25.22,26.67,24.1,1.05,1.07,0.77,8.82,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.87083764874768,1.5449277956490164,2.22916235125232
2023-06-16 08:57:36.402,0,0,0,0,9.27,9.27,25.6,26.2,25.5,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.26,39.55,25.22,26.68,24.1,1.05,1.07,0.77,8.73,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,1.5449277956490164,2.144927795649018
2023-06-16 08:57:36.702,0,0,0,0,9.27,9.26,25.6,26.2,25.5,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.28,39.52,25.22,26.68,24.1,1.05,1.07,0.79,8.58,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,23.9129716087333,23.955072204350984,1.5870283912666991,2.144927795649018
2023-06-16 08:57:37.002,0,0,0,0,9.28,9.27,25.6,26.2,25.5,26.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.28,39.52,25.22,26.67,24.1,1.05,1.07,0.8,8.58,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.5449277956490164,2.0028605014821323
2023-06-16 08:57:37.203,0,0,0,0,9.27,9.27,25.6,26.2,25.5,26.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.28,39.48,25.23,26.67,24.1,1.05,1.07,0.8,8.68,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,1.5449277956490164,2.0449277956490164
2023-06-16 08:57:37.505,0,0,0,0,9.28,9.27,25.6,26.2,25.5,26.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.26,39.48,25.23,26.67,24.1,1.05,1.07,0.8,8.62,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.5449277956490164,2.0028605014821323
2023-06-16 08:57:37.701,0,0,0,0,9.32,9.27,25.6,26.2,25.5,26.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.26,39.46,25.22,26.68,24.1,1.04,1.06,0.79,8.62,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,24.16507691245232,1.5449277956490164,1.8349230875476792
2023-06-16 08:57:38.002,0,0,0,0,9.28,9.27,25.6,26.2,25.5,26.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.25,39.46,25.22,26.68,24.1,1.05,1.06,0.79,8.94,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.5449277956490164,2.0028605014821323
2023-06-16 08:57:38.302,0,0,0,0,9.32,9.27,25.6,26.2,25.5,26.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.25,39.43,25.24,26.67,24.1,1.05,1.07,0.78,8.93,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,24.16507691245232,1.5449277956490164,1.8349230875476792
2023-06-16 08:57:38.502,0,0,0,0,9.28,9.27,25.6,26.2,25.5,26.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.22,39.43,25.24,26.67,24.1,1.04,1.07,0.78,8.93,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.5449277956490164,2.0028605014821323
2023-06-16 08:57:38.802,0,0,0,0,9.28,9.27,25.6,26.2,25.5,26.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.22,39.41,25.23,26.67,24.1,1.05,1.07,0.78,8.54,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.5449277956490164,2.0028605014821323
2023-06-16 08:57:39.002,0,0,0,0,9.27,9.27,25.6,26.2,25.5,26.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.21,39.39,25.23,26.67,24.1,1.05,1.06,0.79,8.41,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,1.5449277956490164,2.0449277956490164
2023-06-16 08:57:39.403,0,0,0,0,9.28,9.27,25.6,26.2,25.5,26.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.21,39.39,25.24,26.67,24.1,1.04,1.07,0.79,8.41,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.5449277956490164,2.0028605014821323
2023-06-16 08:57:39.602,0,0,0,0,9.27,9.27,25.6,26.2,25.5,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.19,39.38,25.24,26.67,24.1,1.04,1.07,0.78,8.52,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,1.5449277956490164,2.144927795649018
2023-06-16 08:57:39.803,0,0,0,0,9.27,9.27,25.6,26.2,25.5,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.19,39.38,25.22,26.67,24.1,1.04,1.07,0.78,8.96,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,1.5449277956490164,2.144927795649018
2023-06-16 08:57:40.202,0,0,0,0,9.25,9.26,25.6,26.2,25.5,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.18,39.37,25.22,26.67,24.1,1.05,1.07,0.78,8.96,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,23.9129716087333,23.87083764874768,1.5870283912666991,2.22916235125232
2023-06-16 08:57:40.402,0,0,0,0,9.28,9.26,25.6,26.2,25.5,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.18,39.37,25.23,26.67,24.1,1.04,1.07,0.78,9.43,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,23.9129716087333,23.997139498517868,1.5870283912666991,2.1028605014821338
2023-06-16 08:57:40.603,0,0,0,0,9.25,9.27,25.6,26.2,25.5,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.16,39.36,25.23,26.67,24.1,1.04,1.07,0.78,9.39,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.87083764874768,1.5449277956490164,2.22916235125232
2023-06-16 08:57:41.002,0,0,0,0,9.27,9.26,25.6,26.2,25.5,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.16,39.36,25.23,26.66,24.1,1.04,1.07,0.8,9.39,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,23.9129716087333,23.955072204350984,1.5870283912666991,2.144927795649018
2023-06-16 08:57:41.202,0,0,0,0,9.27,9.26,25.6,26.2,25.5,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.15,39.35,25.23,26.66,24.1,1.04,1.07,0.8,9.55,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,23.9129716087333,23.955072204350984,1.5870283912666991,2.144927795649018
2023-06-16 08:57:41.402,0,0,0,0,9.25,9.27,25.6,26.2,25.5,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.15,39.35,25.23,26.67,24.1,1.04,1.07,0.78,9.4,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.87083764874768,1.5449277956490164,2.22916235125232
2023-06-16 08:57:41.802,0,0,0,0,9.25,9.27,25.6,26.2,25.5,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.11,39.35,25.21,26.67,24.1,1.05,1.06,0.77,9.4,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.87083764874768,1.5449277956490164,2.22916235125232
2023-06-16 08:57:41.903,0,0,0,0,9.27,9.27,25.6,26.2,25.5,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.1,39.35,25.21,26.67,24.1,1.04,1.06,0.77,9.13,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,1.5449277956490164,2.144927795649018
2023-06-16 08:57:42.302,0,0,0,0,9.27,9.27,25.7,26.2,25.5,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.1,39.35,25.23,26.68,24.1,1.04,1.06,0.78,8.66,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,1.5449277956490164,2.144927795649018
2023-06-16 08:57:42.502,0,0,0,0,9.28,9.27,25.7,26.2,25.5,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.08,39.35,25.23,26.68,24.1,1.04,1.06,0.78,8.66,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.997139498517868,1.5449277956490164,2.1028605014821338
2023-06-16 08:57:42.702,0,0,0,0,9.28,9.26,25.7,26.2,25.5,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.08,39.35,25.22,26.67,24.1,1.05,1.06,0.77,8.14,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,23.9129716087333,23.997139498517868,1.5870283912666991,2.1028605014821338
2023-06-16 08:57:43.002,0,0,0,0,9.27,9.27,25.6,26.2,25.5,26.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.07,39.35,25.22,26.67,24.1,1.05,1.07,0.81,7.77,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.955072204350984,1.5449277956490164,2.0449277956490164
2023-06-16 08:57:43.302,0,0,0,0,9.27,9.26,25.6,26.2,25.5,26.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.07,39.34,25.24,26.69,24.1,1.05,1.07,0.81,7.77,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,23.9129716087333,23.955072204350984,1.5870283912666991,2.0449277956490164
2023-06-16 08:57:43.503,0,0,0,0,9.27,9.26,25.6,26.2,25.5,26.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.05,39.34,25.24,26.69,24.1,1.04,1.07,0.89,7.73,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,23.9129716087333,23.955072204350984,1.5870283912666991,2.0449277956490164
2023-06-16 08:57:43.803,0,0,0,0,9.27,9.26,25.6,26.2,25.5,26.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.05,39.33,25.24,26.66,24.1,1.04,1.06,0.89,7.73,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,23.9129716087333,23.955072204350984,1.5870283912666991,2.0449277956490164
2023-06-16 08:57:44.102,0,0,0,0,9.27,9.26,25.7,26.2,25.5,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.03,39.33,25.24,26.66,24.1,1.04,1.06,0.89,7.51,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,23.9129716087333,23.955072204350984,1.5870283912666991,2.144927795649018
2023-06-16 08:57:44.303,0,0,0,0,9.25,9.27,25.7,26.2,25.5,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.03,39.33,25.23,26.67,24.1,1.04,1.06,0.86,8.06,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,23.955072204350984,23.87083764874768,1.5449277956490164,2.22916235125232
2023-06-16 08:57:44.602,0,0,0,0,9.27,9.26,25.7,26.2,25.5,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.01,39.34,25.23,26.67,24.1,1.04,1.06,0.85,8.06,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,23.9129716087333,23.955072204350984,1.5870283912666991,2.144927795649018
2023-06-16 08:57:44.802,0,0,0,0,9.27,9.26,25.7,26.2,25.5,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.01,39.34,25.23,26.67,24.1,1.04,1.06,0.85,8.29,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,23.9129716087333,23.955072204350984,1.5870283912666991,2.144927795649018
