TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,phe_out,cond_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 08:58:22.502,0,0,0,0,9.27,9.26,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.56,38.77,25.24,26.54,24.1,1.04,1.04,0.56,5.45,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,23.9129716087333,23.955072204350984,1.6870283912667006,2.144927795649018
2023-06-16 08:58:22.702,0,0,0,0,9.27,9.24,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.56,38.78,25.24,26.54,24.1,1.04,1.06,0.57,5.52,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.955072204350984,1.7713297387115645,2.144927795649018
2023-06-16 08:58:23.001,0,0,0,0,9.27,9.25,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.56,38.78,25.24,26.54,24.1,1.04,1.05,0.57,5.52,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,23.87083764874768,23.955072204350984,1.7291623512523202,2.144927795649018
2023-06-16 08:58:23.302,0,0,0,0,9.25,9.23,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.56,38.76,25.23,26.53,24.1,1.04,1.05,0.62,6.03,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.87083764874768,1.8135306169398078,2.22916235125232
2023-06-16 08:58:23.502,0,0,0,0,9.27,9.24,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.56,38.76,25.23,26.53,24.1,1.04,1.05,0.64,6.52,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.955072204350984,1.7713297387115645,2.144927795649018
2023-06-16 08:58:23.804,0,0,0,0,9.27,9.25,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.56,38.76,25.25,26.53,24.1,1.04,1.05,0.64,6.52,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.87083764874768,23.955072204350984,1.7291623512523202,2.144927795649018
2023-06-16 08:58:24.002,0,0,0,0,9.27,9.24,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.55,38.76,25.25,26.53,24.1,1.04,1.05,0.65,6.77,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.955072204350984,1.7713297387115645,2.144927795649018
2023-06-16 08:58:24.303,0,0,0,0,9.22,9.23,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.55,38.76,25.24,26.53,24.1,1.04,1.05,0.65,6.77,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.74423495057738,1.8135306169398078,2.3557650494226223
2023-06-16 08:58:24.503,0,0,0,0,9.25,9.26,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.53,38.76,25.24,26.53,24.1,1.04,1.05,0.65,6.53,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,23.9129716087333,23.87083764874768,1.6870283912667006,2.22916235125232
2023-06-16 08:58:24.802,0,0,0,0,9.25,9.25,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.53,38.75,25.24,26.53,24.1,1.04,1.05,0.66,6.48,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,23.87083764874768,23.87083764874768,1.7291623512523202,2.22916235125232
2023-06-16 08:58:25.103,0,0,0,0,9.25,9.24,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.53,38.75,25.24,26.53,24.1,1.04,1.05,0.65,6.48,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.7713297387115645,2.22916235125232
2023-06-16 08:58:25.303,0,0,0,0,9.27,9.24,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.53,38.74,25.24,26.54,24.1,1.04,1.05,0.65,6.53,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.955072204350984,1.7713297387115645,2.144927795649018
2023-06-16 08:58:25.602,0,0,0,0,9.25,9.24,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.53,38.74,25.24,26.54,24.1,1.04,1.05,0.65,6.77,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.7713297387115645,2.22916235125232
2023-06-16 08:58:25.903,0,0,0,0,9.25,9.25,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.53,38.74,25.24,26.52,24.1,1.04,1.05,0.64,6.77,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.87083764874768,23.87083764874768,1.7291623512523202,2.22916235125232
2023-06-16 08:58:26.103,0,0,0,0,9.25,9.25,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.52,38.72,25.24,26.52,24.1,1.04,1.05,0.64,6.92,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,23.87083764874768,23.87083764874768,1.7291623512523202,2.22916235125232
2023-06-16 08:58:26.402,0,0,0,0,9.27,9.25,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.52,38.72,25.24,26.51,24.1,1.04,1.05,0.65,7.06,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,23.87083764874768,23.955072204350984,1.7291623512523202,2.144927795649018
2023-06-16 08:58:26.703,0,0,0,0,9.27,9.26,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.52,38.73,25.26,26.51,24.1,1.04,1.05,0.66,7.06,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,23.9129716087333,23.955072204350984,1.6870283912667006,2.144927795649018
2023-06-16 08:58:26.901,0,0,0,0,9.25,9.26,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.52,38.73,25.26,26.51,24.1,1.04,1.05,0.66,7.45,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,23.9129716087333,23.87083764874768,1.6870283912667006,2.22916235125232
2023-06-16 08:58:27.201,0,0,0,0,9.25,9.25,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.51,38.73,25.23,26.51,24.1,1.04,1.05,0.65,7.96,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,23.87083764874768,23.87083764874768,1.7291623512523202,2.22916235125232
2023-06-16 08:58:27.501,0,0,0,0,9.27,9.24,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.51,38.73,25.23,26.51,24.1,1.04,1.05,0.66,7.96,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.955072204350984,1.7713297387115645,2.144927795649018
2023-06-16 08:58:27.801,0,0,0,0,9.25,9.25,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.49,38.71,25.24,26.52,24.1,1.04,1.06,0.66,8.31,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,23.87083764874768,23.87083764874768,1.7291623512523202,2.22916235125232
2023-06-16 08:58:28.003,0,0,0,0,9.25,9.23,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.5,38.71,25.24,26.52,24.1,1.04,1.06,0.66,8.32,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.87083764874768,1.8135306169398078,2.22916235125232
2023-06-16 08:58:28.202,0,0,0,0,9.25,9.23,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.5,38.72,25.25,26.53,24.1,1.04,1.05,0.66,8.32,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.87083764874768,1.8135306169398078,2.22916235125232
2023-06-16 08:58:28.601,0,0,0,0,9.22,9.24,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.5,38.72,25.25,26.53,24.1,1.04,1.05,0.66,7.79,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.74423495057738,1.7713297387115645,2.3557650494226223
2023-06-16 08:58:28.802,0,0,0,0,9.27,9.24,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.5,38.71,25.24,26.52,24.1,1.04,1.05,0.67,7.73,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.955072204350984,1.7713297387115645,2.144927795649018
2023-06-16 08:58:29.002,0,0,0,0,9.25,9.24,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.48,38.71,25.24,26.52,24.1,1.04,1.05,0.67,7.73,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.7713297387115645,2.22916235125232
2023-06-16 08:58:29.401,0,0,0,0,9.25,9.24,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.48,38.71,25.25,26.52,24.1,1.04,1.05,0.67,7.31,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.7713297387115645,2.22916235125232
2023-06-16 08:58:29.603,0,0,0,0,9.25,9.25,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.48,38.69,25.25,26.52,24.1,1.04,1.05,0.65,7.1,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.87083764874768,23.87083764874768,1.7291623512523202,2.22916235125232
2023-06-16 08:58:29.802,0,0,0,0,9.28,9.24,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.48,38.69,25.25,26.52,24.1,1.04,1.05,0.64,7.1,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.997139498517868,1.7713297387115645,2.1028605014821338
2023-06-16 08:58:30.202,0,0,0,0,9.25,9.24,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.47,38.7,25.25,26.52,24.1,1.04,1.05,0.64,6.95,55.01,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.7713297387115645,2.22916235125232
2023-06-16 08:58:30.401,0,0,0,0,9.27,9.24,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.47,38.7,25.25,26.52,24.1,1.04,1.05,0.64,7.52,55.01,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.955072204350984,1.7713297387115645,2.144927795649018
2023-06-16 08:58:30.701,0,0,0,0,9.27,9.26,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.46,38.69,25.24,26.52,24.1,1.04,1.05,0.65,7.52,55.01,0.0,0.0,1,0.0,0.0,0.0,0.0,23.9129716087333,23.955072204350984,1.6870283912667006,2.144927795649018
2023-06-16 08:58:31.002,0,0,0,0,9.25,9.24,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.46,38.69,25.24,26.51,24.1,1.04,1.05,0.65,7.92,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.7713297387115645,2.22916235125232
2023-06-16 08:58:31.202,0,0,0,0,9.25,9.24,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.45,38.69,25.25,26.51,24.1,1.04,1.05,0.66,7.93,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.7713297387115645,2.22916235125232
2023-06-16 08:58:31.501,0,0,0,0,9.28,9.25,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.45,38.69,25.25,26.51,24.1,1.04,1.05,0.65,7.93,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,23.87083764874768,23.997139498517868,1.7291623512523202,2.1028605014821338
2023-06-16 08:58:31.702,0,0,0,0,9.25,9.23,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.45,38.68,25.24,26.51,24.1,1.04,1.05,0.65,7.73,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.87083764874768,1.8135306169398078,2.22916235125232
2023-06-16 08:58:32.002,0,0,0,0,9.25,9.24,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.45,38.68,25.24,26.51,24.1,1.04,1.05,0.64,7.72,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.7713297387115645,2.22916235125232
2023-06-16 08:58:32.302,0,0,0,0,9.25,9.25,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.45,38.68,25.25,26.51,24.1,1.04,1.05,0.65,7.72,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,23.87083764874768,23.87083764874768,1.7291623512523202,2.22916235125232
2023-06-16 08:58:32.502,0,0,0,0,9.27,9.23,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.44,38.68,25.25,26.5,24.1,1.04,1.06,0.65,8.01,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.955072204350984,1.8135306169398078,2.144927795649018
2023-06-16 08:58:32.802,0,0,0,0,9.27,9.25,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.44,38.69,25.24,26.51,24.1,1.04,1.06,0.67,7.93,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,23.87083764874768,23.955072204350984,1.7291623512523202,2.144927795649018
2023-06-16 08:58:33.003,0,0,0,0,9.27,9.23,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.44,38.69,25.24,26.51,24.1,1.04,1.06,0.72,7.93,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.955072204350984,1.8135306169398078,2.144927795649018
2023-06-16 08:58:33.301,0,0,0,0,9.25,9.24,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.44,38.66,25.25,26.53,24.1,1.04,1.06,0.72,8.15,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.7713297387115645,2.22916235125232
2023-06-16 08:58:33.602,0,0,0,0,9.27,9.25,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.43,38.66,25.25,26.53,24.1,1.04,1.06,0.78,8.39,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,23.87083764874768,23.955072204350984,1.7291623512523202,2.144927795649018
2023-06-16 08:58:33.803,0,0,0,0,9.25,9.26,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.43,38.66,25.23,26.52,24.1,1.04,1.07,0.79,8.39,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,23.9129716087333,23.87083764874768,1.6870283912667006,2.22916235125232
2023-06-16 08:58:34.101,0,0,0,0,9.25,9.24,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.42,38.66,25.23,26.52,24.1,1.05,1.07,0.79,9.01,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.7713297387115645,2.22916235125232
2023-06-16 08:58:34.301,0,0,0,0,9.22,9.24,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.42,38.66,25.25,26.52,24.1,1.05,1.07,0.8,9.35,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.74423495057738,1.7713297387115645,2.3557650494226223
2023-06-16 08:58:34.603,0,0,0,0,9.25,9.24,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.42,38.65,25.25,26.52,24.1,1.05,1.07,0.81,9.35,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.7713297387115645,2.22916235125232
2023-06-16 08:58:34.902,0,0,0,0,9.25,9.24,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.42,38.65,25.23,26.52,24.1,1.05,1.07,0.81,9.63,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.7713297387115645,2.22916235125232
2023-06-16 08:58:35.103,0,0,0,0,9.25,9.25,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.41,38.65,25.23,26.52,24.1,1.05,1.07,0.81,10.01,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.87083764874768,23.87083764874768,1.7291623512523202,2.22916235125232
2023-06-16 08:58:35.402,0,0,0,0,9.25,9.23,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.41,38.65,25.26,26.55,24.1,1.05,1.07,0.8,10.01,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.87083764874768,1.8135306169398078,2.22916235125232
2023-06-16 08:58:35.702,0,0,0,0,9.22,9.21,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.41,38.65,25.24,26.55,24.1,1.05,1.07,0.8,10.21,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.701966900163484,23.74423495057738,1.8980330998365176,2.3557650494226223
2023-06-16 08:58:35.902,0,0,0,0,9.22,9.23,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.41,38.65,25.24,26.54,24.1,1.05,1.07,0.8,10.02,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.74423495057738,1.8135306169398078,2.3557650494226223
2023-06-16 08:58:36.201,0,0,0,0,9.25,9.23,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.41,38.64,25.25,26.54,24.1,1.05,1.07,0.81,10.02,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.87083764874768,1.8135306169398078,2.22916235125232
2023-06-16 08:58:36.502,0,0,0,0,9.25,9.23,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.41,38.64,25.25,26.54,24.1,1.05,1.07,0.81,9.85,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.87083764874768,1.8135306169398078,2.22916235125232
2023-06-16 08:58:36.702,0,0,0,0,9.25,9.24,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.39,38.64,25.26,26.54,24.1,1.05,1.07,0.81,9.68,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.7713297387115645,2.22916235125232
2023-06-16 08:58:37.003,0,0,0,0,9.25,9.24,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.39,38.64,25.26,26.55,24.1,1.05,1.07,0.81,9.68,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.7713297387115645,2.22916235125232
2023-06-16 08:58:37.202,0,0,0,0,9.27,9.26,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.38,38.63,25.25,26.54,24.1,1.04,1.06,0.81,9.81,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.9129716087333,23.955072204350984,1.6870283912667006,2.144927795649018
2023-06-16 08:58:37.502,0,0,0,0,9.27,9.24,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.4,38.63,25.25,26.54,24.1,1.04,1.06,0.81,9.92,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.955072204350984,1.7713297387115645,2.144927795649018
2023-06-16 08:58:37.701,0,0,0,0,9.22,9.24,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.4,38.62,25.26,26.55,24.1,1.05,1.06,0.79,9.92,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.74423495057738,1.7713297387115645,2.3557650494226223
2023-06-16 08:58:38.003,0,0,0,0,9.27,9.22,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.38,38.62,25.26,26.55,24.1,1.05,1.06,0.79,9.63,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.74423495057738,23.955072204350984,1.8557650494226223,2.144927795649018
2023-06-16 08:58:38.202,0,0,0,0,9.25,9.24,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.38,38.6,25.24,26.56,24.1,1.05,1.07,0.79,9.54,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.7713297387115645,2.22916235125232
2023-06-16 08:58:38.502,0,0,0,0,9.25,9.23,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.38,38.6,25.24,26.56,24.1,1.05,1.06,0.79,9.54,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.87083764874768,1.8135306169398078,2.22916235125232
2023-06-16 08:58:38.801,0,0,0,0,9.19,9.24,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.38,38.6,25.25,26.55,24.1,1.04,1.06,0.81,9.16,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.617329689875135,1.7713297387115645,2.482670310124867
2023-06-16 08:58:39.002,0,0,0,0,9.25,9.24,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.37,38.6,25.25,26.55,24.1,1.04,1.06,0.81,9.28,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.7713297387115645,2.22916235125232
2023-06-16 08:58:39.302,0,0,0,0,9.22,9.23,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.37,38.6,25.24,26.56,24.1,1.04,1.06,0.81,9.28,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.74423495057738,1.8135306169398078,2.3557650494226223
2023-06-16 08:58:39.602,0,0,0,0,9.19,9.23,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.36,38.6,25.24,26.56,24.1,1.05,1.06,0.81,9.33,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.617329689875135,1.8135306169398078,2.482670310124867
2023-06-16 08:58:39.802,0,0,0,0,9.25,9.22,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.36,38.6,25.25,26.56,24.1,1.05,1.06,0.8,9.6,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,23.74423495057738,23.87083764874768,1.8557650494226223,2.22916235125232
2023-06-16 08:58:40.101,0,0,0,0,9.25,9.24,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.36,38.6,25.25,26.56,24.1,1.04,1.07,0.8,9.6,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.7713297387115645,2.22916235125232
2023-06-16 08:58:40.302,0,0,0,0,9.25,9.23,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.36,38.6,25.25,26.56,24.1,1.04,1.07,0.79,9.56,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.87083764874768,1.8135306169398078,2.22916235125232
2023-06-16 08:58:40.701,0,0,0,0,9.27,9.22,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.35,38.59,25.25,26.56,24.1,1.04,1.07,0.79,9.71,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,23.74423495057738,23.955072204350984,1.8557650494226223,2.144927795649018
2023-06-16 08:58:40.901,0,0,0,0,9.27,9.24,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.35,38.59,25.24,26.57,24.1,1.05,1.07,0.79,9.71,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.955072204350984,1.7713297387115645,2.144927795649018
2023-06-16 08:58:41.101,0,0,0,0,9.25,9.22,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.35,38.59,25.26,26.57,24.1,1.05,1.07,0.81,9.68,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,23.74423495057738,23.87083764874768,1.8557650494226223,2.22916235125232
2023-06-16 08:58:41.502,0,0,0,0,9.22,9.24,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.35,38.59,25.26,26.57,24.1,1.05,1.07,0.81,10.07,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.74423495057738,1.7713297387115645,2.3557650494226223
2023-06-16 08:58:41.701,0,0,0,0,9.25,9.23,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.33,38.59,25.25,26.57,24.1,1.05,1.06,0.81,10.07,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.87083764874768,1.8135306169398078,2.22916235125232
2023-06-16 08:58:41.902,0,0,0,0,9.27,9.24,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.33,38.59,25.25,26.57,24.1,1.05,1.06,0.8,10.05,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.955072204350984,1.7713297387115645,2.144927795649018
2023-06-16 08:58:42.301,0,0,0,0,9.25,9.24,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.34,38.58,25.24,26.57,24.1,1.05,1.07,0.79,10.14,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.7713297387115645,2.22916235125232
2023-06-16 08:58:42.503,0,0,0,0,9.25,9.23,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.34,38.58,25.24,26.57,24.1,1.04,1.07,0.79,10.14,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.87083764874768,1.8135306169398078,2.22916235125232
2023-06-16 08:58:42.702,0,0,0,0,9.25,9.23,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.34,38.56,25.25,26.57,24.1,1.05,1.07,0.79,10.07,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.87083764874768,1.8135306169398078,2.22916235125232
2023-06-16 08:58:43.101,0,0,0,0,9.28,9.22,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.33,38.56,25.25,26.57,24.1,1.05,1.08,0.87,10.49,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,23.74423495057738,23.997139498517868,1.8557650494226223,2.1028605014821338
2023-06-16 08:58:43.203,0,0,0,0,9.25,9.24,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.33,38.55,25.25,26.57,24.1,1.05,1.08,0.98,10.49,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.7713297387115645,2.22916235125232
2023-06-16 08:58:43.602,0,0,0,0,9.25,9.23,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.32,38.55,25.25,26.57,24.1,1.05,1.08,0.98,11.03,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.87083764874768,1.8135306169398078,2.22916235125232
2023-06-16 08:58:43.803,0,0,0,0,9.25,9.24,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.32,38.55,25.24,26.56,24.1,1.05,1.08,0.99,11.38,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.7713297387115645,2.22916235125232
2023-06-16 08:58:44.002,0,0,0,0,9.25,9.22,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.33,38.55,25.24,26.56,24.1,1.05,1.08,0.99,11.38,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,23.74423495057738,23.87083764874768,1.8557650494226223,2.22916235125232
2023-06-16 08:58:44.303,0,0,0,0,9.27,9.24,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.33,38.54,25.25,26.57,24.1,1.05,1.08,0.99,11.29,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.955072204350984,1.7713297387115645,2.144927795649018
2023-06-16 08:58:44.602,0,0,0,0,9.27,9.25,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.31,38.54,25.25,26.57,24.1,1.05,1.08,0.99,11.29,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,23.87083764874768,23.955072204350984,1.7291623512523202,2.144927795649018
2023-06-16 08:58:44.802,0,0,0,0,9.25,9.24,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.31,38.55,25.25,26.58,24.1,1.05,1.08,0.99,11.19,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.7713297387115645,2.22916235125232
2023-06-16 08:58:45.103,0,0,0,0,9.25,9.23,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.3,38.53,25.25,26.58,24.1,1.05,1.08,0.99,11.25,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.87083764874768,1.8135306169398078,2.22916235125232
2023-06-16 08:58:45.402,0,0,0,0,9.25,9.25,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.3,38.53,25.26,26.57,24.1,1.05,1.08,1.01,11.25,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,23.87083764874768,23.87083764874768,1.7291623512523202,2.22916235125232
2023-06-16 08:58:45.602,0,0,0,0,9.25,9.25,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.3,38.52,25.26,26.57,24.1,1.05,1.08,1.01,11.45,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,23.87083764874768,23.87083764874768,1.7291623512523202,2.22916235125232
2023-06-16 08:58:45.902,0,0,0,0,9.25,9.24,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.3,38.52,25.25,26.57,24.1,1.05,1.08,1.01,11.35,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.7713297387115645,2.22916235125232
2023-06-16 08:58:46.102,0,0,0,0,9.22,9.24,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.31,38.53,25.25,26.57,24.1,1.05,1.08,0.99,11.35,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.74423495057738,1.7713297387115645,2.3557650494226223
2023-06-16 08:58:46.402,0,0,0,0,9.25,9.23,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.31,38.53,25.25,26.57,24.1,1.05,1.08,0.99,11.13,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.87083764874768,1.8135306169398078,2.22916235125232
2023-06-16 08:58:46.603,0,0,0,0,9.22,9.25,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.29,38.52,25.25,26.57,24.1,1.05,1.08,1.0,11.09,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,23.87083764874768,23.74423495057738,1.7291623512523202,2.3557650494226223
2023-06-16 08:58:46.902,0,0,0,0,9.19,9.23,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.29,38.52,25.25,26.56,24.1,1.05,1.08,1.0,11.09,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.617329689875135,1.8135306169398078,2.482670310124867
2023-06-16 08:58:47.202,0,0,0,0,9.22,9.24,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.29,38.51,25.25,26.56,24.1,1.05,1.08,1.0,11.1,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.74423495057738,1.7713297387115645,2.3557650494226223
2023-06-16 08:58:47.401,0,0,0,0,9.27,9.25,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.29,38.51,25.25,26.56,24.1,1.05,1.08,1.01,11.48,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.87083764874768,23.955072204350984,1.7291623512523202,2.144927795649018
2023-06-16 08:58:47.702,0,0,0,0,9.19,9.24,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.3,38.5,25.25,26.56,24.1,1.05,1.08,1.01,11.48,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.617329689875135,1.7713297387115645,2.482670310124867
2023-06-16 08:58:47.901,0,0,0,0,9.25,9.24,25.8,26.2,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.3,38.5,25.25,26.57,24.1,1.05,1.08,1.01,11.49,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.7713297387115645,2.22916235125232
2023-06-16 08:58:48.202,0,0,0,0,9.27,9.24,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.28,38.5,25.24,26.57,24.1,1.05,1.08,0.99,11.97,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.955072204350984,1.7713297387115645,2.144927795649018
2023-06-16 08:58:48.403,0,0,0,0,9.25,9.26,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.28,38.5,25.24,26.56,24.1,1.05,1.08,0.99,11.97,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,23.9129716087333,23.87083764874768,1.6870283912667006,2.22916235125232
2023-06-16 08:58:48.702,0,0,0,0,9.25,9.23,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.27,38.49,25.24,26.56,24.1,1.05,1.08,0.99,12.11,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.87083764874768,1.8135306169398078,2.22916235125232
2023-06-16 08:58:48.902,0,0,0,0,9.22,9.24,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.27,38.49,25.24,26.56,24.1,1.05,1.08,0.99,12.11,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.74423495057738,1.7713297387115645,2.3557650494226223
2023-06-16 08:58:49.202,0,0,0,0,9.25,9.23,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.27,38.49,25.25,26.56,24.1,1.05,1.08,0.99,12.21,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.87083764874768,1.8135306169398078,2.22916235125232
2023-06-16 08:58:49.501,0,0,0,0,9.25,9.26,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.27,38.49,25.25,26.55,24.1,1.05,1.08,0.99,11.88,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,23.9129716087333,23.87083764874768,1.6870283912667006,2.22916235125232
2023-06-16 08:58:49.702,0,0,0,0,9.22,9.25,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.27,38.48,25.26,26.56,24.1,1.05,1.08,0.99,11.6,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,23.87083764874768,23.74423495057738,1.7291623512523202,2.3557650494226223
2023-06-16 08:58:50.002,0,0,0,0,9.25,9.24,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.26,38.48,25.26,26.56,24.1,1.05,1.08,0.99,11.6,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.7713297387115645,2.22916235125232
2023-06-16 08:58:50.302,0,0,0,0,9.25,9.24,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.26,38.46,25.26,26.56,24.1,1.05,1.08,0.98,11.56,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.7713297387115645,2.22916235125232
2023-06-16 08:58:50.501,0,0,0,0,9.22,9.23,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.26,38.46,25.26,26.56,24.1,1.05,1.08,0.98,11.21,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.74423495057738,1.8135306169398078,2.3557650494226223
2023-06-16 08:58:50.802,0,0,0,0,9.25,9.24,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.26,38.48,25.24,26.55,24.1,1.05,1.08,0.98,11.21,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.7713297387115645,2.22916235125232
2023-06-16 08:58:51.101,0,0,0,0,9.25,9.24,25.8,26.3,25.6,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.23,38.47,25.24,26.55,24.1,1.05,1.08,0.98,10.97,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.7713297387115645,2.22916235125232
2023-06-16 08:58:51.302,0,0,0,0,9.25,9.24,25.8,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.23,38.47,25.24,26.55,24.1,1.05,1.08,0.99,11.0,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.8713297387115624,2.22916235125232
2023-06-16 08:58:51.602,0,0,0,0,9.25,9.22,25.8,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.23,38.45,25.24,26.55,24.1,1.05,1.08,0.99,11.0,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,23.74423495057738,23.87083764874768,1.9557650494226202,2.22916235125232
2023-06-16 08:58:51.903,0,0,0,0,9.25,9.23,25.8,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.23,38.45,25.24,26.55,24.1,1.05,1.08,0.99,11.33,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.87083764874768,1.9135306169398056,2.22916235125232
2023-06-16 08:58:52.103,0,0,0,0,9.22,9.25,25.8,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.23,38.46,25.25,26.55,24.1,1.05,1.08,0.99,11.15,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,23.87083764874768,23.74423495057738,1.829162351252318,2.3557650494226223
2023-06-16 08:58:52.402,0,0,0,0,9.27,9.24,25.8,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.23,38.46,25.25,26.54,24.1,1.05,1.08,0.99,11.15,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.955072204350984,1.8713297387115624,2.144927795649018
2023-06-16 08:58:52.602,0,0,0,0,9.27,9.24,25.8,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.23,38.45,25.25,26.54,24.1,1.04,1.08,0.99,11.1,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.955072204350984,1.8713297387115624,2.144927795649018
2023-06-16 08:58:52.902,0,0,0,0,9.22,9.23,25.8,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.23,38.45,25.25,26.54,24.1,1.04,1.07,0.94,11.03,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.74423495057738,1.9135306169398056,2.3557650494226223
2023-06-16 08:58:53.202,0,0,0,0,9.25,9.24,25.8,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.23,38.44,25.24,26.54,24.1,1.05,1.06,0.94,11.03,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.8713297387115624,2.22916235125232
2023-06-16 08:58:53.401,0,0,0,0,9.25,9.24,25.8,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.23,38.44,25.24,26.55,24.1,1.04,1.06,0.83,10.71,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.8713297387115624,2.22916235125232
2023-06-16 08:58:53.601,0,0,0,0,9.27,9.25,25.8,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.2,38.45,25.25,26.55,24.1,1.04,1.07,0.81,10.71,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,23.87083764874768,23.955072204350984,1.829162351252318,2.144927795649018
2023-06-16 08:58:54.001,0,0,0,0,9.25,9.24,25.8,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.2,38.45,25.25,26.55,24.1,1.04,1.07,0.81,10.24,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.8713297387115624,2.22916235125232
2023-06-16 08:58:54.102,0,0,0,0,9.25,9.24,25.8,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.21,38.44,25.24,26.55,24.1,1.04,1.07,0.81,9.55,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.8713297387115624,2.22916235125232
2023-06-16 08:58:54.402,0,0,0,0,9.25,9.23,25.8,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.21,38.44,25.24,26.55,24.1,1.05,1.07,0.8,9.55,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.87083764874768,1.9135306169398056,2.22916235125232
2023-06-16 08:58:54.602,0,0,0,0,9.25,9.23,25.8,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.2,38.44,25.24,26.55,24.1,1.05,1.07,0.8,9.56,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.87083764874768,1.9135306169398056,2.22916235125232
2023-06-16 08:58:54.901,0,0,0,0,9.25,9.24,25.8,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.2,38.44,25.24,26.56,24.1,1.05,1.07,0.8,9.54,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.8713297387115624,2.22916235125232
2023-06-16 08:58:55.203,0,0,0,0,9.25,9.24,25.8,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.21,38.44,25.27,26.56,24.1,1.04,1.06,0.8,9.54,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.8713297387115624,2.22916235125232
2023-06-16 08:58:55.501,0,0,0,0,9.25,9.24,25.8,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.21,38.44,25.27,26.56,24.1,1.05,1.06,0.81,9.69,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.8713297387115624,2.22916235125232
2023-06-16 08:58:55.701,0,0,0,0,9.27,9.25,25.8,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.18,38.43,25.23,26.56,24.1,1.05,1.07,0.81,9.69,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,23.87083764874768,23.955072204350984,1.829162351252318,2.144927795649018
2023-06-16 08:58:56.002,0,0,0,0,9.19,9.23,25.8,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.2,38.43,25.23,26.57,24.1,1.05,1.07,0.81,9.64,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.617329689875135,1.9135306169398056,2.482670310124867
2023-06-16 08:58:56.302,0,0,0,0,9.25,9.24,25.9,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.2,38.42,25.25,26.57,24.1,1.05,1.07,0.81,9.25,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.8713297387115624,2.22916235125232
2023-06-16 08:58:56.501,0,0,0,0,9.32,9.23,25.9,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.19,38.42,25.25,26.57,24.1,1.05,1.07,0.81,9.24,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,24.16507691245232,1.9135306169398056,1.9349230875476806
2023-06-16 08:58:56.802,0,0,0,0,9.22,9.24,25.9,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.19,38.41,25.24,26.58,24.1,1.05,1.07,0.81,9.24,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.74423495057738,1.8713297387115624,2.3557650494226223
2023-06-16 08:58:57.102,0,0,0,0,9.28,9.23,25.9,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.18,38.41,25.24,26.58,24.1,1.05,1.07,0.81,9.44,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.997139498517868,1.9135306169398056,2.1028605014821338
2023-06-16 08:58:57.301,0,0,0,0,9.22,9.24,25.8,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.18,38.41,25.26,26.57,24.1,1.05,1.07,0.81,10.06,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.74423495057738,1.8713297387115624,2.3557650494226223
2023-06-16 08:58:57.602,0,0,0,0,9.25,9.23,25.8,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.18,38.4,25.26,26.57,24.1,1.05,1.06,0.81,10.06,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.87083764874768,1.9135306169398056,2.22916235125232
2023-06-16 08:58:57.903,0,0,0,0,9.25,9.24,25.8,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.18,38.4,25.25,26.57,24.1,1.05,1.06,0.81,10.05,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.8713297387115624,2.22916235125232
2023-06-16 08:58:58.102,0,0,0,0,9.25,9.24,25.8,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.17,38.42,25.25,26.57,24.1,1.05,1.06,0.81,10.14,55.11,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.8713297387115624,2.22916235125232
2023-06-16 08:58:58.403,0,0,0,0,9.22,9.23,25.8,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.17,38.42,25.25,26.59,24.1,1.04,1.06,0.8,10.14,55.11,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.74423495057738,1.9135306169398056,2.3557650494226223
2023-06-16 08:58:58.602,0,0,0,0,9.25,9.22,25.8,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.18,38.39,25.25,26.59,24.1,1.04,1.06,0.8,9.66,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,23.74423495057738,23.87083764874768,1.9557650494226202,2.22916235125232
2023-06-16 08:58:58.901,0,0,0,0,9.25,9.23,25.9,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.18,38.39,25.25,26.57,24.1,1.04,1.06,0.79,9.17,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.87083764874768,1.9135306169398056,2.22916235125232
2023-06-16 08:58:59.202,0,0,0,0,9.25,9.21,25.9,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.16,38.39,25.25,26.57,24.1,1.05,1.07,0.79,9.17,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,23.701966900163484,23.87083764874768,1.9980330998365154,2.22916235125232
2023-06-16 08:58:59.402,0,0,0,0,9.22,9.23,25.9,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.16,38.39,25.25,26.58,24.1,1.04,1.07,0.79,8.96,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.74423495057738,1.9135306169398056,2.3557650494226223
2023-06-16 08:58:59.701,0,0,0,0,9.25,9.23,25.9,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.16,38.39,25.24,26.58,24.1,1.04,1.07,0.8,9.27,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.87083764874768,1.9135306169398056,2.22916235125232
