TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,phe_out,cond_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 08:58:59.903,0,0,0,0,9.27,9.24,25.8,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.16,38.39,25.24,26.59,24.1,1.05,1.07,0.8,9.27,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.955072204350984,1.8713297387115624,2.144927795649018
2023-06-16 08:59:00.202,0,0,0,0,9.22,9.22,25.8,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.16,38.38,25.24,26.59,24.1,1.04,1.07,0.81,9.72,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,23.74423495057738,23.74423495057738,1.9557650494226202,2.3557650494226223
2023-06-16 08:59:00.501,0,0,0,0,9.22,9.22,25.8,26.3,25.8,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.16,38.38,25.24,26.59,24.1,1.04,1.07,0.81,9.72,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,23.74423495057738,23.74423495057738,2.0557650494226216,2.3557650494226223
2023-06-16 08:59:00.902,0,0,0,0,9.22,9.24,25.8,26.3,25.8,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.17,38.38,25.25,26.58,24.1,1.05,1.06,0.8,9.91,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.74423495057738,1.9713297387115638,2.3557650494226223
2023-06-16 08:59:01.101,0,0,0,0,9.27,9.23,25.8,26.3,25.8,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.16,38.38,25.25,26.58,24.1,1.04,1.07,0.8,9.7,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.955072204350984,2.013530616939807,2.144927795649018
2023-06-16 08:59:01.402,0,0,0,0,9.25,9.23,25.8,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.16,38.38,25.24,26.58,24.1,1.05,1.07,0.79,9.73,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.87083764874768,1.9135306169398056,2.22916235125232
2023-06-16 08:59:01.601,0,0,0,0,9.25,9.23,25.8,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.13,38.37,25.24,26.58,24.1,1.05,1.07,0.81,9.73,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.87083764874768,1.9135306169398056,2.22916235125232
2023-06-16 08:59:01.902,0,0,0,0,9.25,9.23,25.8,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.13,38.37,25.24,26.6,24.1,1.05,1.07,0.81,9.52,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.87083764874768,1.9135306169398056,2.22916235125232
2023-06-16 08:59:02.102,0,0,0,0,9.25,9.22,25.8,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.14,38.37,25.25,26.6,24.1,1.05,1.07,0.82,9.47,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,23.74423495057738,23.87083764874768,1.9557650494226202,2.22916235125232
2023-06-16 08:59:02.402,0,0,0,0,9.25,9.24,25.8,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.14,38.37,25.25,26.58,24.1,1.04,1.07,0.93,9.47,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.8713297387115624,2.22916235125232
2023-06-16 08:59:02.702,0,0,0,0,9.22,9.24,25.8,26.3,25.7,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.13,38.37,25.26,26.58,24.1,1.05,1.07,0.93,9.48,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.74423495057738,1.8713297387115624,2.3557650494226223
2023-06-16 08:59:02.901,0,0,0,0,9.25,9.25,25.8,26.3,25.8,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.13,38.37,25.26,26.6,24.1,1.05,1.07,1.64,9.74,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,23.87083764874768,23.87083764874768,1.9291623512523195,2.22916235125232
2023-06-16 08:59:03.202,0,0,0,0,9.22,9.23,25.8,26.3,25.8,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.13,38.36,25.24,26.6,24.1,1.06,1.12,2.92,9.74,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.74423495057738,2.013530616939807,2.3557650494226223
2023-06-16 08:59:03.402,0,0,0,0,9.25,9.24,25.9,26.3,25.8,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.13,38.36,25.24,26.6,24.1,1.08,1.12,2.92,10.16,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.9713297387115638,2.22916235125232
2023-06-16 08:59:03.801,0,0,0,0,9.25,9.24,25.9,26.3,25.8,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.12,38.35,25.26,26.6,24.1,1.08,1.15,4.92,11.49,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.9713297387115638,2.22916235125232
2023-06-16 08:59:04.002,0,0,0,0,9.25,9.24,25.9,26.3,25.8,26.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.12,38.35,25.26,26.6,24.1,1.09,1.17,5.93,11.49,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,1.9713297387115638,2.22916235125232
2023-06-16 08:59:04.204,0,0,0,0,9.25,9.23,25.9,26.3,25.8,26.1,0,1,24.0,0.5,27.0,1.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.11,38.35,25.26,26.58,24.1,1.09,1.17,5.93,12.74,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.786469383060194,23.87083764874768,2.013530616939807,2.22916235125232
2023-06-16 08:59:04.502,0,0,0,0,9.22,9.19,25.9,26.3,25.8,26.1,200,1,23.5,13.0,27.0,62.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.12,38.35,25.26,26.58,24.1,1.09,1.17,6.43,15.12,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.617329689875135,23.74423495057738,2.182670310124866,2.3557650494226223
2023-06-16 08:59:04.702,0,0,0,0,9.39,9.07,25.9,26.3,25.8,26.1,450,1,23.5,15.5,27.0,71.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.12,38.36,25.25,26.59,24.1,1.09,1.17,11.32,15.12,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.106648191037834,24.45769964618779,2.6933518089621664,1.6423003538122103
2023-06-16 08:59:05.101,0,0,0,0,9.66,8.86,25.9,26.3,25.8,26.1,850,1,23.5,18.0,27.0,70.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.1,38.36,25.25,26.59,24.1,1.1,1.17,11.32,19.95,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,22.20089649987375,25.571623439209702,3.599103500126251,0.5283765607902993
2023-06-16 08:59:05.301,0,0,0,0,9.77,8.77,25.9,26.3,25.8,26.1,1100,1,23.5,10.5,27.0,42.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.1,38.35,25.24,26.59,24.1,1.1,1.17,18.04,20.16,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,21.80788883734806,26.01890389711457,3.992111162651941,0.08109610288543223
2023-06-16 08:59:05.501,0,0,0,0,9.86,8.66,25.9,26.3,25.8,26.1,1350,1,23.5,12.0,28.0,29.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.1,38.35,25.24,26.59,24.1,1.1,1.17,17.81,20.16,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,21.323504135264216,26.382123031946264,4.476495864735785,-0.28212303194626287
2023-06-16 08:59:05.902,0,0,0,0,10.09,8.47,25.9,26.3,25.8,26.1,1750,1,23.5,15.5,28.0,32.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.1,38.35,25.25,26.6,24.1,1.1,1.17,17.81,20.32,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,20.476088645060713,27.299436459533922,5.323911354939288,-1.1994364595339206
2023-06-16 08:59:06.101,0,0,0,0,10.16,8.41,25.9,26.3,25.8,26.1,1900,1,23.5,18.0,28.0,33.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.09,38.34,25.25,26.6,24.1,1.1,1.17,16.09,20.21,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,20.20558438786776,27.575575067020054,5.5944156121322415,-1.4755750670200527
2023-06-16 08:59:06.302,0,0,0,0,10.14,8.3,25.9,26.3,25.8,26.1,2150,1,23.0,21.5,28.0,35.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.09,38.34,25.25,26.6,24.1,1.09,1.17,19.11,20.21,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,19.70595450666582,27.496820926482314,6.094045493334182,-1.396820926482313
2023-06-16 08:59:06.702,0,0,0,0,10.16,8.01,25.9,26.3,25.8,26.1,2800,1,23.0,29.5,28.0,41.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.09,38.34,25.25,26.6,24.1,1.09,1.17,19.11,20.12,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,18.36500276645097,27.575575067020054,7.43499723354903,-1.4755750670200527
2023-06-16 08:59:06.902,0,0,0,0,10.26,7.86,25.9,26.3,25.8,26.1,2900,1,23.0,30.5,28.0,41.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.09,38.34,25.25,26.58,24.1,1.09,1.17,25.14,19.98,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,17.657351875847326,27.967651070302168,8.142648124152675,-1.8676510703021663
2023-06-16 08:59:07.102,0,0,0,0,10.28,7.67,25.9,26.3,25.8,26.1,3000,1,23.0,32.0,28.0,42.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.08,38.34,25.25,26.58,24.1,1.1,1.17,31.49,19.98,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,16.74658608140578,28.04573002260753,9.05341391859422,-1.9457300226075276
2023-06-16 08:59:07.502,0,0,0,0,10.38,7.33,25.9,26.3,25.8,26.1,3200,1,22.5,37.5,28.0,45.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.08,38.34,25.25,26.59,24.1,1.09,1.16,31.49,20.13,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,15.074467474476705,28.43446434986521,10.725532525523295,-2.3344643498652076
2023-06-16 08:59:07.702,0,0,0,0,10.64,7.15,25.9,26.3,25.8,26.1,3350,0,22.5,41.0,28.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.08,38.32,25.26,26.59,24.1,1.09,1.16,35.41,20.17,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,14.165988842640559,29.43249370667263,11.634011157359442,-3.3324937066726292
2023-06-16 08:59:08.002,0,0,0,0,11.07,6.76,25.9,26.3,25.8,26.1,3400,0,22.5,42.0,28.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.08,38.32,25.26,26.59,24.1,1.1,1.17,40.68,20.17,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,12.138188456716023,31.0445841002807,13.661811543283978,-4.9445841002807
2023-06-16 08:59:08.203,0,0,0,0,11.05,6.49,25.9,26.3,25.8,26.1,3400,0,22.5,41.0,28.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.07,38.32,25.26,26.59,24.1,1.09,1.17,40.68,20.38,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,10.683165906349018,30.970629259834425,15.116834093650983,-4.870629259834423
2023-06-16 08:59:08.403,0,0,0,0,11.0,6.1,25.9,26.6,25.8,26.1,3400,0,22.5,40.0,28.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.07,38.32,25.26,26.59,24.1,1.09,1.17,44.38,20.43,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,8.500348333465467,30.785312522611207,17.299651666534533,-4.685312522611206
2023-06-16 08:59:08.801,0,0,0,0,11.05,5.57,25.9,26.6,25.8,26.1,3500,0,22.5,38.5,28.0,46.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.08,38.29,25.25,26.59,24.1,1.09,1.17,44.38,20.43,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,5.361863699788898,30.970629259834425,20.438136300211102,-4.870629259834423
2023-06-16 08:59:09.003,0,0,0,0,11.05,5.31,25.9,26.6,25.8,26.1,3550,0,22.5,38.0,28.0,46.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.07,38.29,25.25,26.58,24.1,1.1,1.17,43.64,20.68,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,3.7406340851829896,30.970629259834425,22.05936591481701,-4.870629259834423
2023-06-16 08:59:09.302,0,0,0,0,11.19,4.8,25.9,27.1,25.8,26.1,3650,0,22.5,37.5,29.0,45.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.07,38.3,25.26,26.59,24.1,1.1,1.17,42.06,20.83,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,31.486271286500767,25.419112974439646,-5.386271286500765
2023-06-16 08:59:09.502,0,0,0,0,11.24,4.59,25.9,27.1,25.8,26.1,3750,0,22.5,38.0,29.0,46.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.06,38.3,25.26,26.59,24.1,1.1,1.17,42.06,20.83,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,31.66928469859863,26.880075244643127,-5.569284698598629
2023-06-16 08:59:09.803,0,0,0,0,11.31,4.4,25.9,27.1,25.8,26.1,3850,0,22.5,38.5,29.0,46.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.06,38.3,25.25,26.58,24.1,1.09,1.17,41.16,20.97,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.4454777473881677,31.924505082464066,28.24547774738817,-5.824505082464064
2023-06-16 08:59:10.103,0,0,0,0,11.75,4.33,25.9,27.1,25.8,26.1,4000,0,22.5,39.0,29.0,47.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.05,38.3,25.25,26.58,24.1,1.09,1.17,40.99,20.97,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.9596143908580075,33.50282299398327,28.759614390858008,-7.402822993983271
2023-06-16 08:59:10.301,0,0,0,0,12.32,4.25,25.9,27.1,25.8,26.2,4000,0,22.5,39.5,29.0,48.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.05,38.29,25.25,26.59,24.1,1.1,1.17,40.99,20.99,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.5548550627484587,35.48440851754299,29.35485506274846,-9.284408517542989
2023-06-16 08:59:10.501,0,0,0,0,12.49,4.2,25.9,27.1,25.8,26.2,4050,0,22.5,39.5,29.0,48.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.05,38.29,25.25,26.59,24.1,1.1,1.17,41.59,21.02,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,36.062396387714614,29.731143219504578,-9.862396387714615
2023-06-16 08:59:10.803,0,0,0,0,12.59,4.15,26.0,27.8,25.8,26.2,4100,0,22.5,40.0,29.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.05,38.29,25.27,26.58,24.1,1.1,1.17,42.12,21.02,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.310793894466485,36.399705501217966,30.110793894466486,-10.199705501217966
2023-06-16 08:59:11.002,0,0,0,0,12.73,4.09,26.0,27.8,25.8,26.2,4100,0,22.5,40.0,29.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.06,38.29,25.27,26.58,24.1,1.1,1.17,42.12,20.64,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,36.86866102506929,30.570915167577358,-10.668661025069287
2023-06-16 08:59:11.302,0,0,0,0,12.75,4.05,26.0,27.8,25.8,26.2,4100,0,22.5,40.0,29.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.06,38.25,25.27,26.58,24.1,1.09,1.17,42.75,20.56,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.080474380349301,36.93534624247752,30.880474380349302,-10.735346242477522
2023-06-16 08:59:11.501,0,0,0,0,12.8,4.01,26.0,27.8,25.8,26.2,4100,0,22.5,40.0,29.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.03,38.25,25.27,26.58,24.1,1.09,1.17,42.89,20.56,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.392329146546615,37.10172514582439,31.192329146546616,-10.90172514582439
2023-06-16 08:59:11.801,0,0,0,0,12.85,3.99,26.0,28.4,25.8,26.3,4100,0,22.5,40.0,29.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.03,38.22,25.27,26.58,24.1,1.09,1.17,42.89,20.35,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.549130080533359,37.26762928474608,31.34913008053336,-10.967629284746078
2023-06-16 08:59:12.101,0,0,0,0,12.92,3.96,26.0,28.4,25.8,26.3,4050,0,22.5,39.5,29.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.05,38.22,25.27,26.58,24.1,1.09,1.17,42.91,20.42,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.785438054638917,37.49910354959951,31.585438054638917,-11.19910354959951
2023-06-16 08:59:12.302,0,0,0,0,12.97,3.96,26.0,28.4,25.8,26.3,4100,0,22.5,40.0,29.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.05,38.12,25.26,26.58,24.1,1.09,1.17,42.88,20.42,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.785438054638917,37.66388121979554,31.585438054638917,-11.363881219795541
2023-06-16 08:59:12.601,0,0,0,0,13.0,3.93,26.0,28.4,25.8,26.3,4100,0,22.5,40.0,29.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.02,38.02,25.26,26.58,24.1,1.09,1.17,42.88,20.37,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.023089857888294,37.762524882966034,31.823089857888295,-11.462524882966033
2023-06-16 08:59:12.802,0,0,0,0,13.04,3.92,26.0,29.0,25.9,26.4,4050,0,22.5,39.5,29.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.02,38.02,25.26,26.58,24.1,1.09,1.17,42.88,20.44,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.102608903571365,37.89379105503167,32.002608903571364,-11.493791055031672
2023-06-16 08:59:13.101,0,0,0,0,13.07,3.92,26.0,29.0,25.9,26.4,4050,0,22.5,40.0,29.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.01,37.88,25.26,26.58,24.1,1.09,1.17,42.96,20.44,55.11,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.102608903571365,37.992047507625614,32.002608903571364,-11.592047507625615
2023-06-16 08:59:13.401,0,0,0,0,13.07,3.91,26.0,29.0,25.9,26.4,4050,0,22.5,40.0,29.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.01,37.88,25.26,26.57,24.1,1.1,1.17,42.96,20.58,55.11,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.182279978973554,37.992047507625614,32.08227997897355,-11.592047507625615
2023-06-16 08:59:13.701,0,0,0,0,13.09,3.9,26.0,29.0,25.9,26.4,4050,0,22.5,40.0,29.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.98,37.76,25.27,26.57,24.1,1.1,1.17,42.93,20.46,55.11,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.26210377588319,38.057460185801745,32.16210377588319,-11.657460185801746
2023-06-16 08:59:13.902,0,0,0,0,13.09,3.89,26.0,29.5,26.0,26.5,4050,0,22.5,40.0,29.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.98,37.76,25.27,26.58,24.1,1.1,1.17,42.94,20.46,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.342080991047737,38.057460185801745,32.34208099104774,-11.557460185801745
2023-06-16 08:59:14.202,0,0,0,0,13.14,3.89,26.0,29.5,26.0,26.5,4050,0,22.5,40.0,29.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.92,37.64,25.27,26.58,24.1,1.09,1.17,42.94,20.35,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.342080991047737,38.220672608664586,32.34208099104774,-11.720672608664586
2023-06-16 08:59:14.501,0,0,0,0,13.16,3.91,26.1,29.5,26.0,26.5,4050,0,22.5,40.0,29.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.92,37.64,25.27,26.56,24.1,1.09,1.17,42.93,20.25,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.182279978973554,38.285830373119495,32.182279978973554,-11.785830373119495
2023-06-16 08:59:14.702,0,0,0,0,13.16,3.92,26.1,29.5,26.0,26.5,4050,0,22.5,40.0,29.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.82,37.54,25.27,26.57,24.1,1.09,1.17,42.96,20.25,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.102608903571365,38.285830373119495,32.102608903571365,-11.785830373119495
2023-06-16 08:59:15.002,0,0,0,0,13.21,3.92,26.1,29.5,26.1,26.5,4050,0,22.5,40.0,29.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.71,37.54,25.27,26.57,24.1,1.09,1.18,42.96,20.14,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.102608903571365,38.448408441307095,32.20260890357137,-11.948408441307095
2023-06-16 08:59:15.301,0,0,0,0,13.21,3.92,26.1,30.0,26.1,26.5,4050,0,22.5,40.0,29.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.71,37.42,25.26,26.58,24.1,1.09,1.18,42.91,20.13,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.102608903571365,38.448408441307095,32.20260890357137,-11.948408441307095
2023-06-16 08:59:15.501,0,0,0,0,13.26,3.94,26.1,30.0,26.1,26.5,4050,0,22.5,40.0,29.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.6,37.42,25.26,26.58,24.1,1.1,1.17,42.84,20.13,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.943722155045691,38.6105369537533,32.04372215504569,-12.110536953753297
2023-06-16 08:59:15.801,0,0,0,0,13.24,3.93,26.1,30.0,26.1,26.5,4000,0,22.5,40.0,29.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.6,37.32,25.26,26.57,24.1,1.09,1.17,42.84,20.18,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.023089857888294,38.5457393074326,32.123089857888296,-12.045739307432598
2023-06-16 08:59:16.102,0,0,0,0,13.26,3.96,26.1,30.0,26.1,26.5,4050,0,22.5,40.0,29.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.47,37.32,25.26,26.57,24.1,1.09,1.17,42.97,20.26,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.785438054638917,38.6105369537533,31.885438054638918,-12.110536953753297
2023-06-16 08:59:16.303,0,0,0,0,13.26,3.94,26.2,30.5,26.3,26.5,4000,0,22.5,40.0,29.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.47,37.23,25.28,26.57,24.1,1.09,1.17,42.88,20.26,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.943722155045691,38.6105369537533,32.24372215504569,-12.110536953753297
2023-06-16 08:59:16.502,0,0,0,0,13.24,3.96,26.2,30.5,26.3,26.5,4050,0,22.5,40.0,29.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.35,37.14,25.28,26.57,24.1,1.1,1.17,42.88,20.26,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.785438054638917,38.5457393074326,32.085438054638914,-12.045739307432598
2023-06-16 08:59:16.802,0,0,0,0,13.21,3.96,26.2,30.5,26.3,26.5,4050,0,22.5,40.0,29.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.35,37.14,25.26,26.58,24.1,1.1,1.17,42.88,20.24,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.785438054638917,38.448408441307095,32.085438054638914,-11.948408441307095
2023-06-16 08:59:17.002,0,0,0,0,13.26,3.96,26.2,30.5,26.3,26.5,4000,0,22.5,40.0,29.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.22,37.04,25.26,26.58,24.1,1.09,1.17,42.86,20.24,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.785438054638917,38.6105369537533,32.085438054638914,-12.110536953753297
2023-06-16 08:59:17.302,0,0,0,0,13.24,3.96,26.2,31.1,26.5,26.6,4000,0,22.5,40.0,30.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.22,37.04,25.26,26.57,24.1,1.1,1.17,42.86,20.29,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.785438054638917,38.5457393074326,32.28543805463892,-11.945739307432596
2023-06-16 08:59:17.603,0,0,0,0,13.26,3.98,26.2,31.1,26.5,26.6,4000,0,22.5,40.0,30.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.12,36.91,25.26,26.57,24.1,1.1,1.17,42.89,20.34,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.6277512037547694,38.6105369537533,32.12775120375477,-12.010536953753295
2023-06-16 08:59:17.803,0,0,0,0,13.24,3.96,26.3,31.1,26.5,26.6,4000,0,22.5,39.5,30.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.12,36.91,25.27,26.58,24.1,1.1,1.17,42.89,20.34,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.785438054638917,38.5457393074326,32.28543805463892,-11.945739307432596
2023-06-16 08:59:18.102,0,0,0,0,13.21,4.0,26.3,31.1,26.5,26.6,4000,0,22.5,40.0,30.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.0,36.82,25.27,26.58,24.1,1.1,1.17,42.86,20.34,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.470656279396337,38.448408441307095,31.970656279396337,-11.848408441307093
2023-06-16 08:59:18.403,0,0,0,0,13.24,4.0,26.3,31.5,26.8,26.7,4000,0,22.5,40.0,30.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.0,36.82,25.27,26.57,24.1,1.1,1.17,42.86,20.34,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.470656279396337,38.5457393074326,32.270656279396334,-11.845739307432599
2023-06-16 08:59:18.602,0,0,0,0,13.28,4.04,26.3,31.5,26.8,26.7,4000,0,22.5,40.0,30.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.9,36.7,25.27,26.57,24.1,1.1,1.17,42.84,20.34,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.158221287707988,38.67526313985894,31.95822128770799,-11.975263139858942
2023-06-16 08:59:18.802,0,0,0,0,13.26,4.04,26.4,31.5,26.8,26.7,4000,0,22.5,40.0,30.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.9,36.7,25.26,26.58,24.1,1.09,1.17,42.84,20.38,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.158221287707988,38.6105369537533,31.95822128770799,-11.910536953753297
2023-06-16 08:59:19.202,0,0,0,0,13.24,4.08,26.4,31.5,26.8,26.7,4000,0,22.5,40.0,30.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.78,36.58,25.26,26.58,24.1,1.09,1.17,42.88,20.38,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.848091953989353,38.5457393074326,31.648091953989354,-11.845739307432599
2023-06-16 08:59:19.302,0,0,0,0,13.21,4.08,26.4,31.5,26.8,26.9,4000,0,22.5,40.0,30.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.78,36.58,25.28,26.58,24.1,1.1,1.18,42.88,20.38,55.11,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.848091953989353,38.448408441307095,31.648091953989354,-11.548408441307096
2023-06-16 08:59:19.702,0,0,0,0,13.14,4.13,26.4,31.5,26.8,26.9,4000,0,22.5,40.0,30.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.68,36.46,25.26,26.58,24.1,1.1,1.18,42.84,20.45,55.11,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.463611777801702,38.220672608664586,31.263611777801703,-11.320672608664587
2023-06-16 08:59:20.002,0,0,0,0,13.21,4.16,26.5,32.0,27.0,26.9,4000,0,22.5,39.5,30.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.68,36.46,25.26,26.59,24.1,1.1,1.17,42.86,20.45,55.11,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,38.448408441307095,31.23459132359619,-11.548408441307096
2023-06-16 08:59:20.101,0,0,0,0,13.21,4.16,26.5,32.0,27.0,26.9,4000,0,22.5,40.0,30.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.58,36.34,25.27,26.59,24.1,1.09,1.17,42.86,20.44,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,38.448408441307095,31.23459132359619,-11.548408441307096
2023-06-16 08:59:20.502,0,0,0,0,13.16,4.2,26.5,32.0,27.0,26.9,3950,0,22.5,40.0,30.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.58,36.34,25.27,26.58,24.1,1.09,1.17,42.88,20.39,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,38.285830373119495,30.931143219504577,-11.385830373119497
2023-06-16 08:59:20.802,0,0,0,0,13.24,4.26,26.6,32.5,27.3,27.2,3950,0,22.5,40.0,30.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.48,36.24,25.29,26.58,24.1,1.09,1.17,42.86,20.39,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,38.5457393074326,30.77999474068564,-11.345739307432599
2023-06-16 08:59:20.902,0,0,0,0,13.24,4.26,26.6,32.5,27.3,27.2,3950,0,22.5,40.0,30.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.38,36.24,25.29,26.57,24.1,1.09,1.17,42.86,20.38,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,38.5457393074326,30.77999474068564,-11.345739307432599
2023-06-16 08:59:21.301,0,0,0,0,13.24,4.32,26.6,32.5,27.3,27.2,3950,0,22.5,40.0,30.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.38,36.11,25.27,26.58,24.1,1.09,1.17,42.93,20.34,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,38.5457393074326,30.33356798826195,-11.345739307432599
2023-06-16 08:59:21.602,0,0,0,0,13.24,4.36,26.6,32.5,27.3,27.2,3900,0,22.5,40.0,30.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.25,36.11,25.27,26.58,24.1,1.09,1.17,42.92,20.34,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.738515974622885,38.5457393074326,30.038515974622886,-11.345739307432599
2023-06-16 08:59:21.701,0,0,0,0,13.26,4.36,26.6,32.5,27.3,27.2,3900,0,22.5,40.0,30.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.25,35.98,25.26,26.57,24.1,1.1,1.17,42.92,20.32,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.738515974622885,38.6105369537533,30.038515974622886,-11.410536953753297
2023-06-16 08:59:22.101,0,0,0,0,13.33,4.44,26.6,33.0,27.5,27.5,3900,0,22.5,40.0,30.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.12,35.98,25.26,26.57,24.1,1.1,1.17,42.92,20.17,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,38.83676718525129,29.654420936515294,-11.33676718525129
2023-06-16 08:59:22.402,0,0,0,0,13.33,4.48,26.8,33.0,27.5,27.5,3900,0,22.5,40.0,30.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.12,35.83,25.27,26.58,24.1,1.1,1.17,42.86,20.17,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,38.83676718525129,29.365313982720863,-11.33676718525129
2023-06-16 08:59:22.502,0,0,0,0,13.4,4.51,26.8,33.0,27.5,27.5,3900,0,22.5,40.0,30.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.01,35.72,25.27,26.58,24.1,1.09,1.17,42.86,20.23,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,39.0621299527329,29.149744818738384,-11.562129952732903
2023-06-16 08:59:22.901,0,0,0,0,13.43,4.59,26.8,33.4,27.8,28.0,3850,0,22.5,40.0,30.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.01,35.72,25.27,26.57,24.1,1.09,1.17,42.89,20.34,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,39.15845038713792,28.880075244643127,-11.158450387137918
2023-06-16 08:59:23.102,0,0,0,0,13.4,4.59,26.8,33.4,27.8,28.0,3850,0,22.5,40.0,30.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.88,35.6,25.27,26.57,24.1,1.09,1.17,42.93,20.32,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,39.0621299527329,28.880075244643127,-11.062129952732903
2023-06-16 08:59:23.402,0,0,0,0,13.45,4.66,26.9,33.4,27.8,28.0,3850,0,22.5,40.0,30.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.88,35.6,25.28,26.57,24.1,1.09,1.17,42.93,20.32,55.11,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5876544639184544,39.222576592799726,28.387654463918455,-11.222576592799726
2023-06-16 08:59:23.602,0,0,0,0,13.48,4.69,26.9,33.4,27.8,28.0,3850,0,22.5,40.0,30.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.75,35.46,25.28,26.57,24.1,1.09,1.17,42.89,20.25,55.11,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.37830331861306377,39.318635224215484,28.178303318613064,-11.318635224215484
2023-06-16 08:59:23.901,0,0,0,0,13.55,4.75,26.9,33.8,27.8,28.4,3850,0,22.5,40.0,30.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.75,35.46,25.28,26.57,24.1,1.09,1.17,42.94,20.25,55.11,0.0,0.0,1,0.0,0.0,0.0,0.0,0.037424392624245684,39.54216532220522,27.762575607375755,-11.142165322205223
2023-06-16 08:59:24.101,0,0,0,0,13.5,4.76,26.9,33.8,27.8,28.4,3800,0,22.5,40.0,30.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.63,35.32,25.28,26.57,24.1,1.09,1.17,42.94,20.31,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,39.38258745425043,27.69366844493742,-10.982587454250428
2023-06-16 08:59:24.402,0,0,0,0,13.52,4.83,27.0,33.8,28.0,28.4,3800,0,22.5,40.0,30.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.63,35.32,25.27,26.56,24.1,1.09,1.17,42.94,20.38,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,0.5856878556956531,39.44647040564479,27.414312144304347,-11.04647040564479
2023-06-16 08:59:24.602,0,0,0,0,13.57,4.87,27.0,33.8,28.0,28.4,3800,0,22.5,40.0,31.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.49,35.18,25.26,26.56,24.1,1.1,1.17,42.93,20.38,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,0.8572878690314951,39.60587584965367,27.142712130968505,-11.205875849653673
2023-06-16 08:59:24.902,0,0,0,0,13.57,4.88,27.0,33.8,28.0,28.4,3800,0,22.5,40.0,31.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.49,35.18,25.26,26.55,24.1,1.1,1.17,42.93,20.39,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,39.60587584965367,27.07507168299128,-11.205875849653673
2023-06-16 08:59:25.201,0,0,0,0,13.64,4.94,27.0,33.8,28.0,28.4,3800,0,22.5,40.0,31.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.37,35.05,25.27,26.55,24.1,1.1,1.17,42.94,20.29,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,1.3286195476239868,39.828323122371785,26.671380452376013,-11.428323122371786
2023-06-16 08:59:25.402,0,0,0,0,13.67,4.96,27.1,34.3,28.3,28.8,3800,0,22.5,40.0,31.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.37,35.05,25.27,26.56,24.1,1.09,1.18,42.92,20.29,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,1.462372502784774,39.923402029235945,26.837627497215227,-11.123402029235944
2023-06-16 08:59:25.703,0,0,0,0,13.67,4.99,27.1,34.3,28.3,28.8,3750,0,22.5,40.0,31.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.24,34.9,25.28,26.56,24.1,1.09,1.17,42.92,20.31,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,1.662251751336214,39.923402029235945,26.637748248663787,-11.123402029235944
2023-06-16 08:59:26.003,0,0,0,0,13.74,5.04,27.1,34.3,28.3,28.8,3750,0,22.5,39.5,31.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.24,34.9,25.28,26.56,24.1,1.09,1.17,42.89,20.39,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9934068785518662,40.144660581473374,26.306593121448135,-11.344660581473374
2023-06-16 08:59:26.202,0,0,0,0,13.72,5.07,27.1,34.3,28.3,28.8,3750,0,22.5,40.0,31.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.11,34.74,25.28,26.56,24.1,1.1,1.17,42.89,20.39,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,2.190929038667548,40.08152817242353,26.109070961332453,-11.281528172423531
2023-06-16 08:59:26.503,0,0,0,0,13.79,5.09,27.2,34.8,28.5,29.2,3750,0,22.5,40.0,31.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.98,34.74,25.28,26.56,24.1,1.09,1.17,42.89,20.34,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,2.3221282725730816,40.30219796426479,26.17787172742692,-11.102197964264793
2023-06-16 08:59:26.803,0,0,0,0,13.79,5.12,27.2,34.8,28.5,29.2,3750,0,22.5,40.0,31.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.98,34.61,25.28,26.56,24.1,1.09,1.17,42.84,20.29,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,2.518210503974103,40.30219796426479,25.981789496025897,-11.102197964264793
2023-06-16 08:59:27.002,0,0,0,0,13.79,5.15,27.2,34.8,28.5,29.2,3700,0,22.5,40.0,31.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.83,34.61,25.28,26.56,24.1,1.1,1.17,42.89,20.29,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7134406999312546,40.30219796426479,25.786559300068745,-11.102197964264793
2023-06-16 08:59:27.302,0,0,0,0,13.79,5.2,27.2,35.2,28.8,29.5,3700,0,22.5,40.0,31.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.83,34.47,25.29,26.56,24.1,1.1,1.17,42.89,20.24,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,3.0369546881417477,40.30219796426479,25.763045311858253,-10.802197964264792
2023-06-16 08:59:27.603,0,0,0,0,13.84,5.24,27.2,35.2,28.8,29.5,3700,0,22.5,40.0,31.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.7,34.33,25.29,26.56,24.1,1.1,1.17,42.88,20.19,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,3.2941060159173503,40.459317958880774,25.50589398408265,-10.959317958880774
2023-06-16 08:59:27.801,0,0,0,0,13.91,5.27,27.3,35.2,28.8,29.5,3700,0,22.5,40.0,31.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.7,34.33,25.28,26.55,24.1,1.09,1.17,42.86,20.19,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,3.4860143174946643,40.67858968345092,25.313985682505336,-11.178589683450923
2023-06-16 08:59:28.102,0,0,0,0,13.86,5.28,27.3,35.2,28.8,29.5,3700,0,22.5,40.0,31.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.56,34.18,25.28,26.55,24.1,1.09,1.17,42.86,20.14,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,3.549803439356765,40.52204967116785,25.250196560643236,-11.02204967116785
2023-06-16 08:59:28.404,0,0,0,0,13.93,5.34,27.3,35.6,28.8,30.0,3700,0,22.5,40.0,31.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.56,34.18,25.28,26.55,24.1,1.09,1.17,42.87,20.14,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,3.930665892980983,40.741090411606535,24.869334107019018,-10.741090411606535
2023-06-16 08:59:28.602,0,0,0,0,13.93,5.36,27.3,35.6,28.8,30.0,3700,0,22.5,39.5,31.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.41,34.04,25.28,26.55,24.1,1.09,1.17,42.91,20.14,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,4.05691388239984,40.741090411606535,24.74308611760016,-10.741090411606535
2023-06-16 08:59:28.902,0,0,0,0,13.96,5.4,27.5,35.6,29.0,30.0,3700,0,22.5,40.0,31.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.41,34.04,25.28,26.54,24.1,1.09,1.17,42.91,20.19,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,4.308364553577917,40.834718502611565,24.691635446422083,-10.834718502611565
2023-06-16 08:59:29.102,0,0,0,0,13.96,5.41,27.5,35.6,29.0,30.0,3650,0,22.5,40.0,31.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.26,33.9,25.28,26.54,24.1,1.09,1.17,42.85,20.19,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,4.3710111140129015,40.834718502611565,24.6289888859871,-10.834718502611565
2023-06-16 08:59:29.501,0,0,0,0,13.98,5.47,27.5,35.6,29.0,30.3,3650,0,22.5,40.0,31.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.26,33.9,25.28,26.54,24.1,1.09,1.17,42.83,20.19,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,4.745096788460216,40.897055465519145,24.254903211539784,-10.597055465519144
2023-06-16 08:59:29.702,0,0,0,0,14.03,5.48,27.5,35.6,29.0,30.3,3650,0,22.5,40.0,31.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.12,33.76,25.28,26.54,24.1,1.09,1.17,42.83,20.19,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,4.807148032605369,41.05261287222453,24.19285196739463,-10.752612872224528
2023-06-16 08:59:29.902,0,0,0,0,14.03,5.52,27.6,36.0,29.2,30.3,3650,0,22.5,40.0,31.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.98,33.76,25.28,26.55,24.1,1.1,1.17,42.91,20.24,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,5.054516223554685,41.05261287222453,24.145483776445314,-10.752612872224528
2023-06-16 08:59:30.303,0,0,0,0,14.05,5.53,27.6,36.0,29.2,30.3,3650,0,22.5,40.0,31.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.98,33.61,25.28,26.55,24.1,1.1,1.17,42.86,20.24,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,5.116150415287905,41.11472225515388,24.083849584712095,-10.814722255153878
2023-06-16 08:59:30.502,0,0,0,0,14.08,5.56,27.6,36.0,29.2,30.3,3650,0,22.5,40.0,31.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.84,33.61,25.28,26.55,24.1,1.09,1.17,42.86,20.28,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,5.300558376901449,41.20776513455951,23.89944162309855,-10.907765134559508
2023-06-16 08:59:30.702,0,0,0,0,14.1,5.58,27.6,36.0,29.2,30.3,3650,0,22.5,40.0,31.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.84,33.47,25.27,26.54,24.1,1.09,1.17,42.86,20.24,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,5.423087457349027,41.26971315501612,23.776912542650972,-10.96971315501612
2023-06-16 08:59:31.102,0,0,0,0,14.08,5.61,27.6,36.5,29.4,30.6,3650,0,22.5,40.0,31.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.69,33.47,25.27,26.54,24.1,1.09,1.17,42.91,20.24,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,5.606271913172463,41.20776513455951,23.793728086827535,-10.607765134559507
2023-06-16 08:59:31.302,0,0,0,0,14.12,5.63,27.6,36.5,29.4,30.6,3600,0,22.5,39.5,31.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.69,33.33,25.27,26.56,24.1,1.09,1.17,42.91,20.16,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,5.7279917557770545,41.33159690668157,23.672008244222944,-10.731596906681567
2023-06-16 08:59:31.501,0,0,0,0,14.2,5.65,27.7,36.5,29.4,30.6,3600,0,22.5,40.0,31.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.55,33.19,25.27,26.56,24.1,1.09,1.17,42.88,20.14,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,41.57849235421048,23.55060854492708,-10.97849235421048
2023-06-16 08:59:31.902,0,0,0,0,14.24,5.65,27.7,36.9,29.6,31.0,3600,0,22.5,40.0,31.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.55,33.19,25.27,26.56,24.1,1.09,1.17,42.83,20.14,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,41.701558515562624,23.750608544927083,-10.701558515562624
2023-06-16 08:59:32.102,0,0,0,0,14.22,5.67,27.7,36.9,29.6,31.0,3600,0,22.5,40.0,31.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.41,33.04,25.27,26.56,24.1,1.09,1.17,42.83,20.14,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,5.970473010705973,41.640057103161666,23.62952698929403,-10.640057103161666
2023-06-16 08:59:32.402,0,0,0,0,14.22,5.67,27.8,36.9,29.6,31.0,3600,0,22.5,40.0,31.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.41,33.04,25.28,26.56,24.1,1.1,1.17,42.86,20.13,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,5.970473010705973,41.640057103161666,23.62952698929403,-10.640057103161666
2023-06-16 08:59:32.602,0,0,0,0,14.2,5.68,27.8,36.9,29.6,31.0,3600,0,22.5,40.0,31.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.27,32.89,25.28,26.56,24.1,1.1,1.17,42.81,20.13,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,6.030895104168337,41.57849235421048,23.569104895831664,-10.578492354210482
2023-06-16 08:59:32.902,0,0,0,0,14.27,5.7,27.8,37.3,29.8,31.3,3600,0,22.5,40.0,31.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.27,32.89,25.28,26.55,24.1,1.1,1.17,42.81,20.19,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,6.151503150811266,41.79369221322685,23.648496849188735,-10.493692213226847
2023-06-16 08:59:33.203,0,0,0,0,14.29,5.72,27.8,37.3,29.8,31.3,3600,0,22.5,40.0,31.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.12,32.74,25.28,26.55,24.1,1.1,1.17,42.88,20.19,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,6.27179796766967,41.85503595346586,23.52820203233033,-10.555035953465858
2023-06-16 08:59:33.402,0,0,0,0,14.29,5.75,28.0,37.3,29.8,31.3,3550,0,22.5,40.0,31.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.12,32.74,25.28,26.56,24.1,1.09,1.18,42.86,20.19,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,6.451657108526888,41.85503595346586,23.348342891473113,-10.555035953465858
2023-06-16 08:59:33.702,0,0,0,0,14.32,5.75,28.0,37.3,29.8,31.3,3550,0,22.5,40.0,31.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.98,32.6,25.27,26.56,24.1,1.1,1.17,42.86,20.14,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.451657108526888,41.946933855964744,23.348342891473113,-10.646933855964743
2023-06-16 08:59:33.902,0,0,0,0,14.32,5.75,28.0,37.3,29.8,31.6,3550,0,22.5,40.0,31.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.98,32.6,25.27,26.57,24.1,1.1,1.17,42.84,20.09,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.451657108526888,41.946933855964744,23.348342891473113,-10.346933855964743
2023-06-16 08:59:34.201,0,0,0,0,14.27,5.76,28.0,37.3,29.8,31.6,3550,0,22.5,40.0,31.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.82,32.47,25.28,26.57,24.1,1.09,1.17,42.79,20.09,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.5114556218463235,41.79369221322685,23.288544378153677,-10.193692213226846
2023-06-16 08:59:34.502,0,0,0,0,14.34,5.79,28.1,37.7,30.0,31.6,3550,0,22.5,40.0,31.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.82,32.47,25.28,26.57,24.1,1.09,1.17,42.79,20.04,55.11,0.0,0.0,1,0.0,0.0,0.0,0.0,6.6903908690535445,42.00812087266462,23.309609130946455,-10.408120872664618
2023-06-16 08:59:34.701,0,0,0,0,14.36,5.77,28.1,37.7,30.0,31.6,3550,0,22.5,39.5,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.68,32.33,25.29,26.57,24.1,1.09,1.18,42.79,20.08,55.11,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,42.06924546351189,23.428822736872746,-10.46924546351189
2023-06-16 08:59:35.002,0,0,0,0,14.41,5.81,28.1,37.7,30.0,31.6,3550,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.68,32.33,25.29,26.57,24.1,1.09,1.17,42.86,20.08,55.11,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,42.22178480874692,23.190700206006454,-10.621784808746916
2023-06-16 08:59:35.202,0,0,0,0,14.36,5.81,28.1,37.7,30.0,31.6,3550,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.56,32.17,25.28,26.57,24.1,1.09,1.17,42.86,20.09,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,42.06924546351189,23.190700206006454,-10.46924546351189
2023-06-16 08:59:35.501,0,0,0,0,14.44,5.81,28.3,38.1,30.1,32.0,3550,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.56,32.17,25.28,26.56,24.1,1.09,1.17,42.77,20.19,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,42.31312255445761,23.290700206006456,-10.313122554457607
2023-06-16 08:59:35.801,0,0,0,0,14.48,5.82,28.3,38.1,30.1,32.0,3550,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.41,32.06,25.28,26.57,24.1,1.1,1.17,42.76,20.19,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.868640579852013,42.43469041069477,23.23135942014799,-10.43469041069477
2023-06-16 08:59:36.003,0,0,0,0,14.41,5.84,28.3,38.1,30.1,32.0,3550,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.27,32.06,25.28,26.57,24.1,1.1,1.17,42.76,20.14,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.987095946189015,42.22178480874692,23.112904053810986,-10.221784808746918
2023-06-16 08:59:36.302,0,0,0,0,14.48,5.83,28.3,38.1,30.1,32.0,3550,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.27,31.89,25.28,26.56,24.1,1.1,1.17,42.81,20.19,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.927905887759948,42.43469041069477,23.172094112240053,-10.43469041069477
2023-06-16 08:59:36.602,0,0,0,0,14.46,5.84,28.3,38.6,30.3,32.3,3550,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.14,31.89,25.28,26.56,24.1,1.09,1.17,42.77,20.19,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.987095946189015,42.373937250590245,23.312904053810986,-10.073937250590248
