TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,phe_out,cond_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 08:59:36.801,0,0,0,0,14.46,5.84,28.3,38.6,30.3,32.3,3550,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.14,31.78,25.28,26.57,24.1,1.1,1.17,42.77,20.14,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,6.987095946189015,42.373937250590245,23.312904053810986,-10.073937250590248
2023-06-16 08:59:37.102,0,0,0,0,14.48,5.85,28.4,38.6,30.3,32.3,3550,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.99,31.63,25.28,26.57,24.1,1.1,1.17,42.77,20.19,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,42.43469041069477,23.253789017476823,-10.134690410694773
2023-06-16 08:59:37.401,0,0,0,0,14.53,5.85,28.4,39.0,30.3,32.6,3550,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.99,31.63,25.29,26.58,24.1,1.09,1.17,42.79,20.19,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,42.58630504968767,23.253789017476823,-9.986305049687665
2023-06-16 08:59:37.601,0,0,0,0,14.53,5.85,28.4,39.0,30.3,32.6,3550,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.84,31.5,25.29,26.58,24.1,1.09,1.17,42.79,20.14,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,42.58630504968767,23.253789017476823,-9.986305049687665
2023-06-16 08:59:37.901,0,0,0,0,14.51,5.85,28.5,39.0,30.3,32.6,3550,0,22.5,39.5,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.84,31.5,25.28,26.57,24.1,1.09,1.17,42.79,20.09,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,42.52570509072274,23.253789017476823,-9.925705090722737
2023-06-16 08:59:38.102,0,0,0,0,14.53,5.87,28.5,39.0,30.3,32.6,3550,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.71,31.37,25.29,26.57,24.1,1.09,1.17,42.78,20.09,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.164216893039452,42.58630504968767,23.13578310696055,-9.986305049687665
2023-06-16 08:59:38.401,0,0,0,0,14.56,5.88,28.5,39.3,30.3,33.0,3550,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.71,31.37,25.29,26.58,24.1,1.09,1.17,42.78,20.17,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.223108216610683,42.677090608877734,23.076891783389318,-9.677090608877734
2023-06-16 08:59:38.603,0,0,0,0,14.56,5.88,28.5,39.3,30.3,33.0,3550,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.59,31.22,25.29,26.58,24.1,1.09,1.18,42.74,20.31,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.223108216610683,42.677090608877734,23.076891783389318,-9.677090608877734
2023-06-16 08:59:38.902,0,0,0,0,14.53,5.89,28.6,39.3,30.4,33.0,3550,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.59,31.22,25.29,26.58,24.1,1.09,1.17,42.74,20.31,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,42.58630504968767,23.1180745831227,-9.586305049687667
2023-06-16 08:59:39.201,0,0,0,0,14.56,5.89,28.6,39.3,30.4,33.0,3500,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.45,31.1,25.28,26.58,24.1,1.09,1.17,42.78,20.43,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,42.677090608877734,23.1180745831227,-9.677090608877734
2023-06-16 08:59:39.402,0,0,0,0,14.6,5.92,28.6,39.3,30.4,33.0,3500,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.45,31.1,25.28,26.59,24.1,1.09,1.17,42.84,20.44,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,42.79792526972142,22.942065506914865,-9.797925269721418
2023-06-16 08:59:39.701,0,0,0,0,14.58,5.92,28.6,39.3,30.4,33.0,3500,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.31,30.96,25.29,26.59,24.1,1.1,1.17,42.81,20.44,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,42.737538272514996,22.942065506914865,-9.737538272514996
2023-06-16 08:59:39.902,0,0,0,0,14.56,5.92,28.8,39.8,30.5,33.3,3500,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.31,30.96,25.29,26.59,24.1,1.09,1.17,42.81,20.38,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,42.677090608877734,23.042065506914867,-9.377090608877737
2023-06-16 08:59:40.203,0,0,0,0,14.58,5.92,28.8,39.8,30.5,33.3,3500,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.18,30.82,25.29,26.59,24.1,1.09,1.17,42.79,20.27,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,42.737538272514996,23.042065506914867,-9.437538272514999
2023-06-16 08:59:40.502,0,0,0,0,14.63,5.94,28.8,39.8,30.5,33.3,3500,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.18,30.82,25.29,26.59,24.1,1.1,1.17,42.79,20.27,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.5749073037628705,42.88839232865945,22.92509269623713,-9.588392328659452
2023-06-16 08:59:40.702,0,0,0,0,14.63,5.97,28.8,39.8,30.5,33.3,3500,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.04,30.7,25.29,26.59,24.1,1.09,1.17,42.78,20.24,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,42.88839232865945,22.75017899255937,-9.588392328659452
2023-06-16 08:59:41.003,0,0,0,0,14.63,5.97,28.8,40.1,30.6,33.6,3500,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.9,30.7,25.29,26.59,24.1,1.09,1.17,42.79,20.18,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,42.88839232865945,22.85017899255937,-9.288392328659448
2023-06-16 08:59:41.203,0,0,0,0,14.6,5.96,28.8,40.1,30.6,33.6,3500,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.9,30.56,25.28,26.6,24.1,1.1,1.17,42.79,20.18,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,42.79792526972142,22.90841111295837,-9.197925269721416
2023-06-16 08:59:41.602,0,0,0,0,14.63,5.97,28.9,40.1,30.6,33.6,3500,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.77,30.56,25.28,26.6,24.1,1.1,1.17,42.83,20.09,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,42.88839232865945,22.85017899255937,-9.288392328659448
2023-06-16 08:59:41.802,0,0,0,0,14.6,5.95,28.9,40.1,30.6,33.6,3500,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.77,30.43,25.29,26.6,24.1,1.1,1.17,42.81,20.04,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,42.79792526972142,22.966715609231905,-9.197925269721416
2023-06-16 08:59:42.002,0,0,0,0,14.6,5.95,28.9,40.6,30.6,33.8,3500,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.64,30.28,25.29,26.6,24.1,1.09,1.17,42.81,20.04,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,42.79792526972142,22.966715609231905,-8.99792526972142
2023-06-16 08:59:42.402,0,0,0,0,14.68,5.97,29.1,40.6,30.6,33.8,3500,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.64,30.28,25.28,26.58,24.1,1.09,1.17,42.78,19.99,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.038869446327396,22.85017899255937,-9.2388694463274
2023-06-16 08:59:42.602,0,0,0,0,14.68,5.98,29.1,40.6,30.6,33.8,3500,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.49,30.15,25.28,26.58,24.1,1.09,1.17,42.77,20.04,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,43.038869446327396,22.792019034179226,-9.2388694463274
2023-06-16 08:59:42.802,0,0,0,0,14.7,5.97,29.1,40.6,30.6,33.8,3500,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.49,30.15,25.28,26.57,24.1,1.09,1.17,42.77,20.04,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.09895524573449,22.85017899255937,-9.29895524573449
2023-06-16 08:59:43.203,0,0,0,0,14.65,5.98,29.1,41.0,30.6,33.8,3500,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.38,30.01,25.28,26.57,24.1,1.1,1.17,42.71,20.04,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,42.948628284272615,22.792019034179226,-9.148628284272618
2023-06-16 08:59:43.401,0,0,0,0,14.65,5.96,29.2,41.0,30.6,34.1,3500,0,22.5,39.5,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.38,30.01,25.29,26.59,24.1,1.1,1.17,42.72,20.13,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,42.948628284272615,22.90841111295837,-8.848628284272614
2023-06-16 08:59:43.601,0,0,0,0,14.65,5.97,29.2,41.0,30.6,34.1,3500,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.23,29.88,25.28,26.59,24.1,1.1,1.17,42.72,20.13,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,42.948628284272615,22.85017899255937,-8.848628284272614
2023-06-16 08:59:44.001,0,0,0,0,14.7,5.95,29.2,41.0,30.6,34.1,3500,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.23,29.88,25.28,26.58,24.1,1.1,1.17,42.73,20.23,55.01,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,43.09895524573449,22.966715609231905,-8.998955245734486
2023-06-16 08:59:44.102,0,0,0,0,14.68,5.95,29.2,41.0,30.6,34.1,3500,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.09,29.74,25.28,26.58,24.1,1.1,1.17,42.69,20.38,55.01,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,43.038869446327396,22.966715609231905,-8.938869446327395
2023-06-16 08:59:44.503,0,0,0,0,14.68,5.97,29.3,41.4,30.7,34.4,3500,0,22.5,39.5,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.09,29.74,25.28,26.57,24.1,1.09,1.17,42.69,20.38,55.01,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.038869446327396,22.95017899255937,-8.638869446327398
2023-06-16 08:59:44.701,0,0,0,0,14.68,5.96,29.3,41.4,30.7,34.4,3500,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,29.6,25.28,26.57,24.1,1.09,1.17,42.7,20.4,55.11,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,43.038869446327396,23.008411112958367,-8.638869446327398
2023-06-16 08:59:44.902,0,0,0,0,14.68,5.97,29.3,41.4,30.7,34.4,3500,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,29.6,25.28,26.57,24.1,1.09,1.17,42.74,20.4,55.11,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.038869446327396,22.95017899255937,-8.638869446327398
2023-06-16 08:59:45.201,0,0,0,0,14.72,5.95,29.3,41.4,30.7,34.4,3500,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,29.46,25.29,26.57,24.1,1.09,1.17,42.74,20.34,55.11,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,43.15898122869925,23.066715609231903,-8.758981228699248
2023-06-16 08:59:45.502,0,0,0,0,14.72,5.98,29.3,41.8,30.7,34.6,3500,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,29.46,25.29,26.57,24.1,1.09,1.17,42.69,20.26,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,43.15898122869925,22.892019034179224,-8.558981228699245
2023-06-16 08:59:45.701,0,0,0,0,14.7,5.97,29.3,41.8,30.7,34.6,3500,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.33,25.28,26.57,24.1,1.1,1.17,42.72,20.26,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.09895524573449,22.95017899255937,-8.498955245734486
2023-06-16 08:59:46.001,0,0,0,0,14.7,5.96,29.5,41.8,30.7,34.6,3500,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.33,25.28,26.56,24.1,1.09,1.17,42.72,20.33,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,43.09895524573449,23.008411112958367,-8.498955245734486
2023-06-16 08:59:46.302,0,0,0,0,14.68,5.97,29.5,41.8,30.7,34.6,3500,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.19,25.3,26.57,24.1,1.09,1.17,42.75,20.38,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.038869446327396,22.95017899255937,-8.438869446327395
2023-06-16 08:59:46.502,0,0,0,0,14.68,5.99,29.5,42.1,30.7,34.9,3500,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.19,25.3,26.57,24.1,1.09,1.17,42.74,20.38,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,43.038869446327396,22.833931024955643,-8.138869446327398
2023-06-16 08:59:46.802,0,0,0,0,14.72,5.97,29.5,42.1,30.7,34.9,3500,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.07,25.28,26.56,24.1,1.09,1.17,42.74,20.36,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.15898122869925,22.95017899255937,-8.258981228699248
2023-06-16 08:59:47.003,0,0,0,0,14.72,5.97,29.6,42.1,30.7,34.9,3500,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.29,29.07,25.28,26.56,24.1,1.09,1.17,42.69,20.21,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.15898122869925,22.95017899255937,-8.258981228699248
2023-06-16 08:59:47.302,0,0,0,0,14.75,5.98,29.6,42.1,30.7,34.9,3500,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.29,28.93,25.28,26.56,24.1,1.09,1.17,42.75,20.21,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,43.24890835298578,22.892019034179224,-8.34890835298578
2023-06-16 08:59:47.502,0,0,0,0,14.72,5.97,29.6,42.6,30.7,35.1,3500,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,28.93,25.28,26.56,24.1,1.1,1.17,42.75,20.05,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.15898122869925,22.95017899255937,-8.058981228699245
2023-06-16 08:59:47.803,0,0,0,0,14.7,5.97,29.6,42.6,30.7,35.1,3500,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,28.79,25.28,26.56,24.1,1.1,1.17,42.67,20.03,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.09895524573449,22.95017899255937,-7.998955245734486
2023-06-16 08:59:48.003,0,0,0,0,14.7,5.97,29.7,42.6,30.6,35.1,3500,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.03,28.79,25.28,26.56,24.1,1.1,1.17,42.67,20.03,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.09895524573449,22.85017899255937,-7.998955245734486
2023-06-16 08:59:48.302,0,0,0,0,14.72,5.98,29.7,42.6,30.6,35.1,3450,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.03,28.66,25.29,26.54,24.1,1.1,1.17,42.71,19.99,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,43.15898122869925,22.792019034179226,-8.058981228699245
2023-06-16 08:59:48.602,0,0,0,0,14.75,5.98,29.7,42.6,30.6,35.1,3450,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.9,28.66,25.29,26.54,24.1,1.1,1.18,42.75,20.04,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,43.24890835298578,22.792019034179226,-8.148908352985778
2023-06-16 08:59:48.802,0,0,0,0,14.75,5.97,29.7,42.6,30.6,35.1,3450,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.9,28.54,25.28,26.56,24.1,1.09,1.17,42.71,20.04,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.24890835298578,22.85017899255937,-8.148908352985778
2023-06-16 08:59:49.101,0,0,0,0,14.75,5.98,29.8,43.0,30.6,35.4,3450,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,28.39,25.28,26.56,24.1,1.1,1.17,42.71,19.94,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,43.24890835298578,22.792019034179226,-7.848908352985781
2023-06-16 08:59:49.301,0,0,0,0,14.72,5.97,29.8,43.0,30.6,35.4,3450,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,28.39,25.27,26.55,24.1,1.1,1.17,42.7,19.9,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.15898122869925,22.85017899255937,-7.758981228699248
2023-06-16 08:59:49.603,0,0,0,0,14.72,5.98,29.8,43.0,30.6,35.4,3450,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.63,28.24,25.27,26.55,24.1,1.1,1.17,42.7,19.9,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,43.15898122869925,22.792019034179226,-7.758981228699248
2023-06-16 08:59:49.803,0,0,0,0,14.82,5.98,29.8,43.0,30.6,35.4,3450,0,22.5,39.5,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.63,28.24,25.29,26.55,24.1,1.09,1.17,42.72,19.85,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,43.458218771566976,22.792019034179226,-8.058218771566978
2023-06-16 08:59:50.101,0,0,0,0,14.75,6.01,29.8,43.4,30.6,35.6,3450,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.5,28.13,25.29,26.55,24.1,1.09,1.17,42.71,19.85,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.24890835298578,22.61797000747024,-7.648908352985778
2023-06-16 08:59:50.404,0,0,0,0,14.77,6.01,30.0,43.4,30.6,35.6,3450,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.5,28.13,25.28,26.55,24.1,1.1,1.17,42.71,20.03,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.30878540532245,22.61797000747024,-7.708785405322452
2023-06-16 08:59:50.601,0,0,0,0,14.75,6.01,30.0,43.4,30.6,35.6,3450,0,22.5,39.5,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.38,27.99,25.29,26.55,24.1,1.09,1.17,42.75,20.13,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.24890835298578,22.61797000747024,-7.648908352985778
2023-06-16 08:59:50.902,0,0,0,0,14.72,6.01,30.0,43.7,30.6,35.8,3450,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.38,27.99,25.29,26.55,24.1,1.09,1.17,42.7,20.13,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.15898122869925,22.61797000747024,-7.35898122869925
2023-06-16 08:59:51.202,0,0,0,0,14.77,6.01,30.0,43.7,30.6,35.8,3450,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.24,27.87,25.28,26.55,24.1,1.1,1.17,42.7,20.08,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.30878540532245,22.61797000747024,-7.508785405322456
2023-06-16 08:59:51.401,0,0,0,0,14.75,5.99,30.1,43.7,30.6,35.8,3450,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.24,27.87,25.28,26.54,24.1,1.09,1.17,42.64,20.01,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,43.24890835298578,22.733931024955645,-7.448908352985782
2023-06-16 08:59:51.702,0,0,0,0,14.75,5.99,30.1,43.7,30.6,35.8,3450,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,27.73,25.28,26.54,24.1,1.09,1.17,42.69,20.01,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,43.24890835298578,22.733931024955645,-7.448908352985782
2023-06-16 08:59:52.001,0,0,0,0,14.75,5.99,30.1,43.7,30.6,35.8,3450,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,27.73,25.28,26.54,24.1,1.09,1.17,42.69,19.94,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,43.24890835298578,22.733931024955645,-7.448908352985782
2023-06-16 08:59:52.201,0,0,0,0,14.75,6.01,30.1,43.7,30.6,35.8,3450,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.97,27.6,25.28,26.54,24.1,1.09,1.17,42.75,19.97,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.24890835298578,22.61797000747024,-7.448908352985782
2023-06-16 08:59:52.503,0,0,0,0,14.72,6.01,30.2,44.1,30.5,36.0,3450,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.84,27.6,25.28,26.54,24.1,1.09,1.17,42.69,19.97,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.15898122869925,22.51797000747024,-7.158981228699247
2023-06-16 08:59:52.801,0,0,0,0,14.75,6.02,30.2,44.1,30.5,36.0,3450,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.84,27.46,25.29,26.53,24.1,1.09,1.17,42.69,19.89,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,8.039903421598183,43.24890835298578,22.460096578401817,-7.248908352985779
2023-06-16 08:59:53.003,0,0,0,0,14.77,6.01,30.2,44.1,30.5,36.0,3450,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.72,27.46,25.29,26.53,24.1,1.09,1.17,42.71,19.85,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.30878540532245,22.51797000747024,-7.308785405322453
2023-06-16 08:59:53.302,0,0,0,0,14.77,6.02,30.2,44.1,30.5,36.0,3450,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.72,27.33,25.27,26.53,24.1,1.09,1.17,42.7,19.85,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,8.039903421598183,43.30878540532245,22.460096578401817,-7.308785405322453
2023-06-16 08:59:53.502,0,0,0,0,14.75,6.01,30.3,44.5,30.5,36.2,3450,0,22.5,39.5,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.59,27.21,25.27,26.53,24.1,1.1,1.17,42.7,20.01,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.24890835298578,22.51797000747024,-7.048908352985777
2023-06-16 08:59:53.802,0,0,0,0,14.75,6.01,30.3,44.5,30.5,36.2,3450,0,22.5,39.5,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.59,27.21,25.29,26.53,24.1,1.09,1.17,42.69,20.06,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.24890835298578,22.51797000747024,-7.048908352985777
2023-06-16 08:59:54.102,0,0,0,0,14.75,6.01,30.3,44.5,30.5,36.2,3450,0,22.5,39.5,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.47,27.08,25.29,26.53,24.1,1.09,1.17,42.67,20.06,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.24890835298578,22.51797000747024,-7.048908352985777
2023-06-16 08:59:54.302,0,0,0,0,14.85,6.04,30.3,44.5,30.5,36.2,3450,0,22.5,39.5,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.47,27.08,25.29,26.5,24.1,1.1,1.17,42.67,20.08,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,8.155437165116382,43.547701697487184,22.344562834883618,-7.347701697487182
2023-06-16 08:59:54.501,0,0,0,0,14.77,6.02,30.3,44.9,30.4,36.4,3450,0,22.5,39.5,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.34,26.95,25.29,26.5,24.1,1.1,1.17,42.63,19.99,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,8.039903421598183,43.30878540532245,22.360096578401816,-6.908785405322455
2023-06-16 08:59:54.902,0,0,0,0,14.82,6.02,30.5,44.9,30.4,36.4,3450,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.34,26.95,25.3,26.51,24.1,1.09,1.17,42.64,19.99,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,8.039903421598183,43.458218771566976,22.360096578401816,-7.0582187715669775
2023-06-16 08:59:55.002,0,0,0,0,14.77,6.01,30.5,44.9,30.4,36.4,3450,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.19,26.8,25.3,26.51,24.1,1.09,1.17,42.64,20.04,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.30878540532245,22.417970007470238,-6.908785405322455
2023-06-16 08:59:55.303,0,0,0,0,14.77,6.01,30.5,44.9,30.4,36.4,3450,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.19,26.8,25.28,26.5,24.1,1.09,1.17,42.67,20.07,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.30878540532245,22.417970007470238,-6.908785405322455
2023-06-16 08:59:55.502,0,0,0,0,14.82,6.01,30.5,45.3,30.3,36.6,3450,0,22.5,39.5,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.06,26.69,25.28,26.5,24.1,1.09,1.17,42.7,20.07,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.458218771566976,22.31797000747024,-6.858218771566975
2023-06-16 08:59:55.803,0,0,0,0,14.82,6.01,30.5,45.3,30.3,36.6,3450,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.06,26.69,25.28,26.49,24.1,1.09,1.17,42.7,20.04,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.458218771566976,22.31797000747024,-6.858218771566975
2023-06-16 08:59:56.102,0,0,0,0,14.77,6.01,30.6,45.3,30.3,36.6,3450,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.92,26.56,25.28,26.49,24.1,1.09,1.18,42.68,20.17,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.30878540532245,22.31797000747024,-6.708785405322452
2023-06-16 08:59:56.402,0,0,0,0,14.75,6.02,30.6,45.6,30.3,36.6,3450,0,22.5,39.5,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.92,26.56,25.28,26.48,24.1,1.1,1.17,42.68,20.17,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,8.039903421598183,43.24890835298578,22.260096578401818,-6.648908352985778
2023-06-16 08:59:56.602,0,0,0,0,14.77,6.01,30.6,45.6,30.3,36.6,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.79,26.42,25.28,26.48,24.1,1.09,1.17,42.68,20.25,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.30878540532245,22.31797000747024,-6.708785405322452
2023-06-16 08:59:56.902,0,0,0,0,14.77,6.01,30.6,45.6,30.2,36.8,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.79,26.42,25.29,26.5,24.1,1.09,1.17,42.66,20.4,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.30878540532245,22.21797000747024,-6.508785405322456
2023-06-16 08:59:57.202,0,0,0,0,14.82,5.99,30.6,45.6,30.2,36.8,3450,0,22.5,39.5,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.67,26.31,25.29,26.5,24.1,1.1,1.17,42.66,20.4,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,43.458218771566976,22.333931024955643,-6.658218771566979
2023-06-16 08:59:57.403,0,0,0,0,14.75,5.98,30.6,45.6,30.2,36.8,3450,0,22.5,39.5,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.67,26.31,25.28,26.49,24.1,1.1,1.17,42.68,20.0,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,43.24890835298578,22.392019034179224,-6.448908352985782
2023-06-16 08:59:57.702,0,0,0,0,14.82,6.02,30.6,45.6,30.2,36.8,3450,0,22.5,39.5,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.53,26.19,25.27,26.49,24.1,1.1,1.17,42.68,19.93,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,8.039903421598183,43.458218771566976,22.160096578401816,-6.658218771566979
2023-06-16 08:59:58.002,0,0,0,0,14.77,6.01,30.8,46.0,30.1,37.0,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.53,26.19,25.27,26.48,24.1,1.09,1.17,42.68,19.93,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.30878540532245,22.11797000747024,-6.308785405322453
2023-06-16 08:59:58.203,0,0,0,0,14.75,5.99,30.8,46.0,30.1,37.0,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.41,26.05,25.28,26.48,24.1,1.09,1.17,42.63,19.73,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,43.24890835298578,22.233931024955645,-6.248908352985779
2023-06-16 08:59:58.502,0,0,0,0,14.82,6.02,30.8,46.0,30.1,37.0,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.3,26.05,25.28,26.47,24.1,1.09,1.17,42.62,19.94,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,8.039903421598183,43.458218771566976,22.06009657840182,-6.458218771566976
2023-06-16 08:59:58.802,0,0,0,0,14.82,6.01,30.8,46.0,30.1,37.0,3450,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.3,25.91,25.3,26.48,24.1,1.09,1.17,42.62,19.94,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.458218771566976,22.11797000747024,-6.458218771566976
2023-06-16 08:59:59.001,0,0,0,0,14.85,6.01,30.8,46.4,30.0,37.1,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.17,25.91,25.3,26.48,24.1,1.1,1.17,42.65,20.13,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.547701697487184,22.01797000747024,-6.447701697487183
2023-06-16 08:59:59.302,0,0,0,0,14.85,5.99,30.8,46.4,30.0,37.1,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.17,25.79,25.29,26.47,24.1,1.1,1.17,42.67,20.37,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,43.547701697487184,22.133931024955643,-6.447701697487183
2023-06-16 08:59:59.502,0,0,0,0,14.77,6.01,30.9,46.4,30.0,37.1,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.04,25.79,25.29,26.47,24.1,1.09,1.17,42.67,20.37,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.30878540532245,22.01797000747024,-6.208785405322452
2023-06-16 08:59:59.802,0,0,0,0,14.82,5.99,30.9,46.4,30.0,37.1,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.04,25.65,25.29,26.46,24.1,1.09,1.17,42.62,20.39,55.11,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,43.458218771566976,22.133931024955643,-6.358218771566975
2023-06-16 09:00:00.003,0,0,0,0,14.82,5.99,30.9,46.8,29.9,37.3,3450,0,22.5,39.5,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.89,25.65,25.29,26.46,24.1,1.09,1.17,42.68,20.39,55.11,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,43.458218771566976,22.033931024955642,-6.158218771566979
2023-06-16 09:00:00.301,0,0,0,0,14.82,5.98,30.9,46.8,29.9,37.3,3450,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.89,25.53,25.29,26.46,24.1,1.09,1.17,42.68,20.28,55.11,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,43.458218771566976,22.092019034179224,-6.158218771566979
2023-06-16 09:00:00.602,0,0,0,0,14.85,5.99,31.0,46.8,29.9,37.3,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.78,25.53,25.29,26.46,24.1,1.09,1.17,42.66,20.39,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,43.547701697487184,22.033931024955642,-6.247701697487187
2023-06-16 09:00:00.802,0,0,0,0,14.85,5.98,31.0,46.8,29.9,37.3,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.78,25.41,25.28,26.46,24.1,1.09,1.17,42.64,20.39,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,43.547701697487184,22.092019034179224,-6.247701697487187
2023-06-16 09:00:01.102,0,0,0,0,14.85,5.98,31.0,47.1,29.9,37.4,3450,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.66,25.29,25.28,26.46,24.1,1.09,1.17,42.64,20.49,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,43.547701697487184,22.092019034179224,-6.147701697487186
2023-06-16 09:00:01.401,0,0,0,0,14.87,5.98,31.0,47.1,29.9,37.4,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.66,25.29,25.29,26.45,24.1,1.09,1.17,42.68,20.64,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,43.60728347724063,22.092019034179224,-6.20728347724063
2023-06-16 09:00:01.601,0,0,0,0,14.89,6.01,31.1,47.1,29.8,37.4,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.51,25.16,25.29,26.45,24.1,1.09,1.17,42.67,20.64,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.66680661229208,21.81797000747024,-6.266806612292079
2023-06-16 09:00:01.902,0,0,0,0,14.87,6.01,31.1,47.1,29.8,37.4,3450,0,22.5,39.5,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.51,25.16,25.3,26.45,24.1,1.09,1.18,42.67,20.3,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.60728347724063,21.81797000747024,-6.20728347724063
2023-06-16 09:00:02.202,0,0,0,0,14.87,6.01,31.1,47.1,29.8,37.4,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.4,25.03,25.29,26.45,24.1,1.1,1.18,42.64,20.18,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.60728347724063,21.81797000747024,-6.20728347724063
2023-06-16 09:00:02.403,0,0,0,0,14.82,5.99,31.1,47.1,29.8,37.4,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.4,25.03,25.29,26.45,24.1,1.1,1.17,42.65,20.18,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,43.458218771566976,21.933931024955644,-6.0582187715669775
2023-06-16 09:00:02.702,0,0,0,0,14.82,6.04,31.2,47.5,29.6,37.5,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.28,24.9,25.28,26.45,24.1,1.09,1.17,42.65,19.72,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,8.155437165116382,43.458218771566976,21.44456283488362,-5.958218771566976
2023-06-16 09:00:02.902,0,0,0,0,14.87,6.01,31.2,47.5,29.6,37.5,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.28,24.9,25.28,26.45,24.1,1.1,1.17,42.66,19.85,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.60728347724063,21.61797000747024,-6.107283477240628
2023-06-16 09:00:03.201,0,0,0,0,14.85,5.99,31.2,47.5,29.6,37.5,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.14,24.78,25.29,26.45,24.1,1.1,1.17,42.67,19.85,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,43.547701697487184,21.733931024955645,-6.0477016974871844
2023-06-16 09:00:03.401,0,0,0,0,14.82,5.99,31.2,47.5,29.6,37.5,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.14,24.78,25.29,26.46,24.1,1.09,1.17,42.67,19.71,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,43.458218771566976,21.733931024955645,-5.958218771566976
2023-06-16 09:00:03.702,0,0,0,0,14.85,6.02,31.2,47.8,29.5,37.6,3450,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.02,24.65,25.28,26.46,24.1,1.09,1.17,42.67,19.83,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,8.039903421598183,43.547701697487184,21.460096578401817,-5.947701697487183
2023-06-16 09:00:04.002,0,0,0,0,14.87,5.98,31.3,47.8,29.5,37.6,3450,0,22.5,39.5,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.02,24.65,25.28,26.46,24.1,1.09,1.18,42.65,19.83,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,43.60728347724063,21.692019034179225,-6.007283477240627
2023-06-16 09:00:04.202,0,0,0,0,14.85,5.98,31.3,47.8,29.5,37.6,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.89,24.52,25.28,26.47,24.1,1.09,1.17,42.65,19.99,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,43.547701697487184,21.692019034179225,-5.947701697487183
2023-06-16 09:00:04.502,0,0,0,0,14.82,5.99,31.3,48.2,29.4,37.8,3450,0,22.5,39.5,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.78,24.52,25.28,26.47,24.1,1.09,1.17,42.71,20.3,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,43.458218771566976,21.533931024955642,-5.658218771566979
2023-06-16 09:00:04.701,0,0,0,0,14.89,6.02,31.3,48.2,29.4,37.8,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.78,24.39,25.29,26.46,24.1,1.09,1.17,42.67,20.3,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,8.039903421598183,43.66680661229208,21.360096578401816,-5.866806612292081
2023-06-16 09:00:05.002,0,0,0,0,14.87,6.01,31.4,48.2,29.4,37.8,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.65,24.39,25.29,26.46,24.1,1.09,1.17,42.67,20.26,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.60728347724063,21.417970007470238,-5.807283477240631
2023-06-16 09:00:05.303,0,0,0,0,14.89,5.99,31.4,48.2,29.4,37.8,3450,0,22.5,39.5,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.65,24.26,25.28,26.46,24.1,1.09,1.17,42.63,20.13,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,43.66680661229208,21.533931024955642,-5.866806612292081
2023-06-16 09:00:05.602,0,0,0,0,14.87,6.03,31.4,48.5,29.3,37.8,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.53,24.26,25.28,26.46,24.1,1.09,1.17,42.64,20.13,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,43.60728347724063,21.20229425686698,-5.807283477240631
2023-06-16 09:00:05.802,0,0,0,0,14.87,6.01,31.4,48.5,29.3,37.8,3450,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.53,24.15,25.29,26.46,24.1,1.09,1.17,42.64,19.84,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.60728347724063,21.31797000747024,-5.807283477240631
2023-06-16 09:00:06.001,0,0,0,0,14.82,6.01,31.5,48.5,29.3,38.0,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.4,24.01,25.29,26.46,24.1,1.09,1.17,42.62,19.82,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.458218771566976,21.31797000747024,-5.458218771566976
2023-06-16 09:00:06.402,0,0,0,0,14.87,6.01,31.5,48.5,29.3,38.0,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.4,24.01,25.29,26.46,24.1,1.09,1.17,42.65,19.82,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.60728347724063,21.31797000747024,-5.607283477240628
2023-06-16 09:00:06.602,0,0,0,0,14.89,6.02,31.5,48.9,29.3,38.0,3400,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.28,23.88,25.29,26.46,24.1,1.1,1.17,42.65,19.62,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,8.039903421598183,43.66680661229208,21.260096578401818,-5.666806612292078
2023-06-16 09:00:06.802,0,0,0,0,14.87,6.01,31.5,48.9,29.3,38.0,3400,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.28,23.88,25.28,26.47,24.1,1.1,1.18,42.65,19.42,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.60728347724063,21.31797000747024,-5.607283477240628
2023-06-16 09:00:07.201,0,0,0,0,14.89,6.03,31.6,48.9,29.1,38.1,3400,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.15,23.77,25.28,26.47,24.1,1.09,1.17,42.64,19.42,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,43.66680661229208,21.002294256866982,-5.566806612292076
2023-06-16 09:00:07.401,0,0,0,0,14.85,6.01,31.6,48.9,29.1,38.1,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.15,23.77,25.29,26.47,24.1,1.09,1.17,42.64,19.58,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.547701697487184,21.11797000747024,-5.447701697487183
2023-06-16 09:00:07.602,0,0,0,0,14.89,6.01,31.6,48.9,29.1,38.1,3450,0,22.5,39.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.02,23.65,25.3,26.47,24.1,1.09,1.17,42.67,19.68,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.66680661229208,21.11797000747024,-5.566806612292076
2023-06-16 09:00:08.002,0,0,0,0,14.89,6.02,31.7,49.3,29.0,38.2,3400,0,22.5,39.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.02,23.65,25.3,26.48,24.1,1.09,1.17,42.63,19.68,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,8.039903421598183,43.66680661229208,20.960096578401817,-5.466806612292075
2023-06-16 09:00:08.201,0,0,0,0,14.85,6.01,31.7,49.3,29.0,38.2,3400,0,22.5,39.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.89,23.53,25.28,26.48,24.1,1.09,1.17,42.63,19.92,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.547701697487184,21.01797000747024,-5.347701697487182
2023-06-16 09:00:08.502,0,0,0,0,14.87,6.01,31.7,49.3,29.0,38.2,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.77,23.53,25.28,26.47,24.1,1.09,1.17,42.69,20.09,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.60728347724063,21.01797000747024,-5.407283477240625
2023-06-16 09:00:08.802,0,0,0,0,14.92,6.01,31.7,49.3,29.0,38.2,3400,0,22.5,39.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.77,23.38,25.29,26.47,24.1,1.09,1.17,42.64,20.09,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.75598165214387,21.01797000747024,-5.5559816521438705
2023-06-16 09:00:08.902,0,0,0,0,14.87,5.99,31.7,49.3,29.0,38.2,3400,0,22.5,39.5,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.65,23.38,25.29,26.49,24.1,1.1,1.17,42.64,20.22,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,43.60728347724063,21.133931024955643,-5.407283477240625
2023-06-16 09:00:09.301,0,0,0,0,14.87,5.99,31.7,49.6,28.8,38.3,3450,0,22.5,39.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.65,23.28,25.29,26.49,24.1,1.1,1.17,42.61,20.19,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,43.60728347724063,20.933931024955644,-5.307283477240631
2023-06-16 09:00:09.502,0,0,0,0,14.85,5.99,31.8,49.6,28.8,38.3,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.53,23.28,25.29,26.49,24.1,1.1,1.17,42.58,20.19,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,43.547701697487184,20.933931024955644,-5.247701697487187
2023-06-16 09:00:09.703,0,0,0,0,14.87,5.99,31.8,49.6,28.8,38.3,3400,0,22.5,39.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.53,23.15,25.29,26.48,24.1,1.1,1.17,42.58,19.61,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,43.60728347724063,20.933931024955644,-5.307283477240631
2023-06-16 09:00:10.102,0,0,0,0,14.87,6.02,31.8,49.9,28.7,38.5,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.4,23.15,25.29,26.48,24.1,1.1,1.17,42.62,19.38,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,8.039903421598183,43.60728347724063,20.660096578401816,-5.107283477240628
2023-06-16 09:00:10.303,0,0,0,0,14.92,6.01,31.8,49.9,28.7,38.5,3450,0,22.5,39.5,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.4,23.03,25.3,26.5,24.1,1.09,1.17,42.65,19.38,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.75598165214387,20.71797000747024,-5.255981652143873
2023-06-16 09:00:10.502,0,0,0,0,14.85,5.98,31.9,49.9,28.7,38.5,3400,0,22.5,39.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.28,23.03,25.3,26.5,24.1,1.09,1.17,42.65,19.36,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,43.547701697487184,20.892019034179224,-5.0477016974871844
2023-06-16 09:00:10.802,0,0,0,0,14.87,5.99,31.9,49.9,28.7,38.5,3400,0,22.5,39.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.28,22.9,25.29,26.51,24.1,1.09,1.17,42.68,20.08,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,43.60728347724063,20.833931024955643,-5.107283477240628
2023-06-16 09:00:11.102,0,0,0,0,14.89,6.01,31.9,50.2,28.7,38.5,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.16,22.9,25.29,26.51,24.1,1.09,1.17,42.68,20.08,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.66680661229208,20.71797000747024,-5.166806612292078
2023-06-16 09:00:11.403,0,0,0,0,14.87,5.99,31.9,50.2,28.7,38.5,3400,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.16,22.78,25.28,26.5,24.1,1.09,1.17,42.63,20.29,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,43.60728347724063,20.833931024955643,-5.107283477240628
2023-06-16 09:00:11.601,0,0,0,0,14.89,5.99,32.0,50.2,28.5,38.6,3400,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.03,22.66,25.28,26.5,24.1,1.09,1.17,42.62,20.33,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,43.66680661229208,20.633931024955643,-5.066806612292076
2023-06-16 09:00:11.901,0,0,0,0,14.92,6.01,32.0,50.2,28.5,38.6,3400,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.03,22.66,25.28,26.51,24.1,1.09,1.17,42.62,20.33,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.75598165214387,20.51797000747024,-5.155981652143872
2023-06-16 09:00:12.102,0,0,0,0,14.87,6.02,32.0,50.2,28.5,38.6,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.92,22.53,25.28,26.51,24.1,1.09,1.17,42.64,19.86,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,8.039903421598183,43.60728347724063,20.460096578401817,-5.007283477240627
2023-06-16 09:00:12.401,0,0,0,0,14.87,6.01,32.0,50.2,28.5,38.6,3400,0,22.5,39.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.92,22.53,25.29,26.51,24.1,1.09,1.17,42.65,19.87,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.60728347724063,20.51797000747024,-5.007283477240627
2023-06-16 09:00:12.602,0,0,0,0,14.87,5.99,32.1,50.5,28.4,38.7,3400,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.8,22.42,25.3,26.51,24.1,1.09,1.17,42.65,19.87,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,43.60728347724063,20.533931024955642,-4.907283477240625
2023-06-16 09:00:12.902,0,0,0,0,14.92,5.98,32.1,50.5,28.4,38.7,3400,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.8,22.42,25.3,26.5,24.1,1.09,1.17,42.68,19.7,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,43.75598165214387,20.592019034179224,-5.0559816521438705
2023-06-16 09:00:13.102,0,0,0,0,14.89,6.03,32.1,50.5,28.4,38.7,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.67,22.31,25.28,26.5,24.1,1.09,1.17,42.63,19.7,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,43.66680661229208,20.30229425686698,-4.966806612292075
