TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,phe_out,cond_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 09:00:13.402,0,0,0,0,14.89,6.01,32.1,50.5,28.4,38.7,3400,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.67,22.31,25.28,26.51,24.1,1.09,1.17,42.63,20.01,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.66680661229208,20.417970007470238,-4.966806612292075
2023-06-16 09:00:13.702,0,0,0,0,14.85,6.01,32.1,50.8,28.2,38.8,3400,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.55,22.18,25.28,26.51,24.1,1.09,1.17,42.64,19.79,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.547701697487184,20.21797000747024,-4.747701697487187
2023-06-16 09:00:13.901,0,0,0,0,14.89,6.02,32.1,50.8,28.2,38.8,3400,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.55,22.18,25.28,26.51,24.1,1.09,1.17,42.67,19.79,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,8.039903421598183,43.66680661229208,20.160096578401816,-4.866806612292081
2023-06-16 09:00:14.202,0,0,0,0,14.89,5.99,32.1,50.8,28.2,38.8,3400,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.43,22.06,25.28,26.51,24.1,1.09,1.17,42.67,19.92,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,43.66680661229208,20.333931024955643,-4.866806612292081
2023-06-16 09:00:14.403,0,0,0,0,14.87,6.01,32.1,50.8,28.2,38.8,3400,0,22.5,39.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.43,22.06,25.28,26.51,24.1,1.09,1.17,42.64,19.93,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.60728347724063,20.21797000747024,-4.807283477240631
2023-06-16 09:00:14.701,0,0,0,0,14.92,6.01,32.1,51.1,28.0,38.8,3400,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.31,21.94,25.29,26.51,24.1,1.09,1.17,42.64,19.93,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.75598165214387,20.01797000747024,-4.955981652143876
2023-06-16 09:00:15.001,0,0,0,0,14.87,5.98,32.3,51.1,28.0,38.8,3400,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.31,21.94,25.29,26.5,24.1,1.09,1.17,42.64,20.47,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,43.60728347724063,20.192019034179225,-4.807283477240631
2023-06-16 09:00:15.203,0,0,0,0,14.89,6.02,32.3,51.1,28.0,38.8,3400,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.2,21.8,25.29,26.51,24.1,1.09,1.17,42.62,20.72,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,8.039903421598183,43.66680661229208,19.960096578401817,-4.866806612292081
2023-06-16 09:00:15.501,0,0,0,0,14.87,6.01,32.3,51.1,28.0,38.8,3400,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.06,21.8,25.29,26.51,24.1,1.09,1.17,42.62,20.72,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.60728347724063,20.01797000747024,-4.807283477240631
2023-06-16 09:00:15.801,0,0,0,0,14.87,6.01,32.3,51.1,28.0,38.8,3400,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.06,21.68,25.29,26.48,24.1,1.09,1.17,42.62,20.99,55.14,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.60728347724063,20.01797000747024,-4.807283477240631
2023-06-16 09:00:16.002,0,0,0,0,14.87,6.01,32.3,51.5,27.8,39.0,3400,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.95,21.68,25.29,26.48,24.1,1.09,1.17,42.59,20.94,55.14,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.60728347724063,19.81797000747024,-4.607283477240628
2023-06-16 09:00:16.303,0,0,0,0,14.89,6.01,32.3,51.5,27.8,39.0,3400,0,22.5,39.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.95,21.56,25.29,26.49,24.1,1.09,1.17,42.61,20.94,55.14,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.66680661229208,19.81797000747024,-4.666806612292078
2023-06-16 09:00:16.602,0,0,0,0,14.92,6.01,32.3,51.5,27.8,39.0,3400,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.81,21.56,25.29,26.49,24.1,1.09,1.17,42.61,20.81,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.75598165214387,19.81797000747024,-4.755981652143873
2023-06-16 09:00:16.803,0,0,0,0,14.89,6.01,32.3,51.5,27.8,39.0,3400,0,22.5,39.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.81,21.44,25.29,26.48,24.1,1.09,1.17,42.61,20.44,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.66680661229208,19.81797000747024,-4.666806612292078
2023-06-16 09:00:17.101,0,0,0,0,14.89,6.01,32.3,51.8,27.7,39.0,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.7,21.33,25.29,26.48,24.1,1.09,1.17,42.64,20.44,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.66680661229208,19.71797000747024,-4.666806612292078
2023-06-16 09:00:17.401,0,0,0,0,14.89,5.99,32.3,51.8,27.7,39.0,3400,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.7,21.33,25.31,26.47,24.1,1.09,1.17,42.64,20.12,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,43.66680661229208,19.833931024955643,-4.666806612292078
2023-06-16 09:00:17.602,0,0,0,0,14.94,6.01,32.4,51.8,27.7,39.0,3400,0,22.5,39.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.59,21.21,25.3,26.47,24.1,1.09,1.17,42.66,20.03,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.81535876679777,19.71797000747024,-4.815358766797772
2023-06-16 09:00:17.802,0,0,0,0,14.89,5.99,32.4,51.8,27.7,39.0,3450,0,22.5,39.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.59,21.21,25.3,26.48,24.1,1.09,1.17,42.64,20.03,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,43.66680661229208,19.833931024955643,-4.666806612292078
2023-06-16 09:00:18.103,0,0,0,0,14.89,6.01,32.4,52.1,27.5,39.1,3400,0,22.5,39.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.46,21.1,25.29,26.48,24.1,1.09,1.17,42.64,19.7,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.66680661229208,19.51797000747024,-4.566806612292076
2023-06-16 09:00:18.301,0,0,0,0,14.92,5.99,32.4,52.1,27.5,39.1,3400,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.46,21.1,25.29,26.46,24.1,1.09,1.17,42.61,19.62,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,43.75598165214387,19.633931024955643,-4.655981652143872
2023-06-16 09:00:18.602,0,0,0,0,14.89,6.01,32.5,52.1,27.5,39.1,3400,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.35,20.98,25.29,26.46,24.1,1.09,1.16,42.59,19.62,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.66680661229208,19.51797000747024,-4.566806612292076
2023-06-16 09:00:18.904,0,0,0,0,14.89,5.98,32.5,52.1,27.5,39.1,3400,0,22.5,39.5,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.35,20.98,25.29,26.45,24.1,1.09,1.16,42.59,19.89,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,43.66680661229208,19.692019034179225,-4.566806612292076
2023-06-16 09:00:19.102,0,0,0,0,14.87,6.01,32.5,52.3,27.3,39.1,3400,0,22.5,39.5,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.23,20.85,25.29,26.45,24.1,1.09,1.17,42.61,20.45,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.60728347724063,19.31797000747024,-4.507283477240627
2023-06-16 09:00:19.402,0,0,0,0,14.87,6.01,32.5,52.3,27.3,39.1,3450,0,22.5,39.5,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.23,20.85,25.29,26.44,24.1,1.09,1.17,42.61,20.45,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.60728347724063,19.31797000747024,-4.507283477240627
2023-06-16 09:00:19.703,0,0,0,0,14.89,6.01,32.6,52.3,27.3,39.2,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.1,20.74,25.29,26.44,24.1,1.09,1.17,42.61,21.08,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.66680661229208,19.31797000747024,-4.466806612292075
2023-06-16 09:00:19.902,0,0,0,0,14.92,6.01,32.6,52.3,27.3,39.2,3400,0,22.5,39.5,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.1,20.74,25.29,26.45,24.1,1.09,1.17,42.62,20.88,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.75598165214387,19.31797000747024,-4.5559816521438705
2023-06-16 09:00:20.104,0,0,0,0,14.92,6.01,32.6,52.6,27.3,39.2,3400,0,22.5,39.5,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.98,20.61,25.29,26.45,24.1,1.09,1.17,42.62,20.88,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.75598165214387,19.31797000747024,-4.5559816521438705
2023-06-16 09:00:20.502,0,0,0,0,14.94,6.01,32.6,52.6,27.1,39.3,3400,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.98,20.61,25.29,26.45,24.1,1.09,1.17,42.65,20.84,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.81535876679777,19.11797000747024,-4.515358766797775
2023-06-16 09:00:20.602,0,0,0,0,14.92,6.01,32.6,52.6,27.1,39.3,3400,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.86,20.49,25.29,26.45,24.1,1.09,1.17,42.64,20.84,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.75598165214387,19.11797000747024,-4.455981652143876
2023-06-16 09:00:21.002,0,0,0,0,14.94,6.01,32.6,52.6,27.1,39.3,3400,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.86,20.49,25.29,26.45,24.1,1.09,1.17,42.64,20.34,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.81535876679777,19.11797000747024,-4.515358766797775
2023-06-16 09:00:21.302,0,0,0,0,14.92,6.01,32.6,52.6,27.1,39.3,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.75,20.36,25.3,26.45,24.1,1.09,1.17,42.66,20.16,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.75598165214387,19.11797000747024,-4.455981652143876
2023-06-16 09:00:21.402,0,0,0,0,14.89,5.98,32.6,52.6,27.1,39.3,3450,0,22.5,39.5,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.63,20.36,25.3,26.45,24.1,1.09,1.17,42.64,20.16,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,43.66680661229208,19.292019034179226,-4.366806612292081
2023-06-16 09:00:21.801,0,0,0,0,14.92,5.97,32.7,52.9,27.0,39.4,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.63,20.26,25.29,26.44,24.1,1.09,1.17,42.64,20.07,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.75598165214387,19.25017899255937,-4.355981652143875
2023-06-16 09:00:22.102,0,0,0,0,14.89,5.98,32.7,52.9,27.0,39.4,3400,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.52,20.26,25.29,26.44,24.1,1.09,1.17,42.65,20.26,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,43.66680661229208,19.192019034179225,-4.266806612292079
2023-06-16 09:00:22.202,0,0,0,0,14.89,5.99,32.7,52.9,27.0,39.4,3400,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.52,20.14,25.29,26.44,24.1,1.09,1.17,42.71,20.26,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,43.66680661229208,19.133931024955643,-4.266806612292079
2023-06-16 09:00:22.602,0,0,0,0,14.89,5.96,32.7,53.2,26.8,39.5,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.39,20.14,25.29,26.44,24.1,1.09,1.17,42.71,20.09,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,43.66680661229208,19.10841111295837,-4.166806612292078
2023-06-16 09:00:22.902,0,0,0,0,14.87,5.97,32.7,53.2,26.8,39.5,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.39,20.03,25.28,26.44,24.1,1.09,1.17,42.67,19.79,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.60728347724063,19.05017899255937,-4.107283477240628
2023-06-16 09:00:23.002,0,0,0,0,14.94,5.97,32.8,53.2,26.8,39.5,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.28,19.91,25.28,26.44,24.1,1.09,1.17,42.72,19.79,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.81535876679777,19.05017899255937,-4.315358766797772
2023-06-16 09:00:23.402,0,0,0,0,14.92,5.97,32.8,53.2,26.8,39.5,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.28,19.91,25.28,26.44,24.1,1.09,1.17,42.72,19.33,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.75598165214387,19.05017899255937,-4.255981652143873
2023-06-16 09:00:23.701,0,0,0,0,14.89,5.96,32.8,53.5,26.6,39.5,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.17,19.8,25.28,26.44,24.1,1.09,1.17,42.79,19.37,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,43.66680661229208,18.90841111295837,-4.166806612292078
2023-06-16 09:00:23.901,0,0,0,0,14.94,5.97,32.8,53.5,26.6,39.5,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.17,19.8,25.3,26.43,24.1,1.09,1.17,42.78,19.45,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.81535876679777,18.85017899255937,-4.315358766797772
2023-06-16 09:00:24.201,0,0,0,0,14.97,5.96,32.9,53.5,26.6,39.5,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.05,19.68,25.29,26.43,24.1,1.09,1.17,42.78,19.45,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,43.90431540632159,18.90841111295837,-4.404315406321587
2023-06-16 09:00:24.403,0,0,0,0,14.92,5.97,32.9,53.5,26.6,39.5,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.05,19.68,25.29,26.43,24.1,1.09,1.17,42.82,19.57,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.75598165214387,18.85017899255937,-4.255981652143873
2023-06-16 09:00:24.701,0,0,0,0,14.92,5.97,32.9,53.5,26.6,39.5,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.92,19.55,25.3,26.43,24.1,1.09,1.17,42.85,19.57,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.75598165214387,18.85017899255937,-4.255981652143873
2023-06-16 09:00:24.901,0,0,0,0,14.92,5.95,32.9,53.5,26.6,39.5,3450,0,22.5,40.5,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.92,19.55,25.3,26.43,24.1,1.09,1.17,42.85,19.59,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,43.75598165214387,18.966715609231905,-4.255981652143873
2023-06-16 09:00:25.202,0,0,0,0,14.89,5.97,33.0,53.7,26.4,39.6,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.81,19.45,25.29,26.43,24.1,1.09,1.17,42.86,19.35,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.66680661229208,18.65017899255937,-4.066806612292076
2023-06-16 09:00:25.402,0,0,0,0,14.92,5.98,33.0,53.7,26.4,39.6,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.81,19.45,25.29,26.44,24.1,1.09,1.17,42.94,19.35,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,43.75598165214387,18.592019034179224,-4.155981652143872
2023-06-16 09:00:25.703,0,0,0,0,14.92,5.97,33.0,53.7,26.4,39.6,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.7,19.31,25.3,26.44,24.1,1.09,1.17,42.94,19.34,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.75598165214387,18.65017899255937,-4.155981652143872
2023-06-16 09:00:25.902,0,0,0,0,14.89,5.94,33.0,53.7,26.4,39.6,3450,0,22.5,40.5,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.7,19.31,25.3,26.43,24.1,1.09,1.17,42.97,19.28,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.5749073037628705,43.66680661229208,18.825092696237128,-4.066806612292076
2023-06-16 09:00:26.201,0,0,0,0,14.97,5.95,33.0,54.0,26.2,39.6,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.56,19.21,25.29,26.43,24.1,1.09,1.17,42.92,19.28,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,43.90431540632159,18.566715609231903,-4.304315406321585
2023-06-16 09:00:26.401,0,0,0,0,14.97,5.97,33.0,54.0,26.2,39.6,3450,0,22.5,40.5,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.56,19.21,25.29,26.43,24.1,1.09,1.17,42.92,19.61,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.90431540632159,18.45017899255937,-4.304315406321585
2023-06-16 09:00:26.702,0,0,0,0,14.92,5.95,33.0,54.0,26.2,39.6,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.46,19.09,25.29,26.43,24.1,1.09,1.17,42.96,19.62,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,43.75598165214387,18.566715609231903,-4.155981652143872
2023-06-16 09:00:26.901,0,0,0,0,14.92,5.94,33.0,54.0,26.2,39.6,3450,0,22.5,40.5,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.46,19.09,25.29,26.43,24.1,1.09,1.17,42.96,19.62,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.5749073037628705,43.75598165214387,18.62509269623713,-4.155981652143872
2023-06-16 09:00:27.201,0,0,0,0,14.99,5.92,33.0,54.3,26.0,39.7,3450,0,22.5,40.5,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.35,18.97,25.29,26.43,24.1,1.09,1.17,42.99,20.05,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,43.96354733911983,18.542065506914867,-4.263547339119825
2023-06-16 09:00:27.501,0,0,0,0,14.94,5.96,33.1,54.3,26.0,39.7,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.35,18.97,25.29,26.44,24.1,1.09,1.17,43.0,20.05,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,43.81535876679777,18.308411112958368,-4.115358766797769
2023-06-16 09:00:27.702,0,0,0,0,14.92,5.95,33.1,54.3,26.0,39.7,3450,0,22.5,40.5,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.22,18.86,25.29,26.43,24.1,1.09,1.17,43.0,19.91,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,43.75598165214387,18.366715609231903,-4.0559816521438705
2023-06-16 09:00:28.002,0,0,0,0,14.94,5.93,33.1,54.5,26.0,39.8,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.11,18.86,25.29,26.43,24.1,1.09,1.17,42.94,19.97,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,43.81535876679777,18.483542589838578,-4.015358766797775
2023-06-16 09:00:28.302,0,0,0,0,14.92,5.95,33.1,54.5,26.0,39.8,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.11,18.74,25.3,26.43,24.1,1.09,1.17,42.97,19.97,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,43.75598165214387,18.366715609231903,-3.955981652143876
2023-06-16 09:00:28.502,0,0,0,0,14.94,5.93,33.1,54.5,25.8,39.8,3450,0,22.5,40.5,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.99,18.74,25.3,26.43,24.1,1.09,1.17,42.97,19.84,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,43.81535876679777,18.28354258983858,-4.015358766797775
2023-06-16 09:00:28.802,0,0,0,0,14.94,5.94,33.1,54.5,25.8,39.8,3450,0,22.5,40.5,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.99,18.62,25.29,26.43,24.1,1.09,1.17,42.99,19.79,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,7.5749073037628705,43.81535876679777,18.22509269623713,-4.015358766797775
2023-06-16 09:00:29.102,0,0,0,0,14.92,5.94,33.1,54.5,25.8,39.8,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.87,18.62,25.29,26.43,24.1,1.09,1.17,42.96,19.79,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,7.5749073037628705,43.75598165214387,18.22509269623713,-3.955981652143876
2023-06-16 09:00:29.302,0,0,0,0,14.94,5.93,33.1,54.5,25.8,39.8,3450,0,22.5,40.5,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.87,18.51,25.29,26.43,24.1,1.09,1.17,42.96,20.17,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,43.81535876679777,18.28354258983858,-4.015358766797775
2023-06-16 09:00:29.602,0,0,0,0,14.94,5.93,33.2,54.8,25.6,39.9,3450,0,22.5,40.5,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.76,18.39,25.29,26.43,24.1,1.09,1.17,42.97,20.15,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,43.81535876679777,18.08354258983858,-3.915358766797773
2023-06-16 09:00:29.902,0,0,0,0,14.97,5.93,33.2,54.8,25.6,39.9,3450,0,22.5,40.5,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.76,18.39,25.31,26.43,24.1,1.09,1.17,42.98,20.15,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,43.90431540632159,18.08354258983858,-4.004315406321588
2023-06-16 09:00:30.203,0,0,0,0,14.97,5.94,33.2,54.8,25.6,39.9,3450,0,22.5,40.5,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.63,18.27,25.31,26.43,24.1,1.09,1.17,42.98,20.14,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.5749073037628705,43.90431540632159,18.02509269623713,-4.004315406321588
2023-06-16 09:00:30.402,0,0,0,0,14.99,5.93,33.2,54.8,25.6,39.9,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.63,18.27,25.29,26.43,24.1,1.09,1.17,42.98,20.09,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,43.96354733911983,18.08354258983858,-4.063547339119829
2023-06-16 09:00:30.601,0,0,0,0,14.94,5.93,33.3,55.0,25.4,40.0,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.54,18.17,25.29,26.43,24.1,1.09,1.16,42.97,19.6,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,43.81535876679777,17.883542589838576,-3.8153587667977718
2023-06-16 09:00:30.802,0,0,0,0,14.97,5.93,33.3,55.0,25.4,40.0,3450,0,22.5,40.5,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.54,18.17,25.29,26.43,24.1,1.09,1.17,42.97,19.6,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,43.90431540632159,17.883542589838576,-3.9043154063215866
2023-06-16 09:00:31.201,0,0,0,0,14.97,5.92,33.3,55.0,25.4,40.0,3450,0,22.5,40.5,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.42,18.05,25.3,26.43,24.1,1.09,1.17,42.96,19.64,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,43.90431540632159,17.942065506914865,-3.9043154063215866
2023-06-16 09:00:31.402,0,0,0,0,14.94,5.92,33.3,55.0,25.4,40.0,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.42,18.05,25.3,26.43,24.1,1.09,1.17,43.0,19.64,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,43.81535876679777,17.942065506914865,-3.8153587667977718
2023-06-16 09:00:31.601,0,0,0,0,14.97,5.92,33.3,55.2,25.1,40.0,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.3,17.95,25.29,26.43,24.1,1.09,1.17,43.0,19.71,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,43.90431540632159,17.642065506914868,-3.9043154063215866
2023-06-16 09:00:32.001,0,0,0,0,14.97,5.92,33.3,55.2,25.1,40.0,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.3,17.95,25.29,26.42,24.1,1.09,1.17,42.96,20.25,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,43.90431540632159,17.642065506914868,-3.9043154063215866
2023-06-16 09:00:32.202,0,0,0,0,14.97,5.91,33.3,55.2,25.1,40.0,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.19,17.83,25.31,26.42,24.1,1.09,1.17,42.94,20.25,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.399338334634933,43.90431540632159,17.700661665365068,-3.9043154063215866
2023-06-16 09:00:32.402,0,0,0,0,14.99,5.92,33.3,55.2,25.1,40.0,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.08,17.83,25.31,26.43,24.1,1.09,1.17,42.94,20.63,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,43.96354733911983,17.642065506914868,-3.9635473391198275
2023-06-16 09:00:32.802,0,0,0,0,14.94,5.9,33.3,55.5,25.1,40.1,3450,0,22.5,40.5,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.08,17.7,25.29,26.42,24.1,1.09,1.17,42.94,20.69,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,43.81535876679777,17.75933128411456,-3.7153587667977703
2023-06-16 09:00:33.102,0,0,0,0,14.97,5.9,33.5,55.5,25.0,40.1,3450,0,22.5,40.5,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.96,17.7,25.29,26.42,24.1,1.09,1.17,42.96,20.69,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,43.90431540632159,17.659331284114558,-3.804315406321585
2023-06-16 09:00:33.401,0,0,0,0,14.97,5.91,33.5,55.5,25.0,40.1,3450,0,22.5,40.5,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.96,17.59,25.29,26.44,24.1,1.09,1.17,42.96,20.41,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.399338334634933,43.90431540632159,17.600661665365067,-3.804315406321585
2023-06-16 09:00:33.602,0,0,0,0,14.97,5.93,33.5,55.5,25.0,40.1,3450,0,22.5,40.5,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.85,17.48,25.29,26.44,24.1,1.09,1.17,43.02,20.55,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,43.90431540632159,17.483542589838578,-3.804315406321585
2023-06-16 09:00:33.901,0,0,0,0,14.97,5.89,33.5,55.5,25.0,40.1,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.85,17.48,25.29,26.42,24.1,1.09,1.17,43.01,20.54,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,43.90431540632159,17.7180745831227,-3.804315406321585
2023-06-16 09:00:34.201,0,0,0,0,14.99,5.9,33.5,55.7,24.8,40.1,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.72,17.37,25.29,26.42,24.1,1.09,1.17,43.01,20.54,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,43.96354733911983,17.45933128411456,-3.863547339119826
2023-06-16 09:00:34.402,0,0,0,0,14.97,5.9,33.5,55.7,24.8,40.1,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.72,17.37,25.29,26.43,24.1,1.09,1.17,42.98,20.56,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,43.90431540632159,17.45933128411456,-3.804315406321585
2023-06-16 09:00:34.702,0,0,0,0,14.94,5.89,33.5,55.7,24.8,40.1,3450,0,22.5,40.5,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.61,17.25,25.29,26.43,24.1,1.09,1.17,42.96,20.0,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,43.81535876679777,17.5180745831227,-3.7153587667977703
2023-06-16 09:00:35.002,0,0,0,0,14.94,5.89,33.5,55.7,24.8,40.1,3450,0,22.5,40.5,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.61,17.25,25.29,26.44,24.1,1.09,1.17,42.96,20.0,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,43.81535876679777,17.5180745831227,-3.7153587667977703
2023-06-16 09:00:35.202,0,0,0,0,14.97,5.9,33.6,55.9,24.6,40.2,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.49,17.13,25.29,26.44,24.1,1.09,1.17,42.96,20.08,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,43.90431540632159,17.25933128411456,-3.7043154063215837
2023-06-16 09:00:35.502,0,0,0,0,14.94,5.91,33.6,55.9,24.6,40.2,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.49,17.13,25.29,26.44,24.1,1.09,1.17,42.96,20.14,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.399338334634933,43.81535876679777,17.200661665365068,-3.615358766797769
2023-06-16 09:00:35.802,0,0,0,0,14.99,5.89,33.6,55.9,24.6,40.2,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.39,17.03,25.29,26.44,24.1,1.09,1.17,42.96,20.14,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,43.96354733911983,17.3180745831227,-3.7635473391198246
2023-06-16 09:00:36.001,0,0,0,0,14.94,5.89,33.6,55.9,24.6,40.2,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.28,17.03,25.29,26.43,24.1,1.09,1.17,43.0,20.12,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,43.81535876679777,17.3180745831227,-3.615358766797769
2023-06-16 09:00:36.202,0,0,0,0,14.97,5.89,33.6,56.1,24.3,40.3,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.28,16.91,25.29,26.43,24.1,1.09,1.17,43.0,19.49,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,43.90431540632159,17.0180745831227,-3.6043154063215894
2023-06-16 09:00:36.503,0,0,0,0,14.97,5.89,33.6,56.1,24.3,40.3,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.17,16.91,25.29,26.43,24.1,1.09,1.17,43.0,19.49,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,43.90431540632159,17.0180745831227,-3.6043154063215894
2023-06-16 09:00:36.701,0,0,0,0,14.94,5.9,33.6,56.1,24.3,40.3,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.17,16.8,25.29,26.45,24.1,1.09,1.17,42.99,19.22,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,43.81535876679777,16.95933128411456,-3.5153587667977746
2023-06-16 09:00:37.002,0,0,0,0,14.97,5.89,33.6,56.1,24.3,40.3,3450,0,22.5,40.5,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.06,16.8,25.29,26.45,24.1,1.09,1.17,42.97,19.22,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,43.90431540632159,17.0180745831227,-3.6043154063215894
2023-06-16 09:00:37.303,0,0,0,0,14.94,5.88,33.6,56.4,24.1,40.3,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.06,16.68,25.31,26.43,24.1,1.09,1.17,42.97,19.09,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,7.223108216610683,43.81535876679777,16.87689178338932,-3.5153587667977746
2023-06-16 09:00:37.502,0,0,0,0,14.94,5.89,33.6,56.4,24.1,40.3,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.95,16.68,25.31,26.43,24.1,1.09,1.17,42.98,19.19,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,43.81535876679777,16.8180745831227,-3.5153587667977746
2023-06-16 09:00:37.802,0,0,0,0,14.94,5.89,33.6,56.4,24.1,40.3,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.95,16.58,25.3,26.43,24.1,1.09,1.17,42.99,19.19,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,43.81535876679777,16.8180745831227,-3.5153587667977746
2023-06-16 09:00:38.003,0,0,0,0,14.94,5.89,33.6,56.4,24.1,40.3,3450,0,22.5,40.5,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.83,16.58,25.3,26.43,24.1,1.09,1.17,42.99,18.87,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,43.81535876679777,16.8180745831227,-3.5153587667977746
2023-06-16 09:00:38.302,0,0,0,0,14.94,5.9,33.6,56.4,24.1,40.3,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.83,16.48,25.28,26.42,24.1,1.09,1.17,42.93,18.49,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,43.81535876679777,16.75933128411456,-3.5153587667977746
2023-06-16 09:00:38.502,0,0,0,0,14.94,5.88,33.6,56.4,24.1,40.3,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.72,16.48,25.28,26.42,24.1,1.09,1.17,42.92,18.49,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.223108216610683,43.81535876679777,16.87689178338932,-3.5153587667977746
2023-06-16 09:00:38.802,0,0,0,0,14.97,5.89,33.7,56.6,24.0,40.3,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.72,16.37,25.3,26.42,24.1,1.09,1.17,42.92,18.73,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,43.90431540632159,16.7180745831227,-3.6043154063215894
2023-06-16 09:00:39.102,0,0,0,0,14.94,5.89,33.7,56.6,24.0,40.3,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.6,16.37,25.3,26.42,24.1,1.09,1.17,42.97,18.7,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,43.81535876679777,16.7180745831227,-3.5153587667977746
2023-06-16 09:00:39.401,0,0,0,0,14.97,5.89,33.7,56.6,24.0,40.3,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.6,16.25,25.29,26.42,24.1,1.09,1.17,42.95,18.7,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,43.90431540632159,16.7180745831227,-3.6043154063215894
2023-06-16 09:00:39.603,0,0,0,0,14.99,5.85,33.8,56.8,23.7,40.5,3450,0,22.5,40.5,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.52,16.14,25.3,26.42,24.1,1.09,1.17,42.95,18.98,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,43.96354733911983,16.65378901747682,-3.4635473391198275
2023-06-16 09:00:39.902,0,0,0,0,14.94,5.88,33.8,56.8,23.7,40.5,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.52,16.14,25.3,26.41,24.1,1.09,1.17,42.96,18.88,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.223108216610683,43.81535876679777,16.476891783389316,-3.3153587667977718
2023-06-16 09:00:40.202,0,0,0,0,14.92,5.85,33.8,56.8,23.7,40.5,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.39,16.02,25.3,26.41,24.1,1.09,1.17,42.97,18.88,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,43.75598165214387,16.65378901747682,-3.2559816521438734
2023-06-16 09:00:40.403,0,0,0,0,14.94,5.87,33.8,56.8,23.7,40.5,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.39,16.02,25.3,26.41,24.1,1.09,1.17,42.97,19.64,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,7.164216893039452,43.81535876679777,16.535783106960547,-3.3153587667977718
2023-06-16 09:00:40.702,0,0,0,0,14.97,5.85,33.8,57.0,23.5,40.5,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.29,15.93,25.31,26.41,24.1,1.09,1.17,42.97,19.42,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,43.90431540632159,16.453789017476822,-3.4043154063215866
2023-06-16 09:00:41.001,0,0,0,0,14.94,5.87,33.8,57.0,23.5,40.5,3450,0,22.5,40.5,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.29,15.93,25.31,26.4,24.1,1.09,1.17,42.89,19.42,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,7.164216893039452,43.81535876679777,16.335783106960548,-3.3153587667977718
2023-06-16 09:00:41.202,0,0,0,0,14.97,5.85,33.8,57.0,23.5,40.5,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.19,15.81,25.3,26.4,24.1,1.09,1.17,42.89,19.24,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,43.90431540632159,16.453789017476822,-3.4043154063215866
2023-06-16 09:00:41.502,0,0,0,0,14.94,5.85,33.8,57.0,23.5,40.5,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.06,15.81,25.3,26.4,24.1,1.09,1.17,42.94,19.02,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,43.81535876679777,16.453789017476822,-3.3153587667977718
2023-06-16 09:00:41.802,0,0,0,0,14.97,5.85,33.8,57.2,23.3,40.5,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.06,15.71,25.31,26.39,24.1,1.09,1.17,42.91,19.02,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,43.90431540632159,16.253789017476823,-3.4043154063215866
2023-06-16 09:00:42.002,0,0,0,0,14.92,5.85,33.8,57.2,23.3,40.5,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.97,15.71,25.31,26.39,24.1,1.09,1.16,42.91,18.63,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,43.75598165214387,16.253789017476823,-3.2559816521438734
2023-06-16 09:00:42.302,0,0,0,0,14.89,5.84,33.9,57.2,23.3,40.5,3450,0,22.5,40.5,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.97,15.61,25.31,26.37,24.1,1.09,1.16,42.93,19.37,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,6.987095946189015,43.66680661229208,16.312904053810986,-3.1668066122920777
2023-06-16 09:00:42.501,0,0,0,0,14.97,5.85,33.9,57.2,23.3,40.5,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.84,15.51,25.31,26.37,24.1,1.09,1.17,42.94,19.42,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,43.90431540632159,16.253789017476823,-3.4043154063215866
2023-06-16 09:00:42.902,0,0,0,0,14.97,5.85,33.9,57.2,23.3,40.6,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.84,15.51,25.31,26.38,24.1,1.09,1.17,42.94,19.42,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,43.90431540632159,16.253789017476823,-3.304315406321585
2023-06-16 09:00:43.102,0,0,0,0,14.94,5.85,34.0,57.4,23.1,40.6,3450,0,22.5,40.5,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.75,15.39,25.31,26.38,24.1,1.09,1.17,42.94,19.53,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,43.81535876679777,16.053789017476824,-3.2153587667977703
2023-06-16 09:00:43.303,0,0,0,0,14.94,5.82,34.0,57.4,23.1,40.6,3450,0,22.5,40.5,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.75,15.39,25.31,26.37,24.1,1.09,1.17,42.92,20.07,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,6.868640579852013,43.81535876679777,16.23135942014799,-3.2153587667977703
2023-06-16 09:00:43.702,0,0,0,0,14.94,5.84,34.0,57.4,23.1,40.6,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.64,15.28,25.31,26.37,24.1,1.09,1.17,42.92,20.07,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,6.987095946189015,43.81535876679777,16.112904053810986,-3.2153587667977703
2023-06-16 09:00:43.902,0,0,0,0,14.94,5.85,34.0,57.4,23.1,40.6,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.64,15.28,25.3,26.37,24.1,1.09,1.17,42.96,19.66,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,43.81535876679777,16.053789017476824,-3.2153587667977703
2023-06-16 09:00:44.103,0,0,0,0,14.89,5.82,34.0,57.6,22.9,40.6,3450,0,22.5,40.5,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.52,15.19,25.31,26.37,24.1,1.09,1.17,42.96,19.6,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,6.868640579852013,43.66680661229208,16.031359420147986,-3.0668066122920763
2023-06-16 09:00:44.502,0,0,0,0,14.92,5.82,34.0,57.6,22.9,40.6,3450,0,22.5,40.5,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.52,15.19,25.31,26.36,24.1,1.09,1.17,42.96,19.6,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,6.868640579852013,43.75598165214387,16.031359420147986,-3.155981652143872
2023-06-16 09:00:44.702,0,0,0,0,14.92,5.83,34.0,57.6,22.9,40.6,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.42,15.08,25.3,26.36,24.1,1.09,1.17,42.89,19.04,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,6.927905887759948,43.75598165214387,15.97209411224005,-3.155981652143872
2023-06-16 09:00:44.903,0,0,0,0,14.94,5.83,34.0,57.6,22.9,40.6,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.42,15.08,25.3,26.36,24.1,1.09,1.17,42.94,18.46,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,6.927905887759948,43.81535876679777,15.97209411224005,-3.2153587667977703
2023-06-16 09:00:45.302,0,0,0,0,14.97,5.83,34.0,57.8,22.6,40.6,3450,0,22.5,40.5,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.33,14.96,25.31,26.36,24.1,1.09,1.16,42.94,18.46,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,6.927905887759948,43.90431540632159,15.672094112240053,-3.304315406321585
2023-06-16 09:00:45.402,0,0,0,0,14.97,5.81,34.0,57.8,22.6,40.6,3450,0,22.5,40.5,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.22,14.96,25.31,26.36,24.1,1.09,1.16,42.93,18.31,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,43.90431540632159,15.790700206006456,-3.304315406321585
2023-06-16 09:00:45.803,0,0,0,0,14.97,5.81,34.1,57.8,22.6,40.6,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.22,14.87,25.3,26.36,24.1,1.09,1.16,42.93,18.47,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,43.90431540632159,15.790700206006456,-3.304315406321585
2023-06-16 09:00:46.002,0,0,0,0,14.94,5.83,34.1,57.8,22.6,40.6,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.11,14.87,25.3,26.36,24.1,1.09,1.17,42.93,18.47,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,6.927905887759948,43.81535876679777,15.672094112240053,-3.2153587667977703
2023-06-16 09:00:46.201,0,0,0,0,14.92,5.82,34.1,58.0,22.5,40.7,3450,0,22.5,40.5,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.11,14.77,25.3,26.36,24.1,1.09,1.17,42.96,18.92,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,6.868640579852013,43.75598165214387,15.631359420147987,-3.0559816521438705
2023-06-16 09:00:46.501,0,0,0,0,14.94,5.81,34.1,58.0,22.5,40.7,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.0,14.77,25.3,26.36,24.1,1.09,1.17,42.92,18.92,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,43.81535876679777,15.690700206006454,-3.115358766797769
2023-06-16 09:00:46.802,0,0,0,0,14.94,5.81,34.1,58.0,22.5,40.7,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.0,14.66,25.31,26.37,24.1,1.09,1.17,42.92,19.72,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,43.81535876679777,15.690700206006454,-3.115358766797769
2023-06-16 09:00:47.001,0,0,0,0,14.97,5.81,34.1,58.0,22.5,40.7,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.9,14.66,25.31,26.37,24.1,1.09,1.17,42.91,19.8,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,43.90431540632159,15.690700206006454,-3.2043154063215837
2023-06-16 09:00:47.301,0,0,0,0,14.94,5.8,34.1,58.0,22.5,40.8,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.9,14.56,25.3,26.35,24.1,1.09,1.17,42.92,19.8,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,6.749883300617455,43.81535876679777,15.750116699382545,-3.0153587667977746
2023-06-16 09:00:47.601,0,0,0,0,14.89,5.8,34.2,58.1,22.2,40.8,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.8,14.56,25.3,26.35,24.1,1.09,1.16,42.92,19.59,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,6.749883300617455,43.66680661229208,15.450116699382544,-2.8668066122920806
2023-06-16 09:00:47.801,0,0,0,0,14.92,5.78,34.2,58.1,22.2,40.8,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.8,14.45,25.31,26.36,24.1,1.09,1.16,42.92,19.31,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,6.630822267522433,43.75598165214387,15.569177732477566,-2.955981652143876
2023-06-16 09:00:48.103,0,0,0,0,14.92,5.78,34.2,58.1,22.2,40.8,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.71,14.37,25.31,26.36,24.1,1.09,1.17,42.92,19.31,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,6.630822267522433,43.75598165214387,15.569177732477566,-2.955981652143876
2023-06-16 09:00:48.302,0,0,0,0,14.94,5.79,34.2,58.1,22.2,40.8,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.71,14.37,25.31,26.36,24.1,1.09,1.17,42.92,19.29,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,6.6903908690535445,43.81535876679777,15.509609130946455,-3.0153587667977746
2023-06-16 09:00:48.601,0,0,0,0,14.92,5.8,34.3,58.3,22.0,40.8,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.58,14.25,25.31,26.36,24.1,1.09,1.17,42.91,19.16,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,6.749883300617455,43.75598165214387,15.250116699382545,-2.955981652143876
2023-06-16 09:00:48.803,0,0,0,0,14.92,5.79,34.3,58.3,22.0,40.8,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.58,14.25,25.3,26.36,24.1,1.09,1.17,42.91,19.16,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,6.6903908690535445,43.75598165214387,15.309609130946455,-2.955981652143876
2023-06-16 09:00:49.102,0,0,0,0,14.94,5.8,34.3,58.3,22.0,40.8,3450,0,22.5,40.5,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.47,14.18,25.3,26.36,24.1,1.09,1.17,42.91,18.84,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.749883300617455,43.81535876679777,15.250116699382545,-3.0153587667977746
2023-06-16 09:00:49.303,0,0,0,0,14.92,5.78,34.3,58.3,22.0,40.8,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.47,14.18,25.3,26.37,24.1,1.09,1.17,42.94,18.7,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.630822267522433,43.75598165214387,15.369177732477567,-2.955981652143876
2023-06-16 09:00:49.602,0,0,0,0,14.97,5.78,34.3,58.5,21.8,40.8,3450,0,22.5,40.5,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.39,14.05,25.3,26.37,24.1,1.09,1.17,42.94,18.7,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.630822267522433,43.90431540632159,15.169177732477568,-3.1043154063215894
2023-06-16 09:00:49.902,0,0,0,0,14.87,5.77,34.3,58.5,21.8,40.8,3450,0,22.5,40.5,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.39,14.05,25.31,26.36,24.1,1.09,1.17,42.95,18.82,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,43.60728347724063,15.228822736872747,-2.807283477240631
