TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,phe_out,cond_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 09:00:50.103,0,0,0,0,14.92,5.79,34.3,58.5,21.8,40.8,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.25,13.95,25.3,26.36,24.1,1.09,1.17,42.91,19.05,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.6903908690535445,43.75598165214387,15.109609130946456,-2.955981652143876
2023-06-16 09:00:50.402,0,0,0,0,14.89,5.77,34.3,58.5,21.8,40.8,3450,0,22.5,40.5,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.25,13.95,25.3,26.36,24.1,1.09,1.17,42.91,19.05,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,43.66680661229208,15.228822736872747,-2.8668066122920806
2023-06-16 09:00:50.701,0,0,0,0,14.92,5.76,34.3,58.6,21.5,40.9,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.18,13.85,25.3,26.36,24.1,1.09,1.17,42.92,19.26,55.11,0.0,0.0,1,0.0,0.0,0.0,0.0,6.5114556218463235,43.75598165214387,14.988544378153676,-2.855981652143875
2023-06-16 09:00:50.902,0,0,0,0,14.94,5.76,34.3,58.6,21.5,40.9,3450,0,22.5,40.5,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.18,13.85,25.3,26.33,24.1,1.09,1.17,42.94,19.38,55.11,0.0,0.0,1,0.0,0.0,0.0,0.0,6.5114556218463235,43.81535876679777,14.988544378153676,-2.915358766797773
2023-06-16 09:00:51.202,0,0,0,0,14.92,5.76,34.3,58.6,21.5,40.9,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.08,13.75,25.32,26.33,24.1,1.09,1.17,42.94,19.38,55.11,0.0,0.0,1,0.0,0.0,0.0,0.0,6.5114556218463235,43.75598165214387,14.988544378153676,-2.855981652143875
2023-06-16 09:00:51.402,0,0,0,0,14.89,5.77,34.3,58.6,21.5,40.9,3450,0,22.5,40.5,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.08,13.75,25.32,26.36,24.1,1.09,1.17,42.89,19.25,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,43.66680661229208,14.928822736872746,-2.766806612292079
2023-06-16 09:00:51.703,0,0,0,0,14.87,5.77,34.3,58.6,21.5,40.9,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.98,13.65,25.3,26.36,24.1,1.09,1.17,42.92,19.25,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,43.60728347724063,14.928822736872746,-2.7072834772406296
2023-06-16 09:00:51.902,0,0,0,0,14.92,5.74,34.3,58.6,21.5,40.9,3500,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.98,13.65,25.3,26.35,24.1,1.09,1.17,42.92,19.07,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.391781486876255,43.75598165214387,15.108218513123745,-2.855981652143875
2023-06-16 09:00:52.202,0,0,0,0,14.92,5.75,34.4,58.8,21.3,40.9,3500,0,22.5,40.5,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.89,13.56,25.3,26.35,24.1,1.09,1.17,42.96,18.89,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,6.451657108526888,43.75598165214387,14.848342891473113,-2.855981652143875
2023-06-16 09:00:52.501,0,0,0,0,14.89,5.75,34.4,58.8,21.3,40.9,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.89,13.56,25.3,26.35,24.1,1.09,1.17,42.94,18.89,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,6.451657108526888,43.66680661229208,14.848342891473113,-2.766806612292079
2023-06-16 09:00:52.702,0,0,0,0,14.89,5.77,34.4,58.8,21.3,40.9,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.78,13.45,25.3,26.35,24.1,1.09,1.17,42.94,19.16,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,43.66680661229208,14.728822736872747,-2.766806612292079
2023-06-16 09:00:53.002,0,0,0,0,14.89,5.73,34.4,58.8,21.3,40.9,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.68,13.45,25.3,26.35,24.1,1.09,1.17,42.88,19.4,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,43.66680661229208,14.9681714805448,-2.766806612292079
2023-06-16 09:00:53.302,0,0,0,0,14.89,5.74,34.5,59.0,21.0,41.0,3500,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.68,13.36,25.31,26.36,24.1,1.09,1.17,42.88,19.4,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.391781486876255,43.66680661229208,14.608218513123745,-2.6668066122920777
2023-06-16 09:00:53.502,0,0,0,0,14.92,5.72,34.5,59.0,21.0,41.0,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.58,13.36,25.31,26.36,24.1,1.09,1.16,42.88,19.44,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.27179796766967,43.75598165214387,14.72820203233033,-2.7559816521438734
2023-06-16 09:00:53.802,0,0,0,0,14.87,5.73,34.5,59.0,21.0,41.0,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.58,13.28,25.29,26.34,24.1,1.09,1.16,42.91,19.23,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,43.60728347724063,14.6681714805448,-2.607283477240628
2023-06-16 09:00:54.103,0,0,0,0,14.89,5.74,34.5,59.1,20.8,41.0,3500,0,22.5,40.5,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.5,13.17,25.29,26.34,24.1,1.09,1.16,42.91,19.23,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,6.391781486876255,43.66680661229208,14.408218513123746,-2.6668066122920777
2023-06-16 09:00:54.301,0,0,0,0,14.89,5.72,34.5,59.1,20.8,41.0,3500,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.5,13.17,25.3,26.37,24.1,1.09,1.16,42.91,18.84,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,6.27179796766967,43.66680661229208,14.52820203233033,-2.6668066122920777
2023-06-16 09:00:54.601,0,0,0,0,14.89,5.72,34.5,59.1,20.8,41.0,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.4,13.07,25.3,26.37,24.1,1.09,1.16,42.91,18.51,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,6.27179796766967,43.66680661229208,14.52820203233033,-2.6668066122920777
2023-06-16 09:00:54.802,0,0,0,0,14.92,5.72,34.5,59.1,20.8,41.0,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.4,13.07,25.31,26.34,24.1,1.09,1.16,42.95,18.51,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,6.27179796766967,43.75598165214387,14.52820203233033,-2.7559816521438734
2023-06-16 09:00:55.102,0,0,0,0,14.87,5.72,34.5,59.3,20.5,41.0,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.3,12.98,25.31,26.34,24.1,1.09,1.17,42.95,18.3,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,6.27179796766967,43.60728347724063,14.22820203233033,-2.607283477240628
2023-06-16 09:00:55.402,0,0,0,0,14.89,5.72,34.5,59.3,20.5,41.0,3500,0,22.5,40.5,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.3,12.98,25.32,26.34,24.1,1.09,1.17,42.89,18.57,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.27179796766967,43.66680661229208,14.22820203233033,-2.6668066122920777
2023-06-16 09:00:55.602,0,0,0,0,14.92,5.71,34.5,59.3,20.5,41.0,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.2,12.89,25.3,26.34,24.1,1.09,1.16,42.89,18.57,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.211689591763616,43.75598165214387,14.288310408236384,-2.7559816521438734
2023-06-16 09:00:55.902,0,0,0,0,14.87,5.72,34.5,59.3,20.5,41.0,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.2,12.89,25.3,26.34,24.1,1.09,1.17,42.89,18.5,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.27179796766967,43.60728347724063,14.22820203233033,-2.607283477240628
2023-06-16 09:00:56.202,0,0,0,0,14.92,5.7,34.5,59.3,20.5,41.0,3500,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.08,12.79,25.31,26.34,24.1,1.09,1.17,42.92,18.8,55.15,0.0,0.0,1,0.0,0.0,0.0,0.0,6.151503150811266,43.75598165214387,14.348496849188734,-2.7559816521438734
2023-06-16 09:00:56.401,0,0,0,0,14.85,5.71,34.5,59.3,20.5,41.0,3450,0,22.5,40.5,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.08,12.79,25.31,26.34,24.1,1.09,1.17,42.93,18.8,55.15,0.0,0.0,1,0.0,0.0,0.0,0.0,6.211689591763616,43.547701697487184,14.288310408236384,-2.5477016974871844
2023-06-16 09:00:56.602,0,0,0,0,14.87,5.71,34.6,59.4,20.2,41.0,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.01,12.7,25.3,26.34,24.1,1.09,1.17,42.93,19.52,55.15,0.0,0.0,1,0.0,0.0,0.0,0.0,6.211689591763616,43.60728347724063,13.988310408236384,-2.607283477240628
2023-06-16 09:00:57.002,0,0,0,0,14.89,5.69,34.6,59.4,20.2,41.0,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.01,12.7,25.3,26.33,24.1,1.09,1.17,42.91,20.47,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,43.66680661229208,14.108761597290663,-2.6668066122920777
2023-06-16 09:00:57.103,0,0,0,0,14.92,5.72,34.6,59.4,20.2,41.0,3500,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.91,12.63,25.31,26.33,24.1,1.09,1.17,42.88,20.47,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,6.27179796766967,43.75598165214387,13.92820203233033,-2.7559816521438734
2023-06-16 09:00:57.501,0,0,0,0,14.87,5.69,34.6,59.4,20.2,41.0,3500,0,22.5,40.5,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.91,12.63,25.31,26.33,24.1,1.09,1.17,42.88,21.54,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,43.60728347724063,14.108761597290663,-2.607283477240628
2023-06-16 09:00:57.802,0,0,0,0,14.85,5.69,34.6,59.6,20.0,41.0,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.82,12.52,25.3,26.33,24.1,1.09,1.16,42.88,21.45,55.01,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,43.547701697487184,13.908761597290663,-2.5477016974871844
2023-06-16 09:00:57.903,0,0,0,0,14.85,5.69,34.6,59.6,20.0,41.0,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.74,12.52,25.3,26.33,24.1,1.09,1.16,42.94,21.45,55.01,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,43.547701697487184,13.908761597290663,-2.5477016974871844
2023-06-16 09:00:58.302,0,0,0,0,14.82,5.69,34.6,59.6,20.0,41.0,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.74,12.43,25.31,26.33,24.1,1.09,1.16,42.94,21.17,55.01,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,43.458218771566976,13.908761597290663,-2.458218771566976
2023-06-16 09:00:58.601,0,0,0,0,14.85,5.68,34.6,59.7,19.6,41.1,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.63,12.43,25.31,26.33,24.1,1.09,1.17,42.9,20.45,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,6.030895104168337,43.547701697487184,13.569104895831664,-2.447701697487183
2023-06-16 09:00:58.703,0,0,0,0,14.87,5.7,34.6,59.7,19.6,41.1,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.63,12.34,25.31,26.32,24.1,1.09,1.17,42.89,20.45,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,6.151503150811266,43.60728347724063,13.448496849188736,-2.5072834772406267
2023-06-16 09:00:59.102,0,0,0,0,14.85,5.68,34.6,59.7,19.6,41.1,3500,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.53,12.34,25.31,26.32,24.1,1.09,1.17,42.89,19.8,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,6.030895104168337,43.547701697487184,13.569104895831664,-2.447701697487183
2023-06-16 09:00:59.402,0,0,0,0,14.82,5.68,34.6,59.7,19.6,41.1,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.53,12.25,25.3,26.32,24.1,1.09,1.17,42.86,19.93,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.030895104168337,43.458218771566976,13.569104895831664,-2.3582187715669747
2023-06-16 09:00:59.503,0,0,0,0,14.85,5.67,34.6,59.7,19.6,41.1,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.45,12.15,25.3,26.32,24.1,1.09,1.17,42.89,19.93,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,5.970473010705973,43.547701697487184,13.629526989294028,-2.447701697487183
2023-06-16 09:00:59.901,0,0,0,0,14.82,5.66,34.6,59.8,19.3,41.1,3500,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.45,12.15,25.32,26.31,24.1,1.09,1.16,42.89,19.94,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,5.909971876638849,43.458218771566976,13.390028123361152,-2.3582187715669747
2023-06-16 09:01:00.202,0,0,0,0,14.85,5.66,34.7,59.8,19.3,41.1,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.35,12.08,25.32,26.31,24.1,1.09,1.16,42.86,19.78,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,5.909971876638849,43.547701697487184,13.390028123361152,-2.447701697487183
2023-06-16 09:01:00.303,0,0,0,0,14.85,5.66,34.7,59.8,19.3,41.1,3500,0,22.5,40.5,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.35,12.08,25.31,26.31,24.1,1.09,1.17,42.89,19.78,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,5.909971876638849,43.547701697487184,13.390028123361152,-2.447701697487183
2023-06-16 09:01:00.701,0,0,0,0,14.85,5.65,34.7,60.0,19.0,41.1,3500,0,22.5,40.5,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.26,11.99,25.32,26.31,24.1,1.09,1.16,42.89,19.56,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,43.547701697487184,13.150608544927081,-2.447701697487183
2023-06-16 09:01:00.901,0,0,0,0,14.85,5.65,34.7,60.0,19.0,41.1,3500,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.26,11.99,25.32,26.31,24.1,1.09,1.16,42.87,19.67,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,43.547701697487184,13.150608544927081,-2.447701697487183
2023-06-16 09:01:01.201,0,0,0,0,14.87,5.65,34.7,60.0,19.0,41.1,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.17,11.89,25.32,26.31,24.1,1.09,1.16,42.88,19.67,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,43.60728347724063,13.150608544927081,-2.5072834772406267
2023-06-16 09:01:01.502,0,0,0,0,14.85,5.65,34.7,60.0,19.0,41.1,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.17,11.89,25.32,26.3,24.1,1.09,1.17,42.88,19.25,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,43.547701697487184,13.150608544927081,-2.447701697487183
2023-06-16 09:01:01.701,0,0,0,0,14.82,5.63,34.7,60.0,19.0,41.1,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.1,11.8,25.33,26.3,24.1,1.09,1.17,42.89,19.28,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,5.7279917557770545,43.458218771566976,13.272008244222945,-2.3582187715669747
2023-06-16 09:01:02.002,0,0,0,0,14.85,5.64,34.7,60.0,19.0,41.1,3500,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.0,11.8,25.33,26.3,24.1,1.09,1.17,42.87,19.28,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,5.788731497898027,43.547701697487184,13.211268502101973,-2.447701697487183
2023-06-16 09:01:02.301,0,0,0,0,14.85,5.62,34.8,60.0,18.6,41.1,3500,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.0,11.72,25.31,26.31,24.1,1.09,1.16,42.87,18.77,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,5.667171978139606,43.547701697487184,12.932828021860395,-2.447701697487183
2023-06-16 09:01:02.501,0,0,0,0,14.82,5.61,34.8,60.0,18.6,41.1,3500,0,22.5,40.5,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.92,11.72,25.31,26.31,24.1,1.09,1.16,42.86,18.3,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,5.606271913172463,43.458218771566976,12.993728086827538,-2.3582187715669747
2023-06-16 09:01:02.803,0,0,0,0,14.87,5.62,34.8,60.0,18.6,41.1,3500,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.92,11.64,25.32,26.3,24.1,1.09,1.16,42.89,18.3,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,5.667171978139606,43.60728347724063,12.932828021860395,-2.5072834772406267
2023-06-16 09:01:03.102,0,0,0,0,14.77,5.6,34.8,60.0,18.6,41.1,3500,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.83,11.54,25.32,26.3,24.1,1.09,1.16,42.89,18.93,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,5.545291307811624,43.30878540532245,13.054708692188377,-2.208785405322452
2023-06-16 09:01:03.302,0,0,0,0,14.82,5.62,34.8,60.1,18.3,41.1,3500,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.83,11.54,25.31,26.29,24.1,1.09,1.16,42.88,18.63,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,5.667171978139606,43.458218771566976,12.632828021860394,-2.3582187715669747
2023-06-16 09:01:03.602,0,0,0,0,14.85,5.58,34.8,60.1,18.3,41.1,3500,0,22.5,40.5,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.75,11.46,25.31,26.29,24.1,1.09,1.16,42.86,18.63,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,5.423087457349027,43.547701697487184,12.876912542650974,-2.447701697487183
2023-06-16 09:01:03.802,0,0,0,0,14.82,5.57,34.8,60.1,18.3,41.1,3500,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.75,11.46,25.33,26.29,24.1,1.09,1.16,42.86,18.59,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,5.361863699788898,43.458218771566976,12.938136300211102,-2.3582187715669747
2023-06-16 09:01:04.101,0,0,0,0,14.85,5.61,34.8,60.1,18.3,41.1,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.65,11.38,25.33,26.29,24.1,1.09,1.16,42.87,18.78,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,5.606271913172463,43.547701697487184,12.693728086827537,-2.447701697487183
2023-06-16 09:01:04.302,0,0,0,0,14.85,5.6,34.8,60.3,18.0,41.1,3500,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.65,11.38,25.32,26.28,24.1,1.09,1.16,42.91,18.78,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,5.545291307811624,43.547701697487184,12.454708692188376,-2.447701697487183
2023-06-16 09:01:04.603,0,0,0,0,14.85,5.58,34.8,60.3,18.0,41.1,3500,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.56,11.28,25.32,26.28,24.1,1.09,1.16,42.91,18.54,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,5.423087457349027,43.547701697487184,12.576912542650973,-2.447701697487183
2023-06-16 09:01:04.902,0,0,0,0,14.85,5.58,34.9,60.3,18.0,41.1,3500,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.56,11.28,25.33,26.3,24.1,1.09,1.17,42.91,18.51,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,5.423087457349027,43.547701697487184,12.576912542650973,-2.447701697487183
2023-06-16 09:01:05.104,0,0,0,0,14.82,5.57,34.9,60.3,18.0,41.1,3500,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.47,11.2,25.32,26.3,24.1,1.09,1.16,42.89,18.51,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,5.361863699788898,43.458218771566976,12.638136300211102,-2.3582187715669747
2023-06-16 09:01:05.402,0,0,0,0,14.77,5.57,34.9,60.4,17.6,41.2,3500,0,22.5,40.5,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.47,11.2,25.32,26.3,24.1,1.09,1.16,42.89,18.52,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,5.361863699788898,43.30878540532245,12.238136300211103,-2.1087854053224504
2023-06-16 09:01:05.601,0,0,0,0,14.82,5.55,34.9,60.4,17.6,41.2,3500,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.39,11.12,25.32,26.3,24.1,1.09,1.16,42.91,18.03,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,5.239171229240128,43.458218771566976,12.360828770759873,-2.2582187715669733
2023-06-16 09:01:05.901,0,0,0,0,14.82,5.54,34.9,60.4,17.6,41.2,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.39,11.12,25.32,26.3,24.1,1.09,1.17,42.91,18.03,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,5.177701996055589,43.458218771566976,12.422298003944412,-2.2582187715669733
2023-06-16 09:01:06.202,0,0,0,0,14.82,5.54,34.9,60.4,17.6,41.2,3500,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.32,11.04,25.33,26.3,24.1,1.09,1.17,42.89,18.15,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,5.177701996055589,43.458218771566976,12.422298003944412,-2.2582187715669733
2023-06-16 09:01:06.403,0,0,0,0,14.82,5.53,34.9,60.4,17.6,41.2,3500,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.32,11.04,25.33,26.28,24.1,1.09,1.16,42.84,18.61,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,5.116150415287905,43.458218771566976,12.483849584712097,-2.2582187715669733
2023-06-16 09:01:06.703,0,0,0,0,14.77,5.53,35.0,60.5,17.4,41.2,3500,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.23,10.97,25.32,26.28,24.1,1.09,1.16,42.86,18.61,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,5.116150415287905,43.30878540532245,12.283849584712094,-2.1087854053224504
2023-06-16 09:01:06.902,0,0,0,0,14.82,5.53,35.0,60.5,17.4,41.2,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.13,10.97,25.32,26.29,24.1,1.09,1.16,42.86,18.85,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,5.116150415287905,43.458218771566976,12.283849584712094,-2.2582187715669733
2023-06-16 09:01:07.303,0,0,0,0,14.82,5.53,35.0,60.5,17.4,41.2,3500,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.13,10.86,25.34,26.28,24.1,1.09,1.17,42.84,18.86,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,5.116150415287905,43.458218771566976,12.283849584712094,-2.2582187715669733
2023-06-16 09:01:07.501,0,0,0,0,14.82,5.53,35.0,60.5,17.4,41.2,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.03,10.86,25.34,26.28,24.1,1.09,1.17,42.84,18.86,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,5.116150415287905,43.458218771566976,12.283849584712094,-2.2582187715669733
2023-06-16 09:01:07.702,0,0,0,0,14.82,5.52,35.0,60.6,17.1,41.2,3500,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.03,10.77,25.32,26.27,24.1,1.09,1.17,42.84,19.29,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,5.054516223554685,43.458218771566976,12.045483776445316,-2.2582187715669733
2023-06-16 09:01:08.102,0,0,0,0,14.82,5.5,35.0,60.6,17.1,41.2,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.98,10.77,25.32,26.27,24.1,1.09,1.17,42.89,18.85,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,4.930998947008561,43.458218771566976,12.16900105299144,-2.2582187715669733
2023-06-16 09:01:08.301,0,0,0,0,14.77,5.49,35.0,60.6,17.1,41.2,3500,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.98,10.67,25.33,26.28,24.1,1.09,1.17,42.89,18.85,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,4.869115328747171,43.30878540532245,12.23088467125283,-2.1087854053224504
2023-06-16 09:01:08.501,0,0,0,0,14.75,5.49,35.0,60.6,17.1,41.2,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.87,10.59,25.33,26.28,24.1,1.09,1.17,42.89,18.63,55.12,0.0,0.0,1,0.0,0.0,0.0,0.0,4.869115328747171,43.24890835298578,12.23088467125283,-2.0489083529857766
2023-06-16 09:01:08.902,0,0,0,0,14.82,5.48,35.0,60.6,16.7,41.2,3500,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.87,10.59,25.33,26.26,24.1,1.09,1.16,42.87,18.88,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,4.807148032605369,43.458218771566976,11.89285196739463,-2.2582187715669733
2023-06-16 09:01:09.101,0,0,0,0,14.82,5.48,35.0,60.6,16.7,41.2,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.8,10.51,25.33,26.26,24.1,1.09,1.16,42.81,18.88,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,4.807148032605369,43.458218771566976,11.89285196739463,-2.2582187715669733
2023-06-16 09:01:09.302,0,0,0,0,14.82,5.46,35.0,60.6,16.7,41.2,3500,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.8,10.51,25.32,26.24,24.1,1.09,1.16,42.81,18.99,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,4.682961324812197,43.458218771566976,12.017038675187802,-2.2582187715669733
2023-06-16 09:01:09.703,0,0,0,0,14.82,5.43,35.0,60.7,16.5,41.2,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.71,10.43,25.32,26.24,24.1,1.09,1.16,42.8,19.45,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,4.496046881017264,43.458218771566976,12.003953118982736,-2.2582187715669733
2023-06-16 09:01:09.802,0,0,0,0,14.85,5.44,35.0,60.7,16.5,41.2,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.71,10.43,25.32,26.26,24.1,1.09,1.16,42.82,19.45,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,4.558436646074028,43.547701697487184,11.941563353925972,-2.3477016974871816
2023-06-16 09:01:10.201,0,0,0,0,14.82,5.44,35.0,60.7,16.5,41.2,3500,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.61,10.33,25.32,26.26,24.1,1.09,1.16,42.82,19.88,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,4.558436646074028,43.458218771566976,11.941563353925972,-2.2582187715669733
2023-06-16 09:01:10.402,0,0,0,0,14.77,5.42,35.0,60.7,16.5,41.2,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.61,10.33,25.32,26.25,24.1,1.09,1.16,42.79,19.98,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,4.4335717965054755,43.30878540532245,12.066428203494524,-2.1087854053224504
2023-06-16 09:01:10.602,0,0,0,0,14.77,5.43,35.0,60.7,16.5,41.2,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.51,10.24,25.33,26.25,24.1,1.09,1.16,42.79,19.98,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,4.496046881017264,43.30878540532245,12.003953118982736,-2.1087854053224504
2023-06-16 09:01:11.003,0,0,0,0,14.75,5.41,35.0,60.7,16.5,41.2,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.51,10.24,25.33,26.24,24.1,1.09,1.16,42.86,20.04,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,4.3710111140129015,43.24890835298578,12.128988885987098,-2.0489083529857766
2023-06-16 09:01:11.202,0,0,0,0,14.72,5.41,35.1,60.8,16.1,41.2,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.44,10.16,25.31,26.24,24.1,1.09,1.16,42.84,19.78,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,4.3710111140129015,43.15898122869925,11.7289888859871,-1.958981228699244
2023-06-16 09:01:11.403,0,0,0,0,14.75,5.43,35.1,60.8,16.1,41.2,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.44,10.16,25.31,26.24,24.1,1.09,1.16,42.84,19.78,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,4.496046881017264,43.24890835298578,11.603953118982737,-2.0489083529857766
2023-06-16 09:01:11.702,0,0,0,0,14.75,5.4,35.1,60.8,16.1,41.2,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.35,10.08,25.33,26.24,24.1,1.09,1.16,42.82,19.54,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,4.308364553577917,43.24890835298578,11.791635446422084,-2.0489083529857766
2023-06-16 09:01:12.001,0,0,0,0,14.72,5.4,35.1,60.8,16.1,41.2,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.35,10.08,25.33,26.23,24.1,1.09,1.17,42.78,19.54,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,4.308364553577917,43.15898122869925,11.791635446422084,-1.958981228699244
2023-06-16 09:01:12.203,0,0,0,0,14.75,5.39,35.1,60.9,15.8,41.2,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.26,9.97,25.32,26.23,24.1,1.09,1.17,42.78,19.18,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,4.245631833794789,43.24890835298578,11.554368166205212,-2.0489083529857766
2023-06-16 09:01:12.501,0,0,0,0,14.75,5.36,35.1,60.9,15.8,41.2,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.18,9.97,25.32,26.25,24.1,1.09,1.17,42.86,19.31,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,4.05691388239984,43.24890835298578,11.74308611760016,-2.0489083529857766
2023-06-16 09:01:12.801,0,0,0,0,14.72,5.37,35.1,60.9,15.8,41.2,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.18,9.9,25.33,26.24,24.1,1.09,1.16,42.86,19.31,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,4.119906783270835,43.15898122869925,11.680093216729166,-1.958981228699244
2023-06-16 09:01:13.003,0,0,0,0,14.75,5.37,35.1,60.9,15.8,41.2,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.1,9.9,25.33,26.24,24.1,1.09,1.16,42.86,19.39,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,4.119906783270835,43.24890835298578,11.680093216729166,-2.0489083529857766
2023-06-16 09:01:13.303,0,0,0,0,14.77,5.36,35.1,61.0,15.5,41.2,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.1,9.81,25.32,26.23,24.1,1.09,1.16,42.88,19.44,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,4.05691388239984,43.30878540532245,11.44308611760016,-2.1087854053224504
2023-06-16 09:01:13.502,0,0,0,0,14.72,5.36,35.1,61.0,15.5,41.2,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.01,9.81,25.32,26.23,24.1,1.09,1.16,42.84,19.44,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,4.05691388239984,43.15898122869925,11.44308611760016,-1.958981228699244
2023-06-16 09:01:13.803,0,0,0,0,14.72,5.34,35.1,61.0,15.5,41.2,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.01,9.72,25.32,26.23,24.1,1.09,1.16,42.84,19.78,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,3.930665892980983,43.15898122869925,11.569334107019017,-1.958981228699244
2023-06-16 09:01:14.003,0,0,0,0,14.7,5.33,35.1,61.0,15.5,41.2,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.92,9.72,25.32,26.23,24.1,1.09,1.16,42.81,19.59,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,3.8674102253521596,43.09895524573449,11.63258977464784,-1.8989552457344843
2023-06-16 09:01:14.303,0,0,0,0,14.7,5.33,35.1,61.0,15.3,41.3,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.92,9.63,25.33,26.24,24.1,1.09,1.16,42.79,19.59,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,3.8674102253521596,43.09895524573449,11.432589774647841,-1.79895524573449
2023-06-16 09:01:14.602,0,0,0,0,14.72,5.31,35.1,61.0,15.3,41.3,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.83,9.63,25.33,26.24,24.1,1.09,1.16,42.79,19.95,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,3.7406340851829896,43.15898122869925,11.559365914817011,-1.8589812286992498
2023-06-16 09:01:14.803,0,0,0,0,14.7,5.31,35.2,61.0,15.3,41.3,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.83,9.54,25.34,26.24,24.1,1.09,1.16,42.82,19.37,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,3.7406340851829896,43.09895524573449,11.559365914817011,-1.79895524573449
2023-06-16 09:01:15.102,0,0,0,0,14.68,5.3,35.2,61.0,15.3,41.3,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.74,9.47,25.34,26.24,24.1,1.09,1.16,42.82,19.37,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,3.6771130244191568,43.038869446327396,11.622886975580844,-1.7388694463273993
2023-06-16 09:01:15.301,0,0,0,0,14.7,5.3,35.2,61.1,15.3,41.2,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.74,9.47,25.33,26.24,24.1,1.09,1.16,42.82,18.83,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,3.6771130244191568,43.09895524573449,11.622886975580844,-1.8989552457344843
2023-06-16 09:01:15.601,0,0,0,0,14.7,5.28,35.2,61.1,15.3,41.2,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.66,9.36,25.33,26.24,24.1,1.09,1.16,42.81,18.41,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,3.549803439356765,43.09895524573449,11.750196560643236,-1.8989552457344843
2023-06-16 09:01:15.802,0,0,0,0,14.7,5.28,35.2,61.1,15.0,41.2,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.66,9.36,25.34,26.23,24.1,1.09,1.16,42.81,18.41,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,3.549803439356765,43.09895524573449,11.450196560643235,-1.8989552457344843
2023-06-16 09:01:16.101,0,0,0,0,14.65,5.26,35.2,61.1,15.0,41.2,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.57,9.28,25.34,26.23,24.1,1.09,1.16,42.79,17.94,55.14,0.0,0.0,1,0.0,0.0,0.0,0.0,3.422135241735191,42.948628284272615,11.577864758264809,-1.7486282842726126
2023-06-16 09:01:16.301,0,0,0,0,14.65,5.26,35.2,61.1,15.0,41.2,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.57,9.28,25.33,26.23,24.1,1.09,1.16,42.79,18.02,55.14,0.0,0.0,1,0.0,0.0,0.0,0.0,3.422135241735191,42.948628284272615,11.577864758264809,-1.7486282842726126
2023-06-16 09:01:16.603,0,0,0,0,14.7,5.27,35.2,61.1,15.0,41.2,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.48,9.19,25.33,26.23,24.1,1.09,1.16,42.79,18.02,55.14,0.0,0.0,1,0.0,0.0,0.0,0.0,3.4860143174946643,43.09895524573449,11.513985682505336,-1.8989552457344843
2023-06-16 09:01:16.803,0,0,0,0,14.7,5.26,35.2,61.2,14.8,41.2,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.48,9.19,25.33,26.22,24.1,1.09,1.16,42.81,17.99,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,3.422135241735191,43.09895524573449,11.37786475826481,-1.8989552457344843
2023-06-16 09:01:17.102,0,0,0,0,14.7,5.27,35.2,61.2,14.8,41.2,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.4,9.1,25.33,26.22,24.1,1.09,1.16,42.83,17.99,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,3.4860143174946643,43.09895524573449,11.313985682505336,-1.8989552457344843
2023-06-16 09:01:17.302,0,0,0,0,14.65,5.23,35.2,61.2,14.8,41.2,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.4,9.1,25.34,26.22,24.1,1.09,1.16,42.83,18.15,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,3.229955255524146,42.948628284272615,11.570044744475855,-1.7486282842726126
2023-06-16 09:01:17.602,0,0,0,0,14.68,5.23,35.2,61.2,14.8,41.2,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.31,9.01,25.34,26.22,24.1,1.09,1.16,42.84,18.52,55.17,0.0,0.0,1,0.0,0.0,0.0,0.0,3.229955255524146,43.038869446327396,11.570044744475855,-1.8388694463273936
2023-06-16 09:01:17.902,0,0,0,0,14.65,5.22,35.2,61.3,14.5,41.2,3550,0,22.5,40.5,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.31,9.01,25.33,26.22,24.1,1.09,1.17,42.81,18.52,55.17,0.0,0.0,1,0.0,0.0,0.0,0.0,3.1657133205406467,42.948628284272615,11.334286679459353,-1.7486282842726126
2023-06-16 09:01:18.103,0,0,0,0,14.65,5.21,35.2,61.3,14.5,41.2,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.21,8.94,25.33,26.22,24.1,1.09,1.16,42.81,18.54,55.17,0.0,0.0,1,0.0,0.0,0.0,0.0,3.1013799017152905,42.948628284272615,11.39862009828471,-1.7486282842726126
2023-06-16 09:01:18.401,0,0,0,0,14.65,5.2,35.3,61.3,14.5,41.2,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.21,8.94,25.33,26.23,24.1,1.09,1.16,42.84,18.47,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,3.0369546881417477,42.948628284272615,11.463045311858252,-1.7486282842726126
2023-06-16 09:01:18.702,0,0,0,0,14.65,5.17,35.3,61.3,14.2,41.2,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.15,8.85,25.33,26.23,24.1,1.09,1.16,42.79,18.47,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,2.843125144784551,42.948628284272615,11.356874855215448,-1.7486282842726126
2023-06-16 09:01:19.002,0,0,0,0,14.68,5.16,35.3,61.3,14.2,41.2,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.15,8.85,25.33,26.23,24.1,1.09,1.16,42.79,18.32,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7783296096252457,43.038869446327396,11.421670390374754,-1.8388694463273936
2023-06-16 09:01:19.102,0,0,0,0,14.6,5.16,35.3,61.3,14.2,41.2,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.04,8.75,25.34,26.23,24.1,1.09,1.16,42.83,17.93,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7783296096252457,42.79792526972142,11.421670390374754,-1.597925269721415
2023-06-16 09:01:19.402,0,0,0,0,14.65,5.15,35.3,61.3,14.2,41.2,3600,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.04,8.75,25.34,26.24,24.1,1.09,1.16,42.82,17.93,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7134406999312546,42.948628284272615,11.486559300068745,-1.7486282842726126
2023-06-16 09:01:19.603,0,0,0,0,14.63,5.15,35.3,61.3,14.2,41.2,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.94,8.66,25.33,26.24,24.1,1.09,1.16,42.82,17.27,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7134406999312546,42.88839232865945,11.486559300068745,-1.6883923286594467
2023-06-16 09:01:19.902,0,0,0,0,14.63,5.16,35.3,61.3,14.2,41.2,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.94,8.66,25.33,26.25,24.1,1.09,1.16,42.82,17.33,55.11,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7783296096252457,42.88839232865945,11.421670390374754,-1.6883923286594467
2023-06-16 09:01:20.202,0,0,0,0,14.6,5.12,35.3,61.4,13.9,41.2,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.87,8.59,25.34,26.25,24.1,1.09,1.16,42.82,17.33,55.11,0.0,0.0,1,0.0,0.0,0.0,0.0,2.518210503974103,42.79792526972142,11.381789496025897,-1.597925269721415
2023-06-16 09:01:20.401,0,0,0,0,14.65,5.12,35.3,61.4,13.9,41.2,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.77,8.59,25.34,26.24,24.1,1.09,1.16,42.82,16.85,55.11,0.0,0.0,1,0.0,0.0,0.0,0.0,2.518210503974103,42.948628284272615,11.381789496025897,-1.7486282842726126
2023-06-16 09:01:20.702,0,0,0,0,14.58,5.12,35.3,61.4,13.9,41.2,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.77,8.48,25.34,26.23,24.1,1.09,1.16,42.81,16.63,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,2.518210503974103,42.737538272514996,11.381789496025897,-1.5375382725149933
2023-06-16 09:01:21.003,0,0,0,0,14.65,5.12,35.3,61.4,13.9,41.2,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.69,8.48,25.34,26.23,24.1,1.09,1.16,42.81,16.63,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,2.518210503974103,42.948628284272615,11.381789496025897,-1.7486282842726126
2023-06-16 09:01:21.202,0,0,0,0,14.6,5.09,35.3,61.5,13.6,41.2,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.69,8.38,25.34,26.23,24.1,1.09,1.16,42.84,16.63,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,2.3221282725730816,42.79792526972142,11.277871727426918,-1.597925269721415
2023-06-16 09:01:21.402,0,0,0,0,14.58,5.08,35.3,61.5,13.6,41.2,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.6,8.38,25.34,26.23,24.1,1.09,1.16,42.82,16.63,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,2.2565766520209536,42.737538272514996,11.343423347979046,-1.5375382725149933
2023-06-16 09:01:21.802,0,0,0,0,14.6,5.09,35.3,61.5,13.6,41.2,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.6,8.31,25.33,26.24,24.1,1.09,1.16,42.82,16.74,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,2.3221282725730816,42.79792526972142,11.277871727426918,-1.597925269721415
2023-06-16 09:01:21.901,0,0,0,0,14.6,5.08,35.3,61.5,13.6,41.2,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.51,8.31,25.33,26.24,24.1,1.09,1.16,42.82,16.83,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,2.2565766520209536,42.79792526972142,11.343423347979046,-1.597925269721415
2023-06-16 09:01:22.302,0,0,0,0,14.58,5.08,35.3,61.5,13.4,41.1,3600,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.51,8.23,25.33,26.25,24.1,1.09,1.16,42.79,16.83,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,2.2565766520209536,42.737538272514996,11.143423347979047,-1.6375382725149947
2023-06-16 09:01:22.603,0,0,0,0,14.56,5.07,35.3,61.5,13.4,41.1,3600,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.43,8.23,25.33,26.25,24.1,1.09,1.16,42.79,16.91,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,2.190929038667548,42.677090608877734,11.209070961332452,-1.5770906088777323
2023-06-16 09:01:22.702,0,0,0,0,14.58,5.05,35.4,61.5,13.4,41.1,3600,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.43,8.14,25.33,26.24,24.1,1.09,1.16,42.84,16.64,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,2.059344490112437,42.737538272514996,11.340655509887563,-1.6375382725149947
2023-06-16 09:01:23.102,0,0,0,0,14.58,5.04,35.4,61.5,13.4,41.1,3600,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.33,8.14,25.33,26.24,24.1,1.09,1.16,42.86,16.64,55.11,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9934068785518662,42.737538272514996,11.406593121448134,-1.6375382725149947
2023-06-16 09:01:23.402,0,0,0,0,14.56,5.04,35.4,61.5,13.2,41.1,3600,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.33,8.05,25.34,26.25,24.1,1.09,1.16,42.86,16.63,55.11,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9934068785518662,42.677090608877734,11.206593121448133,-1.5770906088777323
2023-06-16 09:01:23.501,0,0,0,0,14.6,5.04,35.4,61.5,13.2,41.1,3600,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.26,7.96,25.34,26.25,24.1,1.09,1.16,42.88,17.01,55.11,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9934068785518662,42.79792526972142,11.206593121448133,-1.6979252697214164
2023-06-16 09:01:23.901,0,0,0,0,14.56,5.01,35.4,61.6,13.2,41.1,3600,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.26,7.96,25.33,26.26,24.1,1.09,1.16,42.86,17.01,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7950085971772864,42.677090608877734,11.404991402822713,-1.5770906088777323
2023-06-16 09:01:24.202,0,0,0,0,14.56,5.01,35.4,61.6,13.2,41.1,3600,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.19,7.86,25.33,26.26,24.1,1.09,1.16,42.86,17.38,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7950085971772864,42.677090608877734,11.404991402822713,-1.5770906088777323
2023-06-16 09:01:24.302,0,0,0,0,14.58,5.0,35.4,61.6,13.2,41.1,3600,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.19,7.86,25.34,26.25,24.1,1.09,1.16,42.88,17.89,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7286795385298888,42.737538272514996,11.47132046147011,-1.6375382725149947
2023-06-16 09:01:24.701,0,0,0,0,14.51,4.98,35.4,61.7,13.0,41.1,3600,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.09,7.77,25.34,26.25,24.1,1.09,1.16,42.86,17.89,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,1.5957248850099859,42.52570509072274,11.404275114990014,-1.4257050907227367
2023-06-16 09:01:25.001,0,0,0,0,14.58,4.99,35.4,61.7,13.0,41.1,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.09,7.77,25.34,26.25,24.1,1.09,1.16,42.86,18.56,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,1.662251751336214,42.737538272514996,11.337748248663786,-1.6375382725149947
2023-06-16 09:01:25.201,0,0,0,0,14.58,4.99,35.4,61.7,13.0,41.1,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.99,7.69,25.34,26.25,24.1,1.09,1.16,42.88,18.88,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,1.662251751336214,42.737538272514996,11.337748248663786,-1.6375382725149947
2023-06-16 09:01:25.502,0,0,0,0,14.56,4.97,35.4,61.7,13.0,41.1,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.99,7.69,25.34,26.24,24.1,1.09,1.16,42.88,18.88,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,1.5290985870024087,42.677090608877734,11.470901412997591,-1.5770906088777323
2023-06-16 09:01:25.702,0,0,0,0,14.51,4.96,35.5,61.8,12.7,41.1,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.92,7.61,25.34,26.23,24.1,1.09,1.16,42.88,18.92,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,1.462372502784774,42.52570509072274,11.237627497215225,-1.4257050907227367
2023-06-16 09:01:26.001,0,0,0,0,14.56,4.94,35.5,61.8,12.7,41.1,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.82,7.61,25.34,26.23,24.1,1.09,1.16,42.88,19.25,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,1.3286195476239868,42.677090608877734,11.371380452376012,-1.5770906088777323
2023-06-16 09:01:26.201,0,0,0,0,14.56,4.96,35.5,61.8,12.7,41.1,3600,0,22.5,40.5,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.82,7.52,25.34,26.23,24.1,1.09,1.16,42.86,19.25,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,1.462372502784774,42.677090608877734,11.237627497215225,-1.5770906088777323
2023-06-16 09:01:26.501,0,0,0,0,14.56,4.94,35.5,61.8,12.7,41.1,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.73,7.52,25.34,26.23,24.1,1.09,1.16,42.86,19.11,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,1.3286195476239868,42.677090608877734,11.371380452376012,-1.5770906088777323
