TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,phe_out,cond_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 09:01:26.701,0,0,0,0,14.53,4.96,35.5,61.8,12.5,41.1,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.73,7.43,25.32,26.21,24.1,1.09,1.16,42.84,19.16,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,1.462372502784774,42.58630504968767,11.037627497215226,-1.4863050496876653
2023-06-16 09:01:27.003,0,0,0,0,14.51,4.95,35.5,61.8,12.5,41.1,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.65,7.43,25.32,26.21,24.1,1.09,1.16,42.84,19.16,55.16,0.0,0.0,1,0.0,0.0,0.0,0.0,1.3955462758359545,42.52570509072274,11.104453724164046,-1.4257050907227367
2023-06-16 09:01:27.201,0,0,0,0,14.53,4.94,35.5,61.8,12.5,41.1,3650,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.65,7.35,25.33,26.21,24.1,1.09,1.16,42.84,19.43,55.16,0.0,0.0,1,0.0,0.0,0.0,0.0,1.3286195476239868,42.58630504968767,11.171380452376013,-1.4863050496876653
2023-06-16 09:01:27.501,0,0,0,0,14.51,4.92,35.5,61.8,12.5,41.1,3650,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.56,7.35,25.33,26.21,24.1,1.09,1.16,42.81,19.29,55.16,0.0,0.0,1,0.0,0.0,0.0,0.0,1.1944631431487096,42.52570509072274,11.30553685685129,-1.4257050907227367
2023-06-16 09:01:27.702,0,0,0,0,14.51,4.91,35.5,62.0,12.3,41.1,3650,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.56,7.27,25.33,26.22,24.1,1.09,1.16,42.81,19.29,55.16,0.0,0.0,1,0.0,0.0,0.0,0.0,1.1272327396372361,42.52570509072274,11.172767260362765,-1.4257050907227367
2023-06-16 09:01:28.001,0,0,0,0,14.51,4.88,35.5,62.0,12.3,41.1,3650,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.48,7.27,25.33,26.22,24.1,1.09,1.16,42.84,19.59,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,42.52570509072274,11.37507168299128,-1.4257050907227367
2023-06-16 09:01:28.201,0,0,0,0,14.51,4.88,35.5,62.0,12.3,41.1,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.48,7.17,25.35,26.21,24.1,1.09,1.16,42.86,19.89,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,42.52570509072274,11.37507168299128,-1.4257050907227367
2023-06-16 09:01:28.502,0,0,0,0,14.48,4.88,35.5,62.0,12.3,41.1,3650,0,22.5,40.5,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.39,7.17,25.35,26.21,24.1,1.09,1.16,42.86,19.89,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,42.43469041069477,11.37507168299128,-1.334690410694769
2023-06-16 09:01:28.801,0,0,0,0,14.51,4.88,35.5,62.0,12.3,41.1,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.39,7.09,25.33,26.21,24.1,1.09,1.16,42.86,19.79,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,42.52570509072274,11.37507168299128,-1.4257050907227367
2023-06-16 09:01:29.001,0,0,0,0,14.48,4.87,35.5,62.0,12.3,41.1,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.3,7.09,25.33,26.21,24.1,1.09,1.16,42.8,19.79,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,0.8572878690314951,42.43469041069477,11.442712130968506,-1.334690410694769
2023-06-16 09:01:29.303,0,0,0,0,14.48,4.87,35.5,62.0,12.0,41.1,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.3,7.0,25.33,26.21,24.1,1.09,1.16,42.8,19.81,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,0.8572878690314951,42.43469041069477,11.142712130968505,-1.334690410694769
2023-06-16 09:01:29.603,0,0,0,0,14.46,4.86,35.5,62.0,12.0,41.1,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.23,7.0,25.33,26.21,24.1,1.09,1.16,42.89,20.18,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,0.7895439773261046,42.373937250590245,11.210456022673895,-1.2739372505902438
2023-06-16 09:01:29.802,0,0,0,0,14.46,4.84,35.5,62.0,12.0,41.1,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.23,6.93,25.34,26.21,24.1,1.09,1.16,42.86,20.18,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,42.373937250590245,11.346255648750002,-1.2739372505902438
2023-06-16 09:01:30.103,0,0,0,0,14.46,4.84,35.5,62.0,12.0,41.1,3650,0,22.5,40.5,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.14,6.85,25.34,26.21,24.1,1.09,1.16,42.86,20.24,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,42.373937250590245,11.346255648750002,-1.2739372505902438
2023-06-16 09:01:30.403,0,0,0,0,14.46,4.84,35.5,62.1,11.8,41.0,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.14,6.85,25.35,26.2,24.1,1.09,1.16,42.78,20.16,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,42.373937250590245,11.146255648750003,-1.3739372505902452
2023-06-16 09:01:30.601,0,0,0,0,14.46,4.83,35.5,62.1,11.8,41.0,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.04,6.76,25.34,26.2,24.1,1.09,1.16,42.81,19.55,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,0.5856878556956531,42.373937250590245,11.214312144304348,-1.3739372505902452
2023-06-16 09:01:30.902,0,0,0,0,14.48,4.8,35.5,62.1,11.8,41.0,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.04,6.76,25.34,26.19,24.1,1.09,1.16,42.81,19.55,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,42.43469041069477,11.419112974439646,-1.4346904106947704
2023-06-16 09:01:31.102,0,0,0,0,14.48,4.84,35.5,62.1,11.8,41.0,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.98,6.67,25.35,26.19,24.1,1.09,1.16,42.82,18.88,55.16,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,42.43469041069477,11.146255648750003,-1.4346904106947704
2023-06-16 09:01:31.301,0,0,0,0,14.48,4.82,35.5,62.1,11.6,41.0,3650,0,22.5,40.5,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.98,6.67,25.35,26.18,24.1,1.09,1.16,42.91,18.88,55.16,0.0,0.0,1,0.0,0.0,0.0,0.0,0.5175263940111563,42.43469041069477,11.082473605988843,-1.4346904106947704
2023-06-16 09:01:31.701,0,0,0,0,14.44,4.8,35.5,62.1,11.6,41.0,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.87,6.58,25.36,26.18,24.1,1.09,1.16,42.91,18.44,55.16,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,42.31312255445761,11.219112974439645,-1.3131225544576068
2023-06-16 09:01:31.902,0,0,0,0,14.41,4.8,35.5,62.1,11.6,41.0,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.87,6.58,25.36,26.18,24.1,1.09,1.16,42.89,17.95,55.01,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,42.22178480874692,11.219112974439645,-1.2217848087469179
2023-06-16 09:01:32.101,0,0,0,0,14.46,4.8,35.5,62.1,11.6,41.0,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.79,6.5,25.35,26.18,24.1,1.09,1.16,42.85,17.95,55.01,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,42.373937250590245,11.219112974439645,-1.3739372505902452
2023-06-16 09:01:32.501,0,0,0,0,14.44,4.76,35.5,62.3,11.4,41.0,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.79,6.5,25.35,26.19,24.1,1.09,1.16,42.85,18.02,55.01,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,42.31312255445761,11.293668444937419,-1.3131225544576068
2023-06-16 09:01:32.701,0,0,0,0,14.41,4.8,35.5,62.3,11.4,41.0,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.7,6.41,25.35,26.19,24.1,1.09,1.16,42.86,18.2,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,42.22178480874692,11.019112974439645,-1.2217848087469179
2023-06-16 09:01:32.902,0,0,0,0,14.41,4.79,35.5,62.3,11.4,41.0,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.65,6.41,25.35,26.16,24.1,1.09,1.16,42.83,18.2,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,0.3124083398309381,42.22178480874692,11.087591660169062,-1.2217848087469179
2023-06-16 09:01:33.302,0,0,0,0,14.36,4.76,35.5,62.3,11.4,41.0,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.65,6.33,25.34,26.16,24.1,1.09,1.16,42.83,18.44,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,42.06924546351189,11.293668444937419,-1.0692454635118906
2023-06-16 09:01:33.502,0,0,0,0,14.41,4.75,35.5,62.3,11.4,41.0,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.55,6.33,25.34,26.16,24.1,1.09,1.16,42.8,18.73,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,0.037424392624245684,42.22178480874692,11.362575607375755,-1.2217848087469179
2023-06-16 09:01:33.701,0,0,0,0,14.41,4.76,35.5,62.3,11.4,41.0,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.55,6.27,25.34,26.16,24.1,1.09,1.16,42.79,18.73,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,42.22178480874692,11.293668444937419,-1.2217848087469179
2023-06-16 09:01:34.102,0,0,0,0,14.36,4.75,35.5,62.3,11.1,41.0,3700,0,22.5,40.5,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.47,6.27,25.34,26.16,24.1,1.09,1.16,42.79,19.01,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,0.037424392624245684,42.06924546351189,11.062575607375754,-1.0692454635118906
2023-06-16 09:01:34.401,0,0,0,0,14.36,4.75,35.5,62.3,11.1,41.0,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.47,6.18,25.36,26.16,24.1,1.09,1.16,42.83,19.11,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,0.037424392624245684,42.06924546351189,11.062575607375754,-1.0692454635118906
2023-06-16 09:01:34.703,0,0,0,0,14.36,4.73,35.5,62.3,11.1,41.0,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.38,6.1,25.36,26.16,24.1,1.09,1.16,42.86,19.11,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.10071469305256642,42.06924546351189,11.200714693052566,-1.0692454635118906
2023-06-16 09:01:34.902,0,0,0,0,14.32,4.72,35.6,62.5,11.0,40.9,3700,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.38,6.1,25.35,26.16,24.1,1.09,1.16,42.86,18.91,55.16,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.1699474277537547,41.946933855964744,11.169947427753755,-1.0469338559647454
2023-06-16 09:01:35.201,0,0,0,0,14.32,4.7,35.6,62.5,11.0,40.9,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.29,6.01,25.34,26.16,24.1,1.09,1.16,42.88,18.81,55.16,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.30874132755553774,41.946933855964744,11.308741327555538,-1.0469338559647454
2023-06-16 09:01:35.503,0,0,0,0,14.32,4.7,35.6,62.5,11.0,40.9,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.29,6.01,25.34,26.15,24.1,1.09,1.16,42.86,18.44,55.16,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.30874132755553774,41.946933855964744,11.308741327555538,-1.0469338559647454
2023-06-16 09:01:35.702,0,0,0,0,14.32,4.72,35.6,62.5,11.0,40.9,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.24,5.94,25.34,26.15,24.1,1.09,1.16,42.86,18.44,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.1699474277537547,41.946933855964744,11.169947427753755,-1.0469338559647454
2023-06-16 09:01:36.002,0,0,0,0,14.36,4.7,35.6,62.5,10.8,40.9,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.24,5.94,25.34,26.13,24.1,1.09,1.16,42.89,17.97,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.30874132755553774,42.06924546351189,11.108741327555538,-1.169245463511892
2023-06-16 09:01:36.303,0,0,0,0,14.36,4.69,35.6,62.5,10.8,40.9,3700,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.18,5.86,25.35,26.13,24.1,1.09,1.16,42.86,17.64,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.37830331861306377,42.06924546351189,11.178303318613064,-1.169245463511892
2023-06-16 09:01:36.502,0,0,0,0,14.34,4.69,35.6,62.5,10.8,40.9,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.09,5.86,25.35,26.14,24.1,1.09,1.16,42.86,17.64,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.37830331861306377,42.00812087266462,11.178303318613064,-1.108120872664621
2023-06-16 09:01:36.802,0,0,0,0,14.34,4.68,35.6,62.6,10.6,40.8,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.09,5.77,25.34,26.15,24.1,1.09,1.16,42.88,17.65,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.4479758918414518,42.00812087266462,11.047975891841451,-1.2081208726646224
2023-06-16 09:01:37.102,0,0,0,0,14.34,4.68,35.6,62.6,10.6,40.8,3700,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.99,5.77,25.34,26.15,24.1,1.09,1.16,42.86,17.64,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.4479758918414518,42.00812087266462,11.047975891841451,-1.2081208726646224
2023-06-16 09:01:37.301,0,0,0,0,14.32,4.69,35.6,62.6,10.6,40.8,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.99,5.69,25.33,26.16,24.1,1.09,1.16,42.86,17.64,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.37830331861306377,41.946933855964744,10.978303318613063,-1.1469338559647468
2023-06-16 09:01:37.602,0,0,0,0,14.34,4.67,35.6,62.6,10.6,40.8,3700,0,22.5,40.5,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.92,5.69,25.33,26.16,24.1,1.09,1.16,42.86,17.61,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5177594663912828,42.00812087266462,11.117759466391282,-1.2081208726646224
2023-06-16 09:01:37.803,0,0,0,0,14.32,4.66,35.6,62.7,10.6,40.8,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.92,5.61,25.34,26.15,24.1,1.09,1.16,42.88,17.53,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5876544639184544,41.946933855964744,11.187654463918454,-1.1469338559647468
2023-06-16 09:01:38.102,0,0,0,0,14.32,4.67,35.6,62.7,10.6,40.8,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.83,5.53,25.34,26.15,24.1,1.09,1.16,42.88,17.53,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5177594663912828,41.946933855964744,11.117759466391282,-1.1469338559647468
2023-06-16 09:01:38.402,0,0,0,0,14.29,4.63,35.6,62.7,10.4,40.8,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.83,5.53,25.35,26.15,24.1,1.09,1.16,42.89,17.41,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,41.85503595346586,11.198012248926398,-1.055035953465861
2023-06-16 09:01:38.602,0,0,0,0,14.29,4.63,35.6,62.7,10.4,40.8,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.76,5.44,25.35,26.15,24.1,1.09,1.16,42.89,17.11,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,41.85503595346586,11.198012248926398,-1.055035953465861
2023-06-16 09:01:38.901,0,0,0,0,14.29,4.63,35.6,62.7,10.4,40.8,3700,0,22.5,40.5,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.76,5.44,25.36,26.15,24.1,1.09,1.16,42.86,17.11,55.16,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,41.85503595346586,11.198012248926398,-1.055035953465861
2023-06-16 09:01:39.201,0,0,0,0,14.32,4.62,35.6,62.7,10.4,40.8,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.67,5.37,25.34,26.15,24.1,1.09,1.16,42.86,17.08,55.16,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.868357205739926,41.946933855964744,11.268357205739926,-1.1469338559647468
2023-06-16 09:01:39.403,0,0,0,0,14.32,4.63,35.6,62.8,10.2,40.8,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.67,5.37,25.34,26.15,24.1,1.09,1.16,42.84,17.17,55.16,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,41.946933855964744,10.998012248926397,-1.1469338559647468
2023-06-16 09:01:39.702,0,0,0,0,14.27,4.59,35.6,62.8,10.2,40.8,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.58,5.31,25.35,26.15,24.1,1.09,1.16,42.88,17.17,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,41.79369221322685,11.280075244643125,-0.9936922132268506
2023-06-16 09:01:40.001,0,0,0,0,14.27,4.59,35.6,62.8,10.2,40.8,3700,0,22.5,40.5,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.58,5.31,25.35,26.14,24.1,1.09,1.16,42.88,17.33,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,41.79369221322685,11.280075244643125,-0.9936922132268506
2023-06-16 09:01:40.203,0,0,0,0,14.29,4.59,35.6,62.8,10.2,40.8,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.49,5.21,25.34,26.14,24.1,1.09,1.16,42.89,17.34,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,41.85503595346586,11.280075244643125,-1.055035953465861
2023-06-16 09:01:40.502,0,0,0,0,14.29,4.59,35.6,62.8,10.0,40.8,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.42,5.21,25.34,26.14,24.1,1.09,1.16,42.91,17.34,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,41.85503595346586,11.080075244643126,-1.055035953465861
2023-06-16 09:01:40.702,0,0,0,0,14.27,4.59,35.6,62.8,10.0,40.8,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.42,5.14,25.34,26.13,24.1,1.09,1.16,42.91,17.68,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,41.79369221322685,11.080075244643126,-0.9936922132268506
2023-06-16 09:01:41.003,0,0,0,0,14.29,4.59,35.6,62.8,10.0,40.8,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.35,5.14,25.34,26.13,24.1,1.09,1.16,42.86,17.96,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,41.85503595346586,11.080075244643126,-1.055035953465861
2023-06-16 09:01:41.202,0,0,0,0,14.27,4.58,35.6,62.8,10.0,40.8,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.35,5.06,25.34,26.14,24.1,1.09,1.16,42.86,17.96,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.1508771130366426,41.79369221322685,11.150877113036643,-0.9936922132268506
2023-06-16 09:01:41.501,0,0,0,0,14.24,4.59,35.6,63.0,9.8,40.7,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.25,5.06,25.34,26.14,24.1,1.09,1.16,42.84,17.9,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,41.701558515562624,10.880075244643127,-1.0015585155626212
2023-06-16 09:01:41.803,0,0,0,0,14.24,4.55,35.6,63.0,9.8,40.7,3700,0,22.5,40.5,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.25,4.97,25.35,26.12,24.1,1.09,1.16,42.84,17.9,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,41.701558515562624,11.163976516695403,-1.0015585155626212
2023-06-16 09:01:42.002,0,0,0,0,14.24,4.57,35.6,63.0,9.8,40.7,3700,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.18,4.97,25.35,26.12,24.1,1.09,1.16,42.84,17.73,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.2217943154762452,41.701558515562624,11.021794315476246,-1.0015585155626212
2023-06-16 09:01:42.301,0,0,0,0,14.22,4.55,35.6,63.0,9.6,40.7,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.18,4.9,25.35,26.14,24.1,1.09,1.16,42.88,17.68,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,41.640057103161666,10.963976516695402,-0.9400571031616636
2023-06-16 09:01:42.503,0,0,0,0,14.24,4.57,35.6,63.0,9.6,40.7,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.12,4.9,25.35,26.14,24.1,1.09,1.16,42.88,17.68,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.2217943154762452,41.701558515562624,10.821794315476245,-1.0015585155626212
2023-06-16 09:01:42.802,0,0,0,0,14.22,4.55,35.6,63.0,9.6,40.7,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.12,4.83,25.34,26.13,24.1,1.08,1.16,42.88,17.39,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,41.640057103161666,10.963976516695402,-0.9400571031616636
2023-06-16 09:01:43.102,0,0,0,0,14.2,4.55,35.6,63.0,9.6,40.7,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.05,4.75,25.34,26.13,24.1,1.09,1.16,42.86,17.53,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,41.57849235421048,10.963976516695402,-0.8784923542104792
2023-06-16 09:01:43.302,0,0,0,0,14.22,4.54,35.6,63.0,9.6,40.6,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.05,4.75,25.35,26.13,24.1,1.09,1.16,42.84,17.53,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.4352424194538003,41.640057103161666,11.0352424194538,-1.040057103161665
2023-06-16 09:01:43.601,0,0,0,0,14.22,4.55,35.6,63.0,9.6,40.6,3750,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.97,4.67,25.35,26.13,24.1,1.09,1.16,42.84,18.21,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,41.640057103161666,10.963976516695402,-1.040057103161665
2023-06-16 09:01:43.801,0,0,0,0,14.24,4.54,35.6,63.1,9.4,40.6,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.97,4.67,25.35,26.12,24.1,1.09,1.16,42.86,18.42,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.4352424194538003,41.701558515562624,10.8352424194538,-1.1015585155626226
2023-06-16 09:01:44.202,0,0,0,0,14.22,4.51,35.6,63.1,9.4,40.6,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.89,4.59,25.35,26.12,24.1,1.09,1.16,42.86,18.42,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,41.640057103161666,11.049744818738384,-1.040057103161665
2023-06-16 09:01:44.402,0,0,0,0,14.24,4.53,35.6,63.1,9.4,40.6,3750,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.89,4.59,25.36,26.13,24.1,1.09,1.16,42.86,18.82,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.5066254642609351,41.701558515562624,10.906625464260935,-1.1015585155626226
2023-06-16 09:01:44.602,0,0,0,0,14.22,4.51,35.6,63.1,9.4,40.6,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.81,4.51,25.35,26.13,24.1,1.09,1.16,42.86,18.76,55.15,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,41.640057103161666,11.049744818738384,-1.040057103161665
2023-06-16 09:01:45.001,0,0,0,0,14.2,4.51,35.6,63.2,9.2,40.6,3750,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.81,4.51,25.35,26.11,24.1,1.09,1.16,42.84,18.76,55.15,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,41.57849235421048,10.849744818738383,-0.9784923542104806
2023-06-16 09:01:45.201,0,0,0,0,14.22,4.5,35.6,63.2,9.2,40.6,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.73,4.44,25.35,26.11,24.1,1.09,1.16,42.84,18.65,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.7214820548786065,41.640057103161666,10.921482054878606,-1.040057103161665
2023-06-16 09:01:45.401,0,0,0,0,14.2,4.5,35.6,63.2,9.2,40.6,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.66,4.44,25.35,26.12,24.1,1.09,1.16,42.85,18.69,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.7214820548786065,41.57849235421048,10.921482054878606,-0.9784923542104806
2023-06-16 09:01:45.801,0,0,0,0,14.2,4.5,35.6,63.3,9.0,40.6,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.66,4.36,25.36,26.12,24.1,1.09,1.16,42.81,18.69,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.7214820548786065,41.57849235421048,10.721482054878607,-0.9784923542104806
2023-06-16 09:01:46.001,0,0,0,0,14.15,4.49,35.6,63.3,9.0,40.6,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.58,4.36,25.36,26.12,24.1,1.09,1.16,42.81,18.7,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.7933382860546203,41.4243023732443,10.79333828605462,-0.8243023732443007
2023-06-16 09:01:46.201,0,0,0,0,14.15,4.48,35.6,63.3,9.0,40.6,3750,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.58,4.28,25.36,26.11,24.1,1.09,1.16,42.84,18.73,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,41.4243023732443,10.865313982720863,-0.8243023732443007
2023-06-16 09:01:46.601,0,0,0,0,14.15,4.47,35.6,63.3,9.0,40.6,3750,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.5,4.28,25.36,26.11,24.1,1.09,1.16,42.84,18.71,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.9374096182633593,41.4243023732443,10.93740961826336,-0.8243023732443007
2023-06-16 09:01:46.701,0,0,0,0,14.2,4.48,35.6,63.3,9.0,40.6,3750,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.5,4.2,25.36,26.11,24.1,1.09,1.16,42.84,18.71,55.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,41.57849235421048,10.865313982720863,-0.9784923542104806
2023-06-16 09:01:47.101,0,0,0,0,14.15,4.48,35.6,63.3,8.8,40.5,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.42,4.2,25.36,26.11,24.1,1.08,1.16,42.82,19.14,55.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,41.4243023732443,10.665313982720864,-0.9243023732443021
2023-06-16 09:01:47.302,0,0,0,0,14.15,4.47,35.6,63.3,8.8,40.5,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.42,4.13,25.36,26.11,24.1,1.08,1.16,42.86,19.14,55.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.9374096182633593,41.4243023732443,10.73740961826336,-0.9243023732443021
2023-06-16 09:01:47.501,0,0,0,0,14.12,4.47,35.6,63.3,8.8,40.5,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.33,4.13,25.36,26.11,24.1,1.09,1.16,42.86,19.29,55.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.9374096182633593,41.33159690668157,10.73740961826336,-0.8315969066815683
2023-06-16 09:01:47.803,0,0,0,0,14.17,4.46,35.6,63.3,8.8,40.5,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.33,4.06,25.36,26.11,24.1,1.09,1.16,42.85,19.47,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.0096256690251835,41.486026138020804,10.809625669025184,-0.9860261380208044
2023-06-16 09:01:48.102,0,0,0,0,14.17,4.44,35.6,63.3,8.8,40.5,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.27,3.99,25.36,26.11,24.1,1.09,1.16,42.87,19.47,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,41.486026138020804,10.954420936515294,-0.9860261380208044
2023-06-16 09:01:48.301,0,0,0,0,14.15,4.45,35.6,63.4,8.6,40.5,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.27,3.99,25.36,26.12,24.1,1.09,1.16,42.87,19.43,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.081962614331701,41.4243023732443,10.6819626143317,-0.9243023732443021
2023-06-16 09:01:48.601,0,0,0,0,14.12,4.45,35.6,63.4,8.6,40.5,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.2,3.91,25.36,26.12,24.1,1.09,1.16,42.88,19.1,55.15,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.081962614331701,41.33159690668157,10.6819626143317,-0.8315969066815683
2023-06-16 09:01:48.901,0,0,0,0,14.15,4.44,35.6,63.4,8.6,40.5,3750,0,22.5,40.5,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.2,3.91,25.36,26.11,24.1,1.09,1.16,42.84,19.1,55.15,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,41.4243023732443,10.754420936515293,-0.9243023732443021
2023-06-16 09:01:49.102,0,0,0,0,14.12,4.43,35.6,63.4,8.6,40.5,3750,0,22.5,40.5,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.11,3.84,25.36,26.11,24.1,1.08,1.16,42.84,18.99,55.15,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.2270011209419067,41.33159690668157,10.827001120941906,-0.8315969066815683
2023-06-16 09:01:49.403,0,0,0,0,14.17,4.42,35.6,63.5,8.5,40.5,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.11,3.84,25.36,26.09,24.1,1.08,1.16,42.86,18.79,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.2997036560370248,41.486026138020804,10.799703656037025,-0.9860261380208044
2023-06-16 09:01:49.602,0,0,0,0,14.12,4.43,35.6,63.5,8.5,40.5,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.05,3.76,25.36,26.09,24.1,1.09,1.16,42.91,18.79,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.2270011209419067,41.33159690668157,10.727001120941907,-0.8315969066815683
2023-06-16 09:01:49.902,0,0,0,0,14.1,4.41,35.6,63.5,8.5,40.5,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.05,3.76,25.36,26.1,24.1,1.09,1.16,42.91,18.29,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.37252903331148,41.26971315501612,10.87252903331148,-0.7697131550161203
2023-06-16 09:01:50.103,0,0,0,0,14.12,4.43,35.6,63.5,8.5,40.5,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.98,3.69,25.36,26.1,24.1,1.09,1.16,42.87,17.99,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.2270011209419067,41.33159690668157,10.727001120941907,-0.8315969066815683
2023-06-16 09:01:50.402,0,0,0,0,14.1,4.4,35.6,63.6,8.3,40.4,3750,0,22.5,40.5,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.98,3.69,25.36,26.1,24.1,1.09,1.16,42.87,17.99,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.4454777473881677,41.26971315501612,10.745477747388168,-0.8697131550161217
2023-06-16 09:01:50.601,0,0,0,0,14.12,4.41,35.6,63.6,8.3,40.4,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.9,3.6,25.36,26.1,24.1,1.09,1.16,42.88,17.76,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.37252903331148,41.33159690668157,10.67252903331148,-0.9315969066815697
2023-06-16 09:01:50.901,0,0,0,0,14.1,4.42,35.6,63.6,8.3,40.4,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.9,3.6,25.36,26.11,24.1,1.09,1.16,42.87,17.76,55.15,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.2997036560370248,41.26971315501612,10.599703656037025,-0.8697131550161217
2023-06-16 09:01:51.201,0,0,0,0,14.15,4.41,35.6,63.6,8.3,40.4,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.82,3.53,25.36,26.11,24.1,1.09,1.16,42.87,17.54,55.15,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.37252903331148,41.4243023732443,10.67252903331148,-1.0243023732443035
2023-06-16 09:01:51.402,0,0,0,0,14.12,4.4,35.6,63.6,8.1,40.4,3750,0,22.5,40.5,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.82,3.53,25.36,26.11,24.1,1.09,1.16,42.84,17.73,55.15,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.4454777473881677,41.33159690668157,10.545477747388167,-0.9315969066815697
2023-06-16 09:01:51.701,0,0,0,0,14.1,4.4,35.6,63.6,8.1,40.4,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.76,3.45,25.36,26.11,24.1,1.09,1.16,42.85,17.82,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.4454777473881677,41.26971315501612,10.545477747388167,-0.8697131550161217
2023-06-16 09:01:51.902,0,0,0,0,14.12,4.4,35.6,63.6,8.1,40.4,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.76,3.45,25.36,26.1,24.1,1.09,1.16,42.85,17.82,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.4454777473881677,41.33159690668157,10.545477747388167,-0.9315969066815697
2023-06-16 09:01:52.203,0,0,0,0,14.1,4.36,35.6,63.6,8.1,40.4,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.66,3.38,25.36,26.1,24.1,1.09,1.16,42.88,18.08,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.738515974622885,41.26971315501612,10.838515974622885,-0.8697131550161217
2023-06-16 09:01:52.401,0,0,0,0,14.12,4.38,35.6,63.6,8.1,40.3,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.66,3.38,25.36,26.11,24.1,1.09,1.16,42.84,18.08,55.18,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.5917471801642478,41.33159690668157,10.691747180164247,-1.0315969066815711
2023-06-16 09:01:52.702,0,0,0,0,14.08,4.36,35.6,63.6,8.1,40.3,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.61,3.31,25.36,26.11,24.1,1.09,1.16,42.84,18.24,55.18,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.738515974622885,41.20776513455951,10.838515974622885,-0.9077651345595115
2023-06-16 09:01:53.003,0,0,0,0,14.1,4.36,35.6,63.8,7.9,40.3,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.61,3.31,25.36,26.1,24.1,1.09,1.16,42.86,17.97,55.18,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.738515974622885,41.26971315501612,10.638515974622885,-0.9697131550161231
2023-06-16 09:01:53.202,0,0,0,0,14.1,4.34,35.6,63.8,7.9,40.3,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.53,3.24,25.36,26.11,24.1,1.09,1.16,42.84,17.97,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,41.26971315501612,10.785788202570041,-0.9697131550161231
2023-06-16 09:01:53.503,0,0,0,0,14.12,4.33,35.6,63.8,7.9,40.3,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.47,3.24,25.36,26.11,24.1,1.09,1.16,42.84,18.02,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.9596143908580075,41.33159690668157,10.859614390858008,-1.0315969066815711
2023-06-16 09:01:53.803,0,0,0,0,14.12,4.34,35.6,63.8,7.9,40.3,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.47,3.16,25.35,26.12,24.1,1.09,1.16,42.82,17.93,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,41.33159690668157,10.785788202570041,-1.0315969066815711
2023-06-16 09:01:54.001,0,0,0,0,14.1,4.34,35.6,63.8,7.6,40.3,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.38,3.16,25.35,26.12,24.1,1.09,1.16,42.82,17.93,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,41.26971315501612,10.48578820257004,-0.9697131550161231
2023-06-16 09:01:54.303,0,0,0,0,14.1,4.32,35.6,63.8,7.6,40.3,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.38,3.08,25.35,26.11,24.1,1.08,1.16,42.82,17.89,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,41.26971315501612,10.63356798826195,-0.9697131550161231
2023-06-16 09:01:54.601,0,0,0,0,14.1,4.32,35.6,63.8,7.6,40.3,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.33,3.0,25.35,26.11,24.1,1.08,1.16,42.87,18.37,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,41.26971315501612,10.63356798826195,-0.9697131550161231
2023-06-16 09:01:54.801,0,0,0,0,14.1,4.32,35.6,64.0,7.5,40.3,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.33,3.0,25.37,26.1,24.1,1.09,1.16,42.84,18.37,55.17,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,41.26971315501612,10.53356798826195,-0.9697131550161231
2023-06-16 09:01:55.103,0,0,0,0,14.12,4.3,35.6,64.0,7.5,40.3,3800,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.24,2.93,25.37,26.1,24.1,1.09,1.16,42.84,18.73,55.17,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,41.33159690668157,10.681859509330081,-1.0315969066815711
2023-06-16 09:01:55.403,0,0,0,0,14.1,4.32,35.6,64.0,7.5,40.3,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.24,2.93,25.37,26.1,24.1,1.09,1.16,42.83,18.79,55.17,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,41.26971315501612,10.53356798826195,-0.9697131550161231
2023-06-16 09:01:55.703,0,0,0,0,14.05,4.32,35.6,64.0,7.5,40.3,3800,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.17,2.86,25.38,26.1,24.1,1.09,1.16,42.88,18.79,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,41.11472225515388,10.53356798826195,-0.8147222551538817
2023-06-16 09:01:55.902,0,0,0,0,14.12,4.32,35.6,64.0,7.3,40.2,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.17,2.86,25.38,26.1,24.1,1.09,1.16,42.88,18.93,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,41.33159690668157,10.33356798826195,-1.1315969066815654
2023-06-16 09:01:56.102,0,0,0,0,14.05,4.29,35.6,64.0,7.3,40.2,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.09,2.77,25.38,26.1,24.1,1.09,1.16,42.86,18.4,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.2561984909669945,41.11472225515388,10.556198490966995,-0.9147222551538761
2023-06-16 09:01:56.401,0,0,0,0,14.12,4.3,35.6,64.0,7.3,40.2,3800,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.09,2.77,25.38,26.09,24.1,1.09,1.16,42.84,18.4,55.18,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,41.33159690668157,10.481859509330082,-1.1315969066815654
2023-06-16 09:01:56.702,0,0,0,0,14.12,4.3,35.6,64.0,7.3,40.2,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.02,2.71,25.36,26.09,24.1,1.09,1.16,42.84,18.33,55.18,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,41.33159690668157,10.481859509330082,-1.1315969066815654
2023-06-16 09:01:56.901,0,0,0,0,14.1,4.29,35.6,64.0,7.1,40.1,3800,0,22.5,40.5,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.02,2.71,25.36,26.1,24.1,1.09,1.16,42.86,18.34,55.18,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.2561984909669945,41.26971315501612,10.356198490966994,-1.1697131550161188
2023-06-16 09:01:57.102,0,0,0,0,14.08,4.28,35.6,64.0,7.1,40.1,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.95,2.65,25.37,26.1,24.1,1.09,1.16,42.84,18.34,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.330666997725473,41.20776513455951,10.430666997725472,-1.1077651345595072
2023-06-16 09:01:57.501,0,0,0,0,14.08,4.26,35.6,64.1,7.1,40.1,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.95,2.65,25.37,26.1,24.1,1.09,1.16,42.84,17.98,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,41.20776513455951,10.57999474068564,-1.1077651345595072
2023-06-16 09:01:57.602,0,0,0,0,14.1,4.26,35.6,64.1,7.1,40.1,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.89,2.58,25.37,26.1,24.1,1.09,1.16,42.84,17.42,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,41.26971315501612,10.57999474068564,-1.1697131550161188
2023-06-16 09:01:57.902,0,0,0,0,14.1,4.26,35.6,64.1,7.1,40.1,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.89,2.58,25.37,26.1,24.1,1.09,1.16,42.83,17.42,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,41.26971315501612,10.57999474068564,-1.1697131550161188
2023-06-16 09:01:58.102,0,0,0,0,14.08,4.26,35.6,64.1,7.1,40.1,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.79,2.5,25.38,26.1,24.1,1.09,1.16,42.83,17.23,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,41.20776513455951,10.57999474068564,-1.1077651345595072
2023-06-16 09:01:58.402,0,0,0,0,14.08,4.26,35.6,64.1,7.0,40.1,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.79,2.5,25.38,26.11,24.1,1.09,1.16,42.83,16.67,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,41.20776513455951,10.47999474068564,-1.1077651345595072
2023-06-16 09:01:58.701,0,0,0,0,14.08,4.26,35.6,64.1,7.0,40.1,3800,0,22.5,40.5,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.74,2.43,25.38,26.11,24.1,1.09,1.16,42.83,16.67,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,41.20776513455951,10.47999474068564,-1.1077651345595072
2023-06-16 09:01:59.002,0,0,0,0,14.1,4.24,35.6,64.1,7.0,40.1,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.74,2.43,25.38,26.09,24.1,1.09,1.16,42.86,16.31,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.6298470817199586,41.26971315501612,10.629847081719959,-1.1697131550161188
2023-06-16 09:01:59.202,0,0,0,0,14.1,4.25,35.6,64.1,7.0,40.1,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.65,2.35,25.37,26.09,24.1,1.09,1.16,42.86,16.31,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.5548550627484587,41.26971315501612,10.554855062748459,-1.1697131550161188
2023-06-16 09:01:59.501,0,0,0,0,14.12,4.23,35.6,64.3,6.8,40.1,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.6,2.35,25.37,26.09,24.1,1.09,1.16,42.86,16.72,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.7049713494974412,41.33159690668157,10.504971349497442,-1.2315969066815668
2023-06-16 09:01:59.801,0,0,0,0,14.1,4.22,35.6,64.3,6.8,40.1,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.6,2.28,25.36,26.09,24.1,1.09,1.16,42.84,16.73,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.7802284216227235,41.26971315501612,10.580228421622724,-1.1697131550161188
2023-06-16 09:02:00.003,0,0,0,0,14.1,4.23,35.6,64.3,6.8,40.1,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.51,2.28,25.36,26.09,24.1,1.09,1.16,42.84,16.73,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.7049713494974412,41.26971315501612,10.504971349497442,-1.1697131550161188
2023-06-16 09:02:00.302,0,0,0,0,14.1,4.21,35.6,64.3,6.8,40.1,3800,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.51,2.21,25.37,26.09,24.1,1.08,1.16,42.84,17.12,55.15,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.8556188573152212,41.26971315501612,10.655618857315222,-1.1697131550161188
2023-06-16 09:02:00.602,0,0,0,0,14.08,4.22,35.6,64.3,6.6,40.1,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.43,2.21,25.37,26.09,24.1,1.09,1.16,42.84,17.63,55.15,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.7802284216227235,41.20776513455951,10.380228421622723,-1.1077651345595072
2023-06-16 09:02:00.803,0,0,0,0,14.08,4.22,35.6,64.3,6.6,40.1,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.43,2.13,25.37,26.08,24.1,1.09,1.16,42.84,17.63,55.15,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.7802284216227235,41.20776513455951,10.380228421622723,-1.1077651345595072
2023-06-16 09:02:01.101,0,0,0,0,14.15,4.2,35.6,64.3,6.6,40.1,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.38,2.06,25.37,26.08,24.1,1.09,1.16,42.84,17.81,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,41.4243023732443,10.531143219504576,-1.3243023732443007
2023-06-16 09:02:01.402,0,0,0,0,14.12,4.2,35.6,64.3,6.4,40.0,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.38,2.06,25.36,26.1,24.1,1.08,1.16,42.84,17.99,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,41.33159690668157,10.331143219504577,-1.3315969066815683
2023-06-16 09:02:01.601,0,0,0,0,14.08,4.19,35.6,64.3,6.4,40.0,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.31,1.98,25.36,26.1,24.1,1.08,1.16,42.83,17.99,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.006802074864993,41.20776513455951,10.406802074864993,-1.2077651345595086
2023-06-16 09:02:01.902,0,0,0,0,14.03,4.19,35.6,64.3,6.4,40.0,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.31,1.98,25.35,26.08,24.1,1.09,1.15,42.83,18.23,55.17,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.006802074864993,41.05261287222453,10.406802074864993,-1.052612872224529
2023-06-16 09:02:02.101,0,0,0,0,14.08,4.2,35.6,64.4,6.4,40.0,3800,0,22.5,40.5,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.25,1.92,25.36,26.08,24.1,1.09,1.15,42.86,17.94,55.17,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,41.20776513455951,10.331143219504577,-1.2077651345595086
2023-06-16 09:02:02.402,0,0,0,0,14.05,4.17,35.6,64.4,6.4,40.0,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.25,1.92,25.36,26.08,24.1,1.09,1.16,42.84,17.94,55.17,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.158525550722061,41.11472225515388,10.558525550722061,-1.114722255153879
2023-06-16 09:02:02.601,0,0,0,0,14.08,4.18,35.6,64.4,6.4,40.0,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.18,1.85,25.36,26.08,24.1,1.09,1.16,42.84,17.78,55.17,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.082595993849168,41.20776513455951,10.482595993849168,-1.2077651345595086
2023-06-16 09:02:02.902,0,0,0,0,14.08,4.16,35.6,64.5,6.2,40.0,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.18,1.85,25.36,26.08,24.1,1.09,1.16,42.87,17.77,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,41.20776513455951,10.434591323596191,-1.2077651345595086
2023-06-16 09:02:03.202,0,0,0,0,14.05,4.16,35.6,64.5,6.2,40.0,3800,0,22.5,40.5,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.1,1.79,25.37,26.08,24.1,1.08,1.16,42.86,17.77,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,41.11472225515388,10.434591323596191,-1.114722255153879
