TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,phe_out,cond_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 09:02:03.401,0,0,0,0,14.03,4.17,35.6,64.5,6.2,40.0,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.1,1.79,25.37,26.09,24.1,1.08,1.16,42.86,17.54,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.158525550722061,41.05261287222453,10.35852555072206,-1.052612872224529
2023-06-16 09:02:03.702,0,0,0,0,14.05,4.17,35.6,64.5,6.2,40.0,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.04,1.71,25.37,26.09,24.1,1.08,1.16,42.86,17.17,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.158525550722061,41.11472225515388,10.35852555072206,-1.114722255153879
2023-06-16 09:02:04.001,0,0,0,0,14.05,4.15,35.6,64.6,6.0,40.0,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.04,1.71,25.37,26.08,24.1,1.08,1.16,42.83,17.17,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.310793894466485,41.11472225515388,10.310793894466485,-1.114722255153879
2023-06-16 09:02:04.204,0,0,0,0,14.03,4.15,35.6,64.6,6.0,40.0,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.97,1.63,25.37,26.1,24.1,1.09,1.16,42.83,17.47,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.310793894466485,41.05261287222453,10.310793894466485,-1.052612872224529
2023-06-16 09:02:04.502,0,0,0,0,14.05,4.13,35.6,64.6,6.0,40.0,3800,0,22.5,40.5,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.88,1.63,25.37,26.1,24.1,1.09,1.16,42.81,17.17,55.17,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.463611777801702,41.11472225515388,10.463611777801702,-1.114722255153879
2023-06-16 09:02:04.802,0,0,0,0,14.05,4.12,35.6,64.6,6.0,40.0,3800,0,22.5,40.5,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.88,1.57,25.36,26.11,24.1,1.09,1.16,42.85,17.17,55.17,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.540228273991602,41.11472225515388,10.540228273991602,-1.114722255153879
2023-06-16 09:02:05.102,0,0,0,0,14.03,4.12,35.6,64.6,6.0,40.0,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.82,1.5,25.36,26.11,24.1,1.09,1.16,42.85,17.01,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.540228273991602,41.05261287222453,10.540228273991602,-1.052612872224529
2023-06-16 09:02:05.303,0,0,0,0,14.05,4.12,35.6,64.6,6.0,40.0,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.82,1.5,25.37,26.11,24.1,1.09,1.16,42.86,16.76,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.540228273991602,41.11472225515388,10.540228273991602,-1.114722255153879
2023-06-16 09:02:05.602,0,0,0,0,14.03,4.13,35.6,64.7,5.8,40.0,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.74,1.43,25.37,26.11,24.1,1.09,1.16,42.81,16.15,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.463611777801702,41.05261287222453,10.263611777801703,-1.052612872224529
2023-06-16 09:02:05.902,0,0,0,0,14.05,4.12,35.6,64.7,5.8,40.0,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.74,1.43,25.39,26.12,24.1,1.08,1.16,42.81,16.15,55.15,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.540228273991602,41.11472225515388,10.340228273991602,-1.114722255153879
2023-06-16 09:02:06.103,0,0,0,0,14.05,4.12,35.6,64.7,5.8,40.0,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.68,1.37,25.37,26.12,24.1,1.09,1.16,42.81,15.84,55.15,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.540228273991602,41.11472225515388,10.340228273991602,-1.114722255153879
2023-06-16 09:02:06.402,0,0,0,0,13.98,4.12,35.6,64.8,5.6,39.9,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.68,1.37,25.37,26.13,24.1,1.09,1.16,42.84,16.3,55.15,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.540228273991602,40.897055465519145,10.140228273991601,-0.9970554655191464
2023-06-16 09:02:06.701,0,0,0,0,13.98,4.08,35.6,64.8,5.6,39.9,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.61,1.3,25.37,26.13,24.1,1.09,1.16,42.84,16.3,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.848091953989353,40.897055465519145,10.448091953989353,-0.9970554655191464
2023-06-16 09:02:06.902,0,0,0,0,13.98,4.09,35.6,64.8,5.6,39.9,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.61,1.3,25.37,26.13,24.1,1.09,1.16,42.88,16.77,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,40.897055465519145,10.370915167577357,-0.9970554655191464
2023-06-16 09:02:07.203,0,0,0,0,14.03,4.09,35.6,64.8,5.6,39.9,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.53,1.22,25.39,26.13,24.1,1.09,1.16,42.82,17.21,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,41.05261287222453,10.370915167577357,-1.1526128722245303
2023-06-16 09:02:07.502,0,0,0,0,13.96,4.08,35.6,64.8,5.5,39.9,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.53,1.22,25.39,26.12,24.1,1.09,1.16,42.82,17.21,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.848091953989353,40.834718502611565,10.348091953989353,-0.9347185026115667
2023-06-16 09:02:07.704,0,0,0,0,13.96,4.08,35.6,64.8,5.5,39.9,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.47,1.15,25.37,26.13,24.1,1.09,1.16,42.78,17.63,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.848091953989353,40.834718502611565,10.348091953989353,-0.9347185026115667
2023-06-16 09:02:08.002,0,0,0,0,13.98,4.08,35.6,64.8,5.5,39.9,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.39,1.15,25.37,26.13,24.1,1.09,1.16,42.79,17.83,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.848091953989353,40.897055465519145,10.348091953989353,-0.9970554655191464
2023-06-16 09:02:08.202,0,0,0,0,13.96,4.09,35.6,64.8,5.5,39.9,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.39,1.08,25.37,26.14,24.1,1.09,1.16,42.79,17.83,55.18,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,40.834718502611565,10.270915167577357,-0.9347185026115667
2023-06-16 09:02:08.602,0,0,0,0,13.98,4.07,35.6,65.0,5.3,39.8,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.33,1.08,25.37,26.14,24.1,1.09,1.16,42.84,17.89,55.18,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.925410338485847,40.897055465519145,10.225410338485847,-1.0970554655191478
2023-06-16 09:02:08.801,0,0,0,0,13.96,4.05,35.6,65.0,5.3,39.8,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.33,1.02,25.38,26.14,24.1,1.09,1.16,42.84,18.09,55.18,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.080474380349301,40.834718502611565,10.380474380349302,-1.0347185026115682
2023-06-16 09:02:09.002,0,0,0,0,13.93,4.05,35.6,65.0,5.3,39.8,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.28,0.94,25.38,26.14,24.1,1.09,1.16,42.85,18.09,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.080474380349301,40.741090411606535,10.380474380349302,-0.9410904116065382
2023-06-16 09:02:09.402,0,0,0,0,13.96,4.05,35.6,65.0,5.3,39.8,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.28,0.94,25.38,26.14,24.1,1.09,1.16,42.85,18.39,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.080474380349301,40.834718502611565,10.380474380349302,-1.0347185026115682
2023-06-16 09:02:09.603,0,0,0,0,13.96,4.05,35.6,65.0,5.3,39.8,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.19,0.88,25.38,26.14,24.1,1.09,1.16,42.89,17.98,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.080474380349301,40.834718502611565,10.380474380349302,-1.0347185026115682
2023-06-16 09:02:09.802,0,0,0,0,13.98,4.05,35.6,65.0,5.3,39.8,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.19,0.88,25.38,26.15,24.1,1.09,1.16,42.84,17.98,55.18,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.080474380349301,40.897055465519145,10.380474380349302,-1.0970554655191478
2023-06-16 09:02:10.202,0,0,0,0,13.98,4.04,35.6,65.0,5.1,39.8,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.12,0.81,25.38,26.15,24.1,1.09,1.16,42.84,18.34,55.18,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.158221287707988,40.897055465519145,10.258221287707988,-1.0970554655191478
2023-06-16 09:02:10.402,0,0,0,0,13.96,4.03,35.6,65.0,5.1,39.8,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.12,0.81,25.37,26.15,24.1,1.09,1.15,42.83,18.39,55.18,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.236112293215797,40.834718502611565,10.336112293215796,-1.0347185026115682
2023-06-16 09:02:10.602,0,0,0,0,13.96,4.04,35.6,65.0,5.1,39.8,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.05,0.73,25.37,26.15,24.1,1.08,1.16,42.82,18.39,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.158221287707988,40.834718502611565,10.258221287707988,-1.0347185026115682
2023-06-16 09:02:11.002,0,0,0,0,13.93,4.01,35.6,65.1,4.9,39.8,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.05,0.73,25.37,26.15,24.1,1.09,1.16,42.82,18.29,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.392329146546615,40.741090411606535,10.292329146546615,-0.9410904116065382
2023-06-16 09:02:11.102,0,0,0,0,13.96,4.04,35.6,65.1,4.9,39.8,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.0,0.65,25.38,26.15,24.1,1.09,1.16,42.81,18.42,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.158221287707988,40.834718502611565,10.058221287707989,-1.0347185026115682
2023-06-16 09:02:11.501,0,0,0,0,13.96,4.01,35.6,65.1,4.9,39.8,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.0,0.65,25.38,26.16,24.1,1.09,1.16,42.86,18.42,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.392329146546615,40.834718502611565,10.292329146546615,-1.0347185026115682
2023-06-16 09:02:11.701,0,0,0,0,13.93,4.0,35.6,65.1,4.9,39.8,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.92,0.61,25.38,26.16,24.1,1.09,1.16,42.86,18.44,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.470656279396337,40.741090411606535,10.370656279396337,-0.9410904116065382
2023-06-16 09:02:11.902,0,0,0,0,13.96,4.0,35.6,65.2,4.8,39.7,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.92,0.61,25.38,26.18,24.1,1.09,1.16,42.84,18.25,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.470656279396337,40.834718502611565,10.270656279396338,-1.1347185026115625
2023-06-16 09:02:12.303,0,0,0,0,13.91,4.0,35.6,65.2,4.8,39.7,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.85,0.54,25.39,26.18,24.1,1.09,1.16,42.84,18.25,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.470656279396337,40.67858968345092,10.270656279396338,-0.9785896834509202
2023-06-16 09:02:12.501,0,0,0,0,13.93,4.0,35.6,65.2,4.8,39.7,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.79,0.54,25.39,26.18,24.1,1.08,1.16,42.82,17.92,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.470656279396337,40.741090411606535,10.270656279396338,-1.0410904116065325
2023-06-16 09:02:12.702,0,0,0,0,13.91,4.0,35.6,65.2,4.8,39.7,3850,0,22.5,40.5,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.79,0.46,25.39,26.18,24.1,1.08,1.16,42.83,17.92,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.470656279396337,40.67858968345092,10.270656279396338,-0.9785896834509202
2023-06-16 09:02:13.001,0,0,0,0,13.91,4.0,35.6,65.3,4.6,39.7,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.71,0.46,25.39,26.18,24.1,1.08,1.16,42.83,17.92,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.470656279396337,40.67858968345092,10.070656279396337,-0.9785896834509202
2023-06-16 09:02:13.302,0,0,0,0,13.98,4.0,35.6,65.3,4.6,39.7,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.71,0.38,25.39,26.18,24.1,1.08,1.16,42.84,18.08,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.470656279396337,40.897055465519145,10.070656279396337,-1.197055465519142
2023-06-16 09:02:13.502,0,0,0,0,13.91,3.99,35.6,65.3,4.6,39.7,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.65,0.38,25.39,26.18,24.1,1.08,1.16,42.88,18.08,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.549130080533359,40.67858968345092,10.149130080533359,-0.9785896834509202
2023-06-16 09:02:13.802,0,0,0,0,13.88,3.96,35.6,65.3,4.6,39.7,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.65,0.34,25.37,26.17,24.1,1.09,1.16,42.88,17.62,55.17,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.785438054638917,40.58471518272887,10.385438054638916,-0.8847151827288684
2023-06-16 09:02:14.002,0,0,0,0,13.88,3.98,35.6,65.4,4.4,39.6,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.58,0.34,25.37,26.17,24.1,1.09,1.16,42.79,17.43,55.17,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.6277512037547694,40.58471518272887,10.02775120375477,-0.9847151827288698
2023-06-16 09:02:14.302,0,0,0,0,13.91,3.99,35.6,65.4,4.4,39.6,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.58,0.27,25.39,26.17,24.1,1.09,1.16,42.82,17.43,55.17,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.549130080533359,40.67858968345092,9.94913008053336,-1.0785896834509217
2023-06-16 09:02:14.502,0,0,0,0,13.91,3.95,35.6,65.4,4.4,39.6,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.5,0.27,25.39,26.17,24.1,1.09,1.15,42.82,17.24,55.17,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.864505113028656,40.67858968345092,10.264505113028656,-1.0785896834509217
2023-06-16 09:02:14.801,0,0,0,0,13.86,3.95,35.6,65.4,4.4,39.6,3850,0,22.5,40.5,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.5,0.19,25.38,26.17,24.1,1.09,1.15,42.81,17.11,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.864505113028656,40.52204967116785,10.264505113028656,-0.9220496711678479
2023-06-16 09:02:15.002,0,0,0,0,13.86,3.96,35.6,65.4,4.4,39.6,3850,0,22.5,40.5,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.45,0.19,25.38,26.17,24.1,1.08,1.16,42.83,17.11,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.785438054638917,40.52204967116785,10.185438054638917,-0.9220496711678479
2023-06-16 09:02:15.302,0,0,0,0,13.93,3.96,35.6,65.4,4.4,39.6,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.45,0.12,25.39,26.17,24.1,1.09,1.16,42.83,17.52,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.785438054638917,40.741090411606535,10.185438054638917,-1.141090411606534
2023-06-16 09:02:15.601,0,0,0,0,13.91,3.94,35.6,65.5,4.2,39.6,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.39,0.12,25.39,26.17,24.1,1.09,1.16,42.86,17.96,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.943722155045691,40.67858968345092,10.14372215504569,-1.0785896834509217
2023-06-16 09:02:15.801,0,0,0,0,13.88,3.95,35.6,65.5,4.2,39.6,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.39,0.06,25.39,26.17,24.1,1.09,1.16,42.86,17.96,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.864505113028656,40.58471518272887,10.064505113028655,-0.9847151827288698
2023-06-16 09:02:16.102,0,0,0,0,13.86,3.93,35.6,65.5,4.2,39.6,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.32,0.01,25.39,26.17,24.1,1.09,1.16,42.86,18.18,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.023089857888294,40.52204967116785,10.223089857888294,-0.9220496711678479
2023-06-16 09:02:16.302,0,0,0,0,13.86,3.94,35.6,65.5,4.2,39.6,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.32,0.01,25.39,26.18,24.1,1.09,1.16,42.79,18.14,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.943722155045691,40.52204967116785,10.14372215504569,-0.9220496711678479
2023-06-16 09:02:16.602,0,0,0,0,13.88,3.93,35.6,65.5,4.0,39.6,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.24,-0.08,25.39,26.18,24.1,1.09,1.16,42.79,18.14,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.023089857888294,40.58471518272887,10.023089857888294,-0.9847151827288698
2023-06-16 09:02:16.902,0,0,0,0,13.88,3.92,35.6,65.5,4.0,39.6,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.24,-0.08,25.39,26.18,24.1,1.09,1.16,42.82,18.01,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.102608903571365,40.58471518272887,10.102608903571365,-0.9847151827288698
2023-06-16 09:02:17.201,0,0,0,0,13.86,3.92,35.6,65.5,4.0,39.6,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.17,-0.15,25.41,26.18,24.1,1.09,1.16,42.81,18.08,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.102608903571365,40.52204967116785,10.102608903571365,-0.9220496711678479
2023-06-16 09:02:17.402,0,0,0,0,13.84,3.92,35.6,65.5,4.0,39.6,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.17,-0.15,25.41,26.18,24.1,1.09,1.16,42.87,18.08,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.102608903571365,40.459317958880774,10.102608903571365,-0.8593179588807729
2023-06-16 09:02:17.702,0,0,0,0,13.86,3.91,35.6,65.6,3.8,39.5,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.11,-0.22,25.39,26.18,24.1,1.09,1.16,42.87,18.56,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.182279978973554,40.52204967116785,9.982279978973555,-1.0220496711678493
2023-06-16 09:02:18.002,0,0,0,0,13.84,3.92,35.6,65.6,3.8,39.5,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.11,-0.22,25.39,26.17,24.1,1.09,1.16,42.86,18.65,55.18,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.102608903571365,40.459317958880774,9.902608903571366,-0.9593179588807743
2023-06-16 09:02:18.202,0,0,0,0,13.86,3.91,35.6,65.6,3.8,39.5,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.03,-0.27,25.39,26.16,24.1,1.09,1.16,42.82,18.65,55.18,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.182279978973554,40.52204967116785,9.982279978973555,-1.0220496711678493
2023-06-16 09:02:18.502,0,0,0,0,13.84,3.89,35.6,65.7,3.7,39.5,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.02,-0.27,25.39,26.16,24.1,1.09,1.16,42.82,18.57,55.18,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.342080991047737,40.459317958880774,10.042080991047737,-0.9593179588807743
2023-06-16 09:02:18.802,0,0,0,0,13.84,3.88,35.6,65.7,3.7,39.5,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.02,-0.35,25.39,26.17,24.1,1.09,1.16,42.78,19.08,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.422212326221768,40.459317958880774,10.122212326221767,-0.9593179588807743
2023-06-16 09:02:19.003,0,0,0,0,13.84,3.87,35.6,65.7,3.7,39.5,3900,0,22.5,40.5,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.08,-0.35,25.39,26.17,24.1,1.09,1.15,42.82,19.08,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.502498488215679,40.459317958880774,10.202498488215678,-0.9593179588807743
2023-06-16 09:02:19.301,0,0,0,0,13.86,3.88,35.6,65.7,3.7,39.5,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.08,-0.41,25.4,26.16,24.1,1.08,1.15,42.82,18.93,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.422212326221768,40.52204967116785,10.122212326221767,-1.0220496711678493
2023-06-16 09:02:19.602,0,0,0,0,13.86,3.87,35.6,65.7,3.7,39.5,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.15,-0.48,25.4,26.16,24.1,1.08,1.16,42.85,18.84,55.17,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.502498488215679,40.52204967116785,10.202498488215678,-1.0220496711678493
2023-06-16 09:02:19.802,0,0,0,0,13.81,3.88,35.6,65.7,3.7,39.5,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.15,-0.48,25.39,26.16,24.1,1.09,1.16,42.84,18.84,55.17,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.422212326221768,40.36509590254428,10.122212326221767,-0.865095902544283
2023-06-16 09:02:20.002,0,0,0,0,13.84,3.88,35.6,65.8,3.5,39.5,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.21,-0.55,25.39,26.16,24.1,1.08,1.15,42.84,19.17,55.17,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.422212326221768,40.459317958880774,9.922212326221768,-0.9593179588807743
2023-06-16 09:02:20.303,0,0,0,0,13.81,3.86,35.6,65.8,3.5,39.5,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.21,-0.55,25.4,26.16,24.1,1.08,1.15,42.78,18.89,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.582940188945656,40.36509590254428,10.082940188945656,-0.865095902544283
2023-06-16 09:02:20.502,0,0,0,0,13.81,3.85,35.6,65.8,3.5,39.5,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.28,-0.61,25.4,26.16,24.1,1.08,1.16,42.79,18.89,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.663538145483642,40.36509590254428,10.163538145483642,-0.865095902544283
2023-06-16 09:02:20.802,0,0,0,0,13.81,3.86,35.6,65.8,3.5,39.5,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.28,-0.61,25.41,26.16,24.1,1.09,1.16,42.79,18.57,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.582940188945656,40.36509590254428,10.082940188945656,-0.865095902544283
2023-06-16 09:02:21.103,0,0,0,0,13.79,3.84,35.6,65.9,3.3,39.4,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.34,-0.67,25.41,26.16,24.1,1.09,1.16,42.85,18.46,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.744293080109685,40.30219796426479,10.044293080109686,-0.9021979642647935
2023-06-16 09:02:21.303,0,0,0,0,13.81,3.83,35.6,65.9,3.3,39.4,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.34,-0.67,25.39,26.15,24.1,1.08,1.16,42.85,18.46,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.82520572036168,40.36509590254428,10.12520572036168,-0.9650959025442845
2023-06-16 09:02:21.603,0,0,0,0,13.84,3.84,35.6,65.9,3.3,39.4,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.42,-0.74,25.39,26.15,24.1,1.08,1.16,42.84,18.43,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.744293080109685,40.459317958880774,10.044293080109686,-1.0593179588807757
2023-06-16 09:02:21.902,0,0,0,0,13.79,3.82,35.6,66.0,3.2,39.4,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.42,-0.74,25.4,26.15,24.1,1.08,1.16,42.81,18.63,55.2,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.906276799088687,40.30219796426479,10.106276799088686,-0.9021979642647935
2023-06-16 09:02:22.101,0,0,0,0,13.81,3.82,35.6,66.0,3.2,39.4,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.47,-0.81,25.41,26.15,24.1,1.08,1.16,42.81,18.63,55.2,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.906276799088687,40.36509590254428,10.106276799088686,-0.9650959025442845
2023-06-16 09:02:22.303,0,0,0,0,13.81,3.82,35.6,66.0,3.2,39.4,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.47,-0.81,25.41,26.16,24.1,1.08,1.16,42.83,18.87,55.2,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.906276799088687,40.36509590254428,10.106276799088686,-0.9650959025442845
2023-06-16 09:02:22.701,0,0,0,0,13.81,3.81,35.6,66.0,3.2,39.4,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.54,-0.87,25.41,26.16,24.1,1.08,1.16,42.81,18.87,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.987507054503453,40.36509590254428,10.187507054503453,-0.9650959025442845
2023-06-16 09:02:22.802,0,0,0,0,13.79,3.81,35.6,66.0,3.2,39.4,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.54,-0.87,25.41,26.16,24.1,1.09,1.15,42.81,18.67,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.987507054503453,40.30219796426479,10.187507054503453,-0.9021979642647935
2023-06-16 09:02:23.302,0,0,0,0,13.76,3.82,35.6,66.0,3.0,39.3,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.61,-0.93,25.4,26.16,24.1,1.09,1.15,42.79,18.44,55.02,0.0,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-6.906276799088687,40.20772578861738,9.906276799088687,-0.907725788617384
2023-06-16 09:02:23.503,0,0,0,0,13.79,3.8,35.5,66.0,3.0,39.3,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.61,-0.93,25.4,26.17,24.1,1.09,1.16,42.8,18.44,55.18,0.0,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-7.068897230236473,40.30219796426479,10.068897230236473,-1.002197964264795
2023-06-16 09:02:23.902,0,0,0,0,13.76,3.81,35.5,66.1,3.0,39.3,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.66,-1.01,25.41,26.16,24.1,1.08,1.15,42.79,18.25,55.18,0.0,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-6.987507054503453,40.20772578861738,9.987507054503453,-0.907725788617384
2023-06-16 09:02:24.002,0,0,0,0,13.76,3.81,35.5,66.1,3.0,39.3,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.74,-1.06,25.41,26.16,24.1,1.08,1.16,42.79,18.48,55.03,12.57,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-6.987507054503453,40.20772578861738,9.987507054503453,-0.907725788617384
2023-06-16 09:02:24.402,0,0,0,0,13.74,3.8,35.5,66.1,2.8,39.3,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.74,-1.06,25.42,26.18,24.1,1.08,1.16,42.79,18.73,55.03,59.89,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-7.068897230236473,40.144660581473374,9.868897230236474,-0.8446605814733772
2023-06-16 09:02:24.602,0,0,0,0,13.76,3.8,35.5,66.1,2.8,39.3,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.78,-1.12,25.42,26.18,24.1,1.09,1.15,42.81,18.73,55.03,59.89,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-7.068897230236473,40.20772578861738,9.868897230236474,-0.907725788617384
2023-06-16 09:02:24.802,0,0,0,0,13.74,3.78,35.5,66.1,2.8,39.3,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.78,-1.12,25.4,26.18,24.1,1.09,1.15,42.81,18.58,55.03,59.89,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-7.232160344590056,40.144660581473374,10.032160344590057,-0.8446605814733772
2023-06-16 09:02:25.102,0,0,0,0,13.76,3.78,35.5,66.1,2.8,39.3,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.87,-1.2,25.4,26.18,24.1,1.09,1.15,42.81,18.43,55.0,59.89,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-7.232160344590056,40.20772578861738,10.032160344590057,-0.907725788617384
2023-06-16 09:02:25.402,0,0,0,0,13.79,3.76,35.5,66.2,2.6,39.3,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.87,-1.2,25.4,26.18,24.1,1.09,1.16,42.81,18.43,55.0,234.51,507.52,1,51.724137931034484,0.0,51.724137931034484,-0.0,-7.39607220161696,40.30219796426479,9.99607220161696,-1.002197964264795
2023-06-16 09:02:25.602,0,0,0,0,13.74,3.77,35.5,66.2,2.6,39.3,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.92,-1.27,25.4,26.18,24.1,1.09,1.16,42.83,17.86,55.0,233.68,797.9,1,51.724137931034484,0.0,51.724137931034484,-0.0,-7.31403479804959,40.144660581473374,9.91403479804959,-0.8446605814733772
2023-06-16 09:02:25.902,0,0,0,0,13.74,3.77,35.5,66.2,2.6,39.3,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.92,-1.27,25.4,26.19,24.1,1.09,1.16,42.81,18.07,55.03,232.85,1088.74,1,51.724137931034484,0.0,51.724137931034484,-0.0,-7.31403479804959,40.144660581473374,9.91403479804959,-0.8446605814733772
2023-06-16 09:02:26.202,0,0,0,0,13.74,3.76,35.5,66.2,2.6,39.3,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.0,-1.32,25.41,26.19,24.1,1.09,1.16,42.81,18.07,55.03,231.81,1454.2,1,51.724137931034484,0.0,51.724137931034484,-0.0,-7.39607220161696,40.144660581473374,9.99607220161696,-0.8446605814733772
2023-06-16 09:02:26.402,0,0,0,0,13.74,3.76,35.5,66.3,2.5,39.2,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.0,-1.32,25.41,26.19,24.1,1.09,1.16,42.81,18.06,55.03,231.82,1454.9,1,51.724137931034484,0.0,51.724137931034484,-0.0,-7.39607220161696,40.144660581473374,9.89607220161696,-0.9446605814733715
2023-06-16 09:02:26.702,0,0,0,0,13.74,3.75,35.5,66.3,2.5,39.2,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.05,-1.4,25.41,26.19,24.1,1.09,1.16,42.81,18.35,55.02,231.84,1455.33,1,51.724137931034484,0.0,51.724137931034484,-0.0,-7.478273326836359,40.144660581473374,9.978273326836359,-0.9446605814733715
2023-06-16 09:02:27.001,0,0,0,0,13.76,3.74,35.5,66.3,2.5,39.2,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.05,-1.4,25.41,26.21,24.1,1.09,1.16,42.81,18.35,55.02,231.87,1456.02,1,51.724137931034484,0.0,51.724137931034484,-0.0,-7.560638951006069,40.20772578861738,10.06063895100607,-1.0077257886173783
2023-06-16 09:02:27.202,0,0,0,0,13.74,3.75,35.5,66.3,2.5,39.2,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.1,-1.46,25.41,26.21,24.1,1.09,1.16,42.81,19.04,55.02,231.87,1455.78,1,51.724137931034484,0.0,51.724137931034484,0.0,-7.478273326836359,40.144660581473374,9.978273326836359,-0.9446605814733715
2023-06-16 09:02:27.503,0,0,0,0,13.79,3.75,35.5,66.4,2.3,39.2,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-1.46,25.41,26.21,24.1,1.09,1.16,42.78,19.1,55.18,231.87,1455.7,1,51.724137931034484,0.0,51.724137931034484,0.0,-7.478273326836359,40.30219796426479,9.77827332683636,-1.1021979642647892
2023-06-16 09:02:27.801,0,0,0,0,13.74,3.74,35.5,66.4,2.3,39.2,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-1.51,25.4,26.22,24.1,1.08,1.16,42.86,19.1,55.18,231.86,1457.23,1,51.724137931034484,0.0,51.724137931034484,-0.0,-7.560638951006069,40.144660581473374,9.86063895100607,-0.9446605814733715
2023-06-16 09:02:28.005,0,0,0,0,13.74,3.73,35.5,66.4,2.3,39.2,3900,0,22.5,40.5,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-1.51,25.4,26.22,24.1,1.09,1.16,42.86,18.65,55.18,231.84,1457.23,1,51.724137931034484,0.0,51.724137931034484,0.0,-7.643169857236103,40.144660581473374,9.943169857236104,-0.9446605814733715
2023-06-16 09:02:28.302,0,0,0,0,13.74,3.72,35.5,66.4,2.3,39.2,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-1.58,25.41,26.22,24.1,1.09,1.16,42.84,18.13,55.0,231.84,1457.4,1,51.73274309254162,0.0,51.73274309254162,-0.0,-7.725866834507258,40.144660581473374,10.025866834507259,-0.9446605814733715
2023-06-16 09:02:28.703,0,0,0,0,13.72,3.72,35.5,66.4,2.3,39.1,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.28,-1.65,25.41,26.22,24.1,1.09,1.16,42.79,17.44,55.0,231.83,1456.27,1,51.74990731473199,0.0,51.74990731473199,0.0,-7.725866834507258,40.08152817242353,10.025866834507259,-0.9815281724235305
2023-06-16 09:02:29.102,0,0,0,0,13.74,3.71,35.5,66.5,2.1,39.1,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.31,-1.65,25.41,26.22,24.1,1.08,1.16,42.74,17.44,55.02,231.84,1453.63,1,51.767653121058856,0.0,51.767653121058856,0.0,-7.808730677731717,40.144660581473374,9.908730677731716,-1.044660581473373
2023-06-16 09:02:29.534,0,0,0,0,13.74,3.69,35.5,66.5,2.1,39.1,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.31,-1.71,25.43,26.25,24.1,1.09,1.15,42.74,16.63,55.02,231.84,1449.86,1,51.78817019461624,0.0,51.78817019461624,0.0,-7.974962171712377,40.144660581473374,10.074962171712377,-1.044660581473373
2023-06-16 09:02:29.902,0,0,0,0,13.74,3.71,35.5,66.5,2.1,39.1,3950,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-1.77,25.41,26.23,24.1,1.09,1.16,42.86,16.26,55.17,231.82,1452.98,1,51.80630696662418,0.0,51.80630696662418,-0.0,-7.808730677731717,40.144660581473374,9.908730677731716,-1.044660581473373
2023-06-16 09:02:30.303,0,0,0,0,13.72,3.71,35.5,66.5,2.0,39.1,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-1.82,25.41,26.26,24.1,1.08,1.16,42.91,15.5,55.17,231.82,1454.1,1,51.825029174370684,0.0,51.825029174370684,-0.0,-7.808730677731717,40.08152817242353,9.808730677731717,-0.9815281724235305
2023-06-16 09:02:30.702,0,0,0,0,13.72,3.69,35.5,66.5,2.0,39.1,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-1.9,25.41,26.26,24.1,1.09,1.15,42.83,15.2,55.0,231.84,1452.58,1,51.843486198339384,0.0,51.843486198339384,0.0,-7.974962171712377,40.08152817242353,9.974962171712377,-0.9815281724235305
2023-06-16 09:02:31.103,0,0,0,0,13.74,3.69,35.5,66.6,1.8,39.0,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-1.9,25.42,26.23,24.1,1.08,1.16,42.76,15.2,55.0,231.87,1457.28,1,51.862044792556695,0.0,51.862044792556695,-0.0,-7.974962171712377,40.144660581473374,9.774962171712378,-1.1446605814733744
2023-06-16 09:02:31.503,0,0,0,0,13.69,3.69,35.5,66.6,1.8,39.0,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-1.96,25.43,26.25,24.1,1.09,1.16,42.79,15.71,55.17,231.91,1461.65,1,51.87868002461904,0.0,51.87868002461904,-0.0,-7.974962171712377,39.98670318490878,9.774962171712378,-0.9867031849087766
2023-06-16 09:02:31.903,0,0,0,0,13.72,3.69,35.5,66.6,1.8,39.0,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.02,25.42,26.26,24.1,1.09,1.15,42.81,16.13,55.17,231.92,1467.18,1,51.89346542790406,0.0,51.89346542790406,-0.0,-7.974962171712377,40.08152817242353,9.774962171712378,-1.081528172423532
2023-06-16 09:02:32.302,0,0,0,0,13.69,3.67,35.5,66.7,1.7,39.0,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.08,25.41,26.26,24.1,1.08,1.16,42.77,16.66,55.02,231.93,1466.92,1,51.90660364621156,0.0,51.90660364621156,0.0,-8.141870819433223,39.98670318490878,9.841870819433222,-0.9867031849087766
2023-06-16 09:02:32.702,0,0,0,0,13.69,3.67,35.5,66.7,1.7,39.0,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.12,25.41,26.26,24.1,1.09,1.16,42.78,17.12,55.02,231.96,1467.05,1,51.91981641708606,0.0,51.91981641708606,-0.0,-8.141870819433223,39.98670318490878,9.841870819433222,-0.9867031849087766
2023-06-16 09:02:33.102,0,0,0,0,13.69,3.68,35.5,66.8,1.7,39.0,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.12,25.41,26.25,24.1,1.08,1.15,42.72,17.19,55.04,232.0,1467.44,1,51.932961939096394,0.0,51.932961939096394,-0.0,-8.058331442500787,39.98670318490878,9.758331442500786,-0.9867031849087766
2023-06-16 09:02:33.502,0,0,0,0,13.69,3.68,35.5,66.8,1.4,39.0,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.16,25.43,26.27,24.1,1.09,1.16,42.8,17.26,55.04,232.0,1467.8,1,51.94594397062296,0.0,51.94594397062296,-0.0,-8.058331442500787,39.98670318490878,9.458331442500787,-0.9867031849087766
2023-06-16 09:02:33.902,0,0,0,0,13.69,3.68,35.5,66.8,1.4,39.0,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.21,25.43,26.27,24.1,1.08,1.16,42.83,16.83,55.03,232.0,1467.9,1,51.95879673017497,0.0,51.95879673017497,-0.0,-8.058331442500787,39.98670318490878,9.458331442500787,-0.9867031849087766
2023-06-16 09:02:34.303,0,0,0,0,13.69,3.66,35.5,66.8,1.4,39.0,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.24,25.43,26.25,24.1,1.08,1.15,42.81,16.86,55.03,231.99,1467.59,1,51.97170915103669,0.0,51.97170915103669,0.0,-8.225581128006638,39.98670318490878,9.625581128006639,-0.9867031849087766
2023-06-16 09:02:34.702,0,0,0,0,13.72,3.66,35.5,66.9,1.3,39.0,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.29,25.43,26.25,24.1,1.09,1.16,42.85,17.24,55.01,231.98,1467.34,1,51.98466767210955,0.0,51.98466767210955,0.0,-8.225581128006638,40.08152817242353,9.525581128006639,-1.081528172423532
2023-06-16 09:02:35.102,0,0,0,0,13.72,3.65,35.5,66.9,1.3,39.0,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.29,25.42,26.27,24.1,1.08,1.16,42.79,17.74,55.01,231.98,1467.06,1,51.99774733582014,0.0,51.99774733582014,0.0,-8.3094632000263,40.08152817242353,9.609463200026301,-1.081528172423532
2023-06-16 09:02:35.502,0,0,0,0,13.64,3.65,35.5,67.0,1.1,38.8,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.31,25.42,26.27,24.1,1.09,1.15,42.79,17.75,55.17,231.98,1466.96,1,52.0109637740516,0.0,52.0109637740516,0.0,-8.3094632000263,39.828323122371785,9.4094632000263,-1.0283231223717877
2023-06-16 09:02:35.902,0,0,0,0,13.67,3.63,35.5,67.0,1.1,38.8,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.34,25.42,26.26,24.1,1.08,1.16,42.78,17.72,55.17,231.97,1466.52,1,52.024225719900066,0.0,52.024225719900066,0.0,-8.477745993565236,39.923402029235945,9.577745993565236,-1.1234020292359475
2023-06-16 09:02:36.302,0,0,0,0,13.64,3.64,35.5,67.0,1.1,38.8,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.36,25.42,26.28,24.1,1.09,1.15,42.81,17.02,55.02,231.97,1466.53,1,52.03760896337265,0.0,52.03760896337265,-0.0,-8.393517873672408,39.828323122371785,9.493517873672408,-1.0283231223717877
2023-06-16 09:02:36.702,0,0,0,0,13.64,3.64,35.5,67.0,1.0,38.8,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.39,25.42,26.28,24.1,1.09,1.16,42.82,16.75,55.02,231.94,1466.26,1,52.05102586365217,0.0,52.05102586365217,0.0,-8.393517873672408,39.828323122371785,9.393517873672408,-1.0283231223717877
2023-06-16 09:02:37.102,0,0,0,0,13.67,3.63,35.5,67.0,1.0,38.8,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.39,25.43,26.26,24.1,1.09,1.16,42.75,16.63,55.17,231.94,1466.07,1,52.06453396814817,0.0,52.06453396814817,0.0,-8.477745993565236,39.923402029235945,9.477745993565236,-1.1234020292359475
2023-06-16 09:02:37.502,0,0,0,0,13.64,3.63,35.5,67.0,1.0,38.8,3950,0,22.5,40.5,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.42,25.43,26.27,24.1,1.09,1.16,42.74,17.22,55.17,231.94,1465.9,1,52.07812714256519,0.0,52.07812714256519,0.0,-8.477745993565236,39.828323122371785,9.477745993565236,-1.0283231223717877
2023-06-16 09:02:37.903,0,0,0,0,13.64,3.63,35.5,67.0,1.0,38.8,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.44,25.42,26.25,24.1,1.09,1.16,42.74,17.8,55.02,231.95,1466.04,1,52.09178468738788,0.0,52.09178468738788,-0.0,-8.477745993565236,39.828323122371785,9.477745993565236,-1.0283231223717877
2023-06-16 09:02:38.302,0,0,0,0,13.64,3.62,35.5,67.1,0.8,38.8,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.44,25.43,26.24,24.1,1.09,1.16,42.76,18.11,55.02,231.95,1465.9,1,52.105340693709785,0.0,52.105340693709785,0.0,-8.562148410833629,39.828323122371785,9.36214841083363,-1.0283231223717877
2023-06-16 09:02:38.703,0,0,0,0,13.64,3.61,35.5,67.1,0.8,38.8,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.45,25.43,26.24,24.1,1.09,1.16,42.77,18.34,55.04,231.96,1466.15,1,52.118996504578526,0.0,52.118996504578526,-0.0,-8.646725983183444,39.828323122371785,9.446725983183445,-1.0283231223717877
2023-06-16 09:02:39.102,0,0,0,0,13.62,3.6,35.4,67.2,0.7,38.8,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.45,25.42,26.24,24.1,1.09,1.16,42.81,18.33,55.04,231.98,1466.42,1,52.13248530063146,0.0,52.13248530063146,-0.0,-8.731479574965931,39.764852151666105,9.43147957496593,-0.9648521516661077
2023-06-16 09:02:39.501,0,0,0,0,13.62,3.59,35.4,67.2,0.7,38.8,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.47,25.43,26.23,24.1,1.09,1.16,42.81,17.95,55.1,232.0,1466.68,1,52.145859757804814,0.0,52.145859757804814,-0.0,-8.816410057249925,39.764852151666105,9.516410057249924,-0.9648521516661077
2023-06-16 09:02:39.802,0,0,0,0,13.64,3.59,35.4,67.2,0.7,38.8,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.48,25.44,26.23,24.1,1.09,1.16,42.82,17.84,55.1,231.99,1466.59,1,52.15588413191075,0.0,52.15588413191075,0.0,-8.816410057249925,39.828323122371785,9.516410057249924,-1.0283231223717877
2023-06-16 09:02:40.102,0,0,0,0,13.62,3.61,35.4,67.3,0.6,38.7,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.5,25.42,26.23,24.1,1.08,1.16,42.83,17.84,55.03,232.0,1466.49,1,52.16590552527184,0.0,52.16590552527184,0.0,-8.646725983183444,39.764852151666105,9.246725983183444,-1.064852151666102
2023-06-16 09:02:40.502,0,0,0,0,13.64,3.61,35.4,67.3,0.6,38.7,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.5,25.42,26.24,24.1,1.09,1.16,42.84,17.59,55.03,232.0,1466.4,1,52.179331358122774,0.0,52.179331358122774,0.0,-8.646725983183444,39.828323122371785,9.246725983183444,-1.128323122371782
2023-06-16 09:02:40.902,0,0,0,0,13.64,3.59,35.4,67.3,0.6,38.7,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.51,25.43,26.23,24.1,1.09,1.15,42.84,17.23,55.2,232.01,1466.26,1,52.19279088153357,0.0,52.19279088153357,0.0,-8.816410057249925,39.828323122371785,9.416410057249925,-1.128323122371782
2023-06-16 09:02:41.302,0,0,0,0,13.57,3.59,35.4,67.4,0.4,38.6,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.51,25.44,26.23,24.1,1.09,1.16,42.78,16.82,55.2,232.04,1466.72,1,52.20623115454192,0.0,52.20623115454192,-0.0,-8.816410057249925,39.60587584965367,9.216410057249925,-1.0058758496536697
2023-06-16 09:02:41.702,0,0,0,0,13.55,3.59,35.4,67.4,0.4,38.6,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.53,25.43,26.23,24.1,1.09,1.16,42.79,16.88,55.03,232.09,1467.74,1,52.21944776557917,0.0,52.21944776557917,-0.0,-8.816410057249925,39.54216532220522,9.216410057249925,-0.94216532220522
2023-06-16 09:02:42.103,0,0,0,0,13.62,3.59,35.4,67.4,0.3,38.6,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.53,25.43,26.23,24.1,1.09,1.16,42.79,16.58,55.03,232.13,1468.57,1,52.232298185136266,0.0,52.232298185136266,-0.0,-8.816410057249925,39.764852151666105,9.116410057249926,-1.1648521516661035
2023-06-16 09:02:42.501,0,0,0,0,13.55,3.57,35.4,67.5,0.3,38.6,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.53,25.42,26.24,24.1,1.09,1.15,42.77,16.72,55.02,232.12,1468.52,1,52.24481314716096,0.0,52.24481314716096,0.0,-8.986805211604349,39.54216532220522,9.28680521160435,-0.94216532220522
2023-06-16 09:02:42.902,0,0,0,0,13.55,3.55,35.4,67.5,0.3,38.6,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.53,25.43,26.23,24.1,1.09,1.16,42.79,17.21,55.02,232.12,1468.4,1,52.25745226233239,0.0,52.25745226233239,0.0,-9.15791855184932,39.54216532220522,9.457918551849321,-0.94216532220522
2023-06-16 09:02:43.301,0,0,0,0,13.62,3.55,35.4,67.5,0.3,38.6,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.54,25.42,26.24,24.1,1.09,1.16,42.79,17.88,55.2,232.11,1468.33,1,52.27006673652167,0.0,52.27006673652167,0.0,-9.15791855184932,39.764852151666105,9.457918551849321,-1.1648521516661035
2023-06-16 09:02:43.701,0,0,0,0,13.55,3.54,35.4,67.5,0.1,38.5,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.55,25.44,26.24,24.1,1.09,1.16,42.79,18.29,55.2,232.11,1468.3,1,52.282738608584346,0.0,52.282738608584346,0.0,-9.243746792773948,39.54216532220522,9.343746792773947,-1.0421653222052214
