TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,phe_out,cond_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 09:02:44.102,0,0,0,0,13.62,3.52,35.4,67.5,0.1,38.5,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.55,25.44,26.24,24.1,1.08,1.16,42.77,18.26,55.04,232.12,1468.53,1,52.29541109510655,0.0,52.29541109510655,-0.0,-9.415950980784373,39.764852151666105,9.515950980784373,-1.2648521516661049
2023-06-16 09:02:44.502,0,0,0,0,13.57,3.52,35.3,67.6,0.1,38.5,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.55,25.44,26.24,24.1,1.09,1.15,42.77,17.96,55.04,232.07,1467.88,1,52.308086950435595,0.0,52.308086950435595,0.0,-9.415950980784373,39.60587584965367,9.515950980784373,-1.1058758496536711
2023-06-16 09:02:44.902,0,0,0,0,13.52,3.52,35.3,67.6,0.1,38.5,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.55,25.44,26.25,24.1,1.09,1.16,42.79,17.64,55.2,231.89,1465.69,1,52.321140558917484,0.0,52.321140558917484,0.0,-9.415950980784373,39.44647040564479,9.515950980784373,-0.9464704056447886
2023-06-16 09:02:45.302,0,0,0,0,13.5,3.52,35.3,67.6,0.1,38.5,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.55,25.44,26.24,24.1,1.09,1.16,42.81,17.56,55.2,231.84,1465.08,1,52.334913161056,0.0,52.334913161056,0.0,-9.415950980784373,39.38258745425043,9.515950980784373,-0.8825874542504266
2023-06-16 09:02:45.702,0,0,0,0,13.5,3.51,35.3,67.7,0.0,38.5,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.56,25.45,26.24,24.1,1.09,1.16,42.79,17.2,55.02,231.97,1466.59,1,52.348735931181864,0.0,52.348735931181864,-0.0,-9.502328775446756,39.38258745425043,9.502328775446756,-0.8825874542504266
2023-06-16 09:02:46.102,0,0,0,0,13.52,3.51,35.3,67.7,0.0,38.5,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.57,25.45,26.24,24.1,1.09,1.16,42.76,17.35,55.02,232.05,1467.51,1,52.36200554749485,0.0,52.36200554749485,-0.0,-9.502328775446756,39.44647040564479,9.502328775446756,-0.9464704056447886
2023-06-16 09:02:46.502,0,0,0,0,13.52,3.51,35.3,67.8,-0.1,38.4,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.57,25.45,26.26,24.1,1.09,1.16,42.76,17.21,55.02,232.06,1467.66,1,52.37498294767853,0.0,52.37498294767853,-0.0,-9.502328775446756,39.44647040564479,9.402328775446756,-1.04647040564479
2023-06-16 09:02:46.901,0,0,0,0,13.5,3.49,35.3,67.8,-0.1,38.4,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.56,25.46,26.26,24.1,1.09,1.16,42.8,17.52,55.02,232.06,1467.74,1,52.387892625308,0.0,52.387892625308,-0.0,-9.67564044035771,39.38258745425043,9.575640440357711,-0.982587454250428
2023-06-16 09:02:47.302,0,0,0,0,13.5,3.48,35.3,67.8,-0.1,38.4,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.57,25.46,26.25,24.1,1.08,1.16,42.84,18.22,55.21,232.03,1467.44,1,52.400826167578664,0.0,52.400826167578664,0.0,-9.762576202784828,39.38258745425043,9.662576202784829,-0.982587454250428
2023-06-16 09:02:47.701,0,0,0,0,13.5,3.48,35.3,67.8,-0.1,38.3,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.55,25.46,26.25,24.1,1.09,1.16,42.77,18.27,55.21,232.03,1467.39,1,52.41385631992337,0.0,52.41385631992337,0.0,-9.762576202784828,39.38258745425043,9.662576202784829,-1.0825874542504295
2023-06-16 09:02:48.102,0,0,0,0,13.5,3.49,35.3,67.8,-0.2,38.3,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.58,25.46,26.25,24.1,1.09,1.16,42.77,18.38,55.04,232.02,1467.37,1,52.42693376939055,0.0,52.42693376939055,0.0,-9.67564044035771,39.38258745425043,9.475640440357711,-1.0825874542504295
2023-06-16 09:02:48.501,0,0,0,0,13.48,3.49,35.3,67.8,-0.2,38.3,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.58,25.45,26.25,24.1,1.09,1.16,42.79,18.23,55.04,232.02,1467.42,1,52.439943493165934,0.0,52.439943493165934,-0.0,-9.67564044035771,39.318635224215484,9.475640440357711,-1.0186352242154868
2023-06-16 09:02:48.902,0,0,0,0,13.45,3.49,35.3,67.8,-0.2,38.3,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.57,25.47,26.26,24.1,1.09,1.16,42.75,17.85,55.2,232.03,1467.52,1,52.45300557294365,0.0,52.45300557294365,-0.0,-9.67564044035771,39.222576592799726,9.475640440357711,-0.9225765927997287
2023-06-16 09:02:49.302,0,0,0,0,13.48,3.48,35.3,68.0,-0.2,38.3,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.58,25.46,26.25,24.1,1.08,1.16,42.74,17.46,55.2,232.07,1467.9,1,52.46594615177628,0.0,52.46594615177628,-0.0,-9.762576202784828,39.318635224215484,9.562576202784829,-1.0186352242154868
2023-06-16 09:02:49.701,0,0,0,0,13.48,3.49,35.3,68.0,-0.2,38.3,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.58,25.48,26.25,24.1,1.09,1.16,42.78,17.25,55.04,232.08,1467.86,1,52.47878052823062,0.0,52.47878052823062,0.0,-9.67564044035771,39.318635224215484,9.475640440357711,-1.0186352242154868
2023-06-16 09:02:50.102,0,0,0,0,13.48,3.48,35.3,68.0,-0.2,38.2,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.57,25.48,26.26,24.1,1.09,1.16,42.79,17.55,55.04,232.08,1467.8,1,52.49166213817115,0.0,52.49166213817115,0.0,-9.762576202784828,39.318635224215484,9.562576202784829,-1.1186352242154811
2023-06-16 09:02:50.502,0,0,0,0,13.5,3.49,35.3,68.0,-0.2,38.2,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.57,25.47,26.25,24.1,1.09,1.16,42.74,17.74,55.08,232.07,1467.82,1,52.5045404685783,0.0,52.5045404685783,-0.0,-9.67564044035771,39.38258745425043,9.475640440357711,-1.1825874542504238
2023-06-16 09:02:50.901,0,0,0,0,13.5,3.49,35.3,68.0,-0.2,38.2,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.57,25.47,26.27,24.1,1.09,1.16,42.78,17.94,55.08,232.08,1467.91,1,52.51737313223119,0.0,52.51737313223119,-0.0,-9.67564044035771,39.38258745425043,9.475640440357711,-1.1825874542504238
2023-06-16 09:02:51.301,0,0,0,0,13.5,3.49,35.3,68.1,-0.2,38.2,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.58,25.46,26.26,24.1,1.09,1.16,42.78,17.6,55.21,232.08,1468.03,1,52.53020896451708,0.0,52.53020896451708,-0.0,-9.67564044035771,39.38258745425043,9.475640440357711,-1.1825874542504238
2023-06-16 09:02:51.701,0,0,0,0,13.45,3.47,35.3,68.1,-0.2,38.2,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.56,25.47,26.26,24.1,1.08,1.16,42.81,17.01,55.21,232.08,1468.02,1,52.54298891680714,0.0,52.54298891680714,0.0,-9.849699859319571,39.222576592799726,9.649699859319572,-1.022576592799723
2023-06-16 09:02:52.101,0,0,0,0,13.5,3.47,35.3,68.1,-0.2,38.1,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.57,25.47,26.28,24.1,1.09,1.16,42.79,17.08,55.02,232.1,1468.1,1,52.55577570046421,0.0,52.55577570046421,-0.0,-9.849699859319571,39.38258745425043,9.649699859319572,-1.2825874542504252
2023-06-16 09:02:52.502,0,0,0,0,13.45,3.47,35.2,68.1,-0.2,38.1,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.57,25.47,26.26,24.1,1.09,1.15,42.82,17.07,55.02,232.14,1468.37,1,52.56852019278284,0.0,52.56852019278284,-0.0,-9.849699859319571,39.222576592799726,9.649699859319572,-1.1225765927997244
2023-06-16 09:02:52.901,0,0,0,0,13.43,3.47,35.2,68.1,-0.2,38.1,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.57,25.47,26.29,24.1,1.09,1.16,42.79,16.98,55.21,232.12,1468.13,1,52.581186248314346,0.0,52.581186248314346,0.0,-9.849699859319571,39.15845038713792,9.649699859319572,-1.058450387137917
2023-06-16 09:02:53.302,0,0,0,0,13.48,3.47,35.2,68.1,-0.2,38.1,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.55,25.47,26.28,24.1,1.09,1.16,42.79,16.62,55.21,232.08,1467.7,1,52.594012678325136,0.0,52.594012678325136,0.0,-9.849699859319571,39.318635224215484,9.649699859319572,-1.2186352242154825
2023-06-16 09:02:53.702,0,0,0,0,13.45,3.47,35.2,68.2,-0.2,38.1,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.56,25.48,26.28,24.1,1.08,1.16,42.81,16.8,55.04,232.06,1467.46,1,52.60695334188695,0.0,52.60695334188695,0.0,-9.849699859319571,39.222576592799726,9.649699859319572,-1.1225765927997244
2023-06-16 09:02:54.102,0,0,0,0,13.48,3.47,35.2,68.2,-0.2,38.1,4000,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.55,25.48,26.25,24.1,1.09,1.16,42.78,16.63,55.04,232.07,1467.68,1,52.61992556659456,0.0,52.61992556659456,-0.0,-9.849699859319571,39.318635224215484,9.649699859319572,-1.2186352242154825
2023-06-16 09:02:54.501,0,0,0,0,13.45,3.47,35.2,68.3,-0.1,38.1,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.55,25.47,26.28,24.1,1.09,1.16,42.75,16.63,55.12,232.1,1467.99,1,52.63281307516332,0.0,52.63281307516332,-0.0,-9.849699859319571,39.222576592799726,9.749699859319572,-1.1225765927997244
2023-06-16 09:02:54.902,0,0,0,0,13.43,3.47,35.2,68.3,-0.1,38.1,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.56,25.46,26.26,24.1,1.09,1.16,42.79,16.51,55.12,232.14,1468.45,1,52.645586000366166,0.0,52.645586000366166,-0.0,-9.849699859319571,39.15845038713792,9.749699859319572,-1.058450387137917
2023-06-16 09:02:55.301,0,0,0,0,13.45,3.47,35.2,68.3,-0.1,38.1,4000,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.56,25.47,26.27,24.1,1.09,1.16,42.79,16.85,55.18,232.14,1468.25,1,52.65820683435913,0.0,52.65820683435913,0.0,-9.849699859319571,39.222576592799726,9.749699859319572,-1.1225765927997244
2023-06-16 09:02:55.702,0,0,0,0,13.45,3.47,35.2,68.4,-0.1,38.0,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.55,25.47,26.27,24.1,1.08,1.16,42.76,16.69,55.18,232.13,1467.96,1,52.67096460335012,0.0,52.67096460335012,0.0,-9.849699859319571,39.222576592799726,9.749699859319572,-1.2225765927997259
2023-06-16 09:02:56.103,0,0,0,0,13.4,3.46,35.2,68.4,-0.1,38.0,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.54,25.47,26.27,24.1,1.09,1.16,42.77,17.03,55.02,232.12,1467.61,1,52.68385818984027,0.0,52.68385818984027,0.0,-9.937012375188033,39.0621299527329,9.837012375188033,-1.062129952732903
2023-06-16 09:02:56.501,0,0,0,0,13.4,3.47,35.2,68.5,-0.1,38.0,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.54,25.47,26.27,24.1,1.09,1.16,42.79,16.88,55.02,232.11,1467.48,1,52.696747932627154,0.0,52.696747932627154,0.0,-9.849699859319571,39.0621299527329,9.749699859319572,-1.062129952732903
2023-06-16 09:02:56.902,0,0,0,0,13.43,3.47,35.2,68.5,-0.1,38.0,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.54,25.47,26.26,24.1,1.09,1.16,42.79,16.62,55.21,232.11,1467.45,1,52.70980684125896,0.0,52.70980684125896,0.0,-9.849699859319571,39.15845038713792,9.749699859319572,-1.1584503871379184
2023-06-16 09:02:57.302,0,0,0,0,13.43,3.48,35.2,68.5,0.0,38.0,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.54,25.48,26.27,24.1,1.09,1.15,42.79,16.99,55.21,232.11,1467.57,1,52.72279341181512,0.0,52.72279341181512,-0.0,-9.762576202784828,39.15845038713792,9.762576202784828,-1.1584503871379184
2023-06-16 09:02:57.703,0,0,0,0,13.4,3.47,35.2,68.5,0.0,38.0,4000,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.55,25.46,26.27,24.1,1.09,1.16,42.77,17.1,55.03,232.09,1467.57,1,52.73579767245526,0.0,52.73579767245526,0.0,-9.849699859319571,39.0621299527329,9.849699859319571,-1.062129952732903
2023-06-16 09:02:58.102,0,0,0,0,13.45,3.48,35.2,68.6,0.1,38.0,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.53,25.46,26.26,24.1,1.09,1.16,42.76,17.56,55.03,232.08,1467.66,1,52.748733222997146,0.0,52.748733222997146,-0.0,-9.762576202784828,39.222576592799726,9.862576202784828,-1.2225765927997259
2023-06-16 09:02:58.502,0,0,0,0,13.43,3.47,35.1,68.6,0.1,38.0,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.53,25.48,26.26,24.1,1.09,1.16,42.76,17.93,55.21,232.07,1467.55,1,52.7616881708836,0.0,52.7616881708836,0.0,-9.849699859319571,39.15845038713792,9.949699859319571,-1.1584503871379184
2023-06-16 09:02:58.902,0,0,0,0,13.43,3.48,35.1,68.6,0.1,38.0,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.53,25.47,26.26,24.1,1.09,1.16,42.76,17.61,55.21,232.1,1467.88,1,52.77462094252581,0.0,52.77462094252581,-0.0,-9.762576202784828,39.15845038713792,9.862576202784828,-1.1584503871379184
2023-06-16 09:02:59.302,0,0,0,0,13.43,3.47,35.1,68.7,0.1,37.9,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.53,25.49,26.24,24.1,1.09,1.16,42.78,17.55,55.05,232.13,1467.96,1,52.78747026096338,0.0,52.78747026096338,-0.0,-9.849699859319571,39.15845038713792,9.949699859319571,-1.2584503871379198
2023-06-16 09:02:59.701,0,0,0,0,13.45,3.47,35.1,68.7,0.1,37.9,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.54,25.48,26.24,24.1,1.09,1.16,42.79,17.47,55.05,232.17,1468.43,1,52.800208861515465,0.0,52.800208861515465,-0.0,-9.849699859319571,39.222576592799726,9.949699859319571,-1.3225765927997273
2023-06-16 09:03:00.101,0,0,0,0,13.4,3.47,35.1,68.8,0.1,37.9,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.53,25.48,26.24,24.1,1.09,1.16,42.78,17.14,55.04,232.2,1468.77,1,52.81280706546539,0.0,52.81280706546539,-0.0,-9.849699859319571,39.0621299527329,9.949699859319571,-1.1621299527329043
2023-06-16 09:03:00.502,0,0,0,0,13.43,3.48,35.1,68.8,0.1,37.9,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.53,25.48,26.25,24.1,1.09,1.16,42.79,17.51,55.04,232.22,1468.95,1,52.825293844852396,0.0,52.825293844852396,-0.0,-9.762576202784828,39.15845038713792,9.862576202784828,-1.2584503871379198
2023-06-16 09:03:00.901,0,0,0,0,13.43,3.47,35.1,68.8,0.2,37.9,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.53,25.49,26.23,24.1,1.09,1.16,42.82,17.44,55.22,232.22,1469.05,1,52.83767317330594,0.0,52.83767317330594,-0.0,-9.849699859319571,39.15845038713792,10.04969985931957,-1.2584503871379198
2023-06-16 09:03:01.302,0,0,0,0,13.43,3.49,35.1,68.8,0.2,37.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.52,25.47,26.24,24.1,1.08,1.16,42.81,17.44,55.22,232.21,1468.89,1,52.850096478605224,0.0,52.850096478605224,0.0,-9.67564044035771,39.15845038713792,9.87564044035771,-1.3584503871379212
2023-06-16 09:03:01.701,0,0,0,0,13.45,3.49,35.1,68.8,0.3,37.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.51,25.48,26.24,24.1,1.09,1.16,42.79,17.62,55.04,232.17,1468.25,1,52.86260141638989,0.0,52.86260141638989,0.0,-9.67564044035771,39.222576592799726,9.975640440357711,-1.4225765927997287
2023-06-16 09:03:02.101,0,0,0,0,13.43,3.48,35.1,68.8,0.3,37.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.52,25.48,26.25,24.1,1.09,1.16,42.74,17.43,55.04,232.13,1467.86,1,52.875327724118186,0.0,52.875327724118186,0.0,-9.762576202784828,39.15845038713792,10.062576202784829,-1.3584503871379212
2023-06-16 09:03:02.501,0,0,0,0,13.36,3.48,35.1,68.8,0.3,37.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.52,25.49,26.24,24.1,1.09,1.16,42.77,17.45,55.21,232.14,1468.05,1,52.88817922656532,0.0,52.88817922656532,-0.0,-9.762576202784828,38.93345699008182,10.062576202784829,-1.1334569900818252
2023-06-16 09:03:02.901,0,0,0,0,13.4,3.48,35.1,69.0,0.3,37.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.5,25.48,26.23,24.1,1.08,1.16,42.71,17.35,55.21,232.16,1468.18,1,52.90094183993336,0.0,52.90094183993336,-0.0,-9.762576202784828,39.0621299527329,10.062576202784829,-1.2621299527329057
2023-06-16 09:03:03.301,0,0,0,0,13.4,3.49,35.1,69.0,0.3,37.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.51,25.49,26.24,24.1,1.09,1.16,42.78,17.27,55.05,232.17,1468.17,1,52.913675678653675,0.0,52.913675678653675,0.0,-9.67564044035771,39.0621299527329,9.975640440357711,-1.2621299527329057
2023-06-16 09:03:03.702,0,0,0,0,13.45,3.47,35.1,69.0,0.3,37.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.51,25.48,26.24,24.1,1.09,1.16,42.81,17.57,55.05,232.19,1468.24,1,52.926431875078634,0.0,52.926431875078634,-0.0,-9.849699859319571,39.222576592799726,10.149699859319572,-1.4225765927997287
2023-06-16 09:03:04.102,0,0,0,0,13.45,3.49,35.1,69.0,0.3,37.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.51,25.48,26.25,24.1,1.09,1.15,42.77,17.53,55.03,232.21,1468.56,1,52.93907362898107,0.0,52.93907362898107,-0.0,-9.67564044035771,39.222576592799726,9.975640440357711,-1.4225765927997287
2023-06-16 09:03:04.502,0,0,0,0,13.45,3.48,35.1,69.0,0.3,37.8,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.51,25.49,26.25,24.1,1.08,1.16,42.77,17.62,55.03,232.24,1468.96,1,52.95161356636281,0.0,52.95161356636281,-0.0,-9.762576202784828,39.222576592799726,10.062576202784829,-1.4225765927997287
2023-06-16 09:03:04.901,0,0,0,0,13.4,3.49,35.1,69.1,0.5,37.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.48,25.48,26.23,24.1,1.09,1.16,42.78,17.39,55.21,232.25,1469.17,1,52.963991669745404,0.0,52.963991669745404,-0.0,-9.67564044035771,39.0621299527329,10.17564044035771,-1.2621299527329057
2023-06-16 09:03:05.302,0,0,0,0,13.43,3.5,35.0,69.1,0.5,37.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.5,25.48,26.23,24.1,1.09,1.16,42.78,17.63,55.21,232.21,1468.73,1,52.976395152657,0.0,52.976395152657,0.0,-9.58889161453385,39.15845038713792,10.08889161453385,-1.3584503871379212
2023-06-16 09:03:05.701,0,0,0,0,13.4,3.47,35.0,69.1,0.5,37.7,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.49,25.51,26.23,24.1,1.09,1.15,42.77,18.26,55.04,232.18,1468.32,1,52.98892809384819,0.0,52.98892809384819,0.0,-9.849699859319571,39.0621299527329,10.349699859319571,-1.3621299527329
2023-06-16 09:03:06.102,0,0,0,0,13.38,3.47,35.0,69.1,0.6,37.7,4000,0,22.5,40.5,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.48,25.51,26.23,24.1,1.09,1.16,42.74,18.53,55.04,232.16,1468.38,1,53.00160050320622,0.0,53.00160050320622,-0.0,-9.849699859319571,38.99782864934713,10.449699859319571,-1.2978286493471245
2023-06-16 09:03:06.501,0,0,0,0,13.4,3.48,35.0,69.1,0.6,37.7,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.48,25.49,26.23,24.1,1.09,1.16,42.77,18.91,55.21,232.16,1468.76,1,53.0142021803331,0.0,53.0142021803331,-0.0,-9.762576202784828,39.0621299527329,10.362576202784828,-1.3621299527329
2023-06-16 09:03:06.902,0,0,0,0,13.45,3.49,35.0,69.1,0.6,37.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.49,25.49,26.22,24.1,1.09,1.16,42.82,18.97,55.21,232.16,1468.87,1,53.026711336905926,0.0,53.026711336905926,-0.0,-9.67564044035771,39.222576592799726,10.27564044035771,-1.4225765927997287
2023-06-16 09:03:07.301,0,0,0,0,13.43,3.5,35.0,69.3,0.7,37.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.32,-2.48,25.49,26.22,24.1,1.09,1.16,42.76,18.43,55.05,232.2,1469.15,1,53.039094481234514,0.0,53.039094481234514,-0.0,-9.58889161453385,39.15845038713792,10.28889161453385,-1.3584503871379212
2023-06-16 09:03:07.701,0,0,0,0,13.43,3.49,35.0,69.3,0.7,37.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.32,-2.49,25.49,26.22,24.1,1.09,1.16,42.83,17.71,55.05,232.2,1469.08,1,53.05145538284536,0.0,53.05145538284536,0.0,-9.67564044035771,39.15845038713792,10.37564044035771,-1.3584503871379212
2023-06-16 09:03:08.102,0,0,0,0,13.45,3.5,35.0,69.3,0.9,37.7,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.32,-2.48,25.49,26.22,24.1,1.09,1.16,42.79,17.15,55.06,232.17,1468.7,1,53.063876229145485,0.0,53.063876229145485,0.0,-9.58889161453385,39.222576592799726,10.48889161453385,-1.522576592799723
2023-06-16 09:03:08.502,0,0,0,0,13.4,3.5,35.0,69.3,0.9,37.7,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.31,-2.48,25.49,26.21,24.1,1.09,1.16,42.77,16.97,55.06,232.15,1468.43,1,53.07644157076354,0.0,53.07644157076354,0.0,-9.58889161453385,39.0621299527329,10.48889161453385,-1.3621299527329
2023-06-16 09:03:08.901,0,0,0,0,13.43,3.49,35.0,69.3,0.9,37.7,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.31,-2.46,25.5,26.22,24.1,1.09,1.16,42.76,17.32,55.23,232.16,1468.5,1,53.089014533112,0.0,53.089014533112,-0.0,-9.67564044035771,39.15845038713792,10.575640440357711,-1.4584503871379155
2023-06-16 09:03:09.301,0,0,0,0,13.45,3.51,35.0,69.4,0.9,37.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.3,-2.46,25.5,26.22,24.1,1.09,1.16,42.77,17.92,55.23,232.12,1468.33,1,53.10164836778636,0.0,53.10164836778636,0.0,-9.502328775446756,39.222576592799726,10.402328775446756,-1.6225765927997244
2023-06-16 09:03:09.701,0,0,0,0,13.4,3.5,35.0,69.4,0.9,37.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.32,-2.46,25.5,26.22,24.1,1.09,1.16,42.79,18.03,55.05,232.05,1467.47,1,53.11440109174246,0.0,53.11440109174246,0.0,-9.58889161453385,39.0621299527329,10.48889161453385,-1.4621299527329015
2023-06-16 09:03:10.102,0,0,0,0,13.43,3.48,35.0,69.5,0.9,37.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.31,-2.46,25.5,26.21,24.1,1.09,1.16,42.74,17.45,55.23,232.03,1467.14,1,53.12745577939743,0.0,53.12745577939743,0.0,-9.762576202784828,39.15845038713792,10.662576202784829,-1.558450387137917
2023-06-16 09:03:10.501,0,0,0,0,13.43,3.49,35.0,69.5,0.9,37.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.3,-2.46,25.5,26.22,24.1,1.09,1.16,42.79,17.13,55.23,232.04,1466.94,1,53.140613049132774,0.0,53.140613049132774,0.0,-9.67564044035771,39.15845038713792,10.575640440357711,-1.558450387137917
2023-06-16 09:03:10.902,0,0,0,0,13.38,3.5,35.0,69.5,1.0,37.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.3,-2.47,25.5,26.21,24.1,1.09,1.16,42.78,16.88,55.07,232.02,1466.6,1,53.15389328410381,0.0,53.15389328410381,0.0,-9.58889161453385,38.99782864934713,10.58889161453385,-1.397828649347126
2023-06-16 09:03:11.302,0,0,0,0,13.43,3.49,35.0,69.5,1.0,37.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.3,-2.45,25.51,26.22,24.1,1.08,1.16,42.75,16.86,55.07,231.98,1466.0,1,53.167307592508735,0.0,53.167307592508735,0.0,-9.67564044035771,39.15845038713792,10.67564044035771,-1.558450387137917
2023-06-16 09:03:11.702,0,0,0,0,13.45,3.47,35.0,69.6,1.1,37.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.44,25.51,26.22,24.1,1.09,1.16,42.76,17.5,55.12,231.98,1466.23,1,53.18090349845642,0.0,53.18090349845642,-0.0,-9.849699859319571,39.222576592799726,10.949699859319571,-1.6225765927997244
2023-06-16 09:03:12.102,0,0,0,0,13.45,3.48,35.0,69.6,1.1,37.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.28,-2.44,25.51,26.22,24.1,1.09,1.16,42.74,17.51,55.12,231.98,1466.41,1,53.19437321779246,0.0,53.19437321779246,-0.0,-9.762576202784828,39.222576592799726,10.862576202784828,-1.6225765927997244
2023-06-16 09:03:12.503,0,0,0,0,13.45,3.49,35.0,69.6,1.1,37.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.28,-2.44,25.5,26.22,24.1,1.09,1.16,42.76,17.75,55.22,231.99,1466.46,1,53.207826755876496,0.0,53.207826755876496,-0.0,-9.67564044035771,39.222576592799726,10.77564044035771,-1.6225765927997244
2023-06-16 09:03:12.902,0,0,0,0,13.43,3.49,35.0,69.6,1.1,37.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.28,-2.46,25.49,26.21,24.1,1.09,1.16,42.76,17.65,55.22,231.98,1466.18,1,53.221242700757934,0.0,53.221242700757934,0.0,-9.67564044035771,39.15845038713792,10.77564044035771,-1.558450387137917
2023-06-16 09:03:13.302,0,0,0,0,13.43,3.49,35.0,69.6,1.1,37.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.45,25.5,26.22,24.1,1.08,1.16,42.78,16.78,55.06,231.97,1466.04,1,53.23479763128753,0.0,53.23479763128753,0.0,-9.67564044035771,39.15845038713792,10.77564044035771,-1.558450387137917
2023-06-16 09:03:13.702,0,0,0,0,13.45,3.49,35.0,69.8,1.2,37.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.44,25.51,26.22,24.1,1.08,1.16,42.78,16.81,55.06,231.96,1466.07,1,53.248366679165315,0.0,53.248366679165315,-0.0,-9.67564044035771,39.222576592799726,10.87564044035771,-1.6225765927997244
2023-06-16 09:03:14.103,0,0,0,0,13.45,3.49,35.0,69.8,1.2,37.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.43,25.51,26.22,24.1,1.09,1.16,42.74,16.67,55.23,231.98,1466.6,1,53.26191976877924,0.0,53.26191976877924,-0.0,-9.67564044035771,39.222576592799726,10.87564044035771,-1.6225765927997244
2023-06-16 09:03:14.502,0,0,0,0,13.4,3.5,35.0,69.8,1.2,37.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.43,25.51,26.23,24.1,1.09,1.16,42.79,17.05,55.23,232.0,1466.75,1,53.275232210414366,0.0,53.275232210414366,-0.0,-9.58889161453385,39.0621299527329,10.78889161453385,-1.4621299527329015
2023-06-16 09:03:14.902,0,0,0,0,13.45,3.49,35.0,69.8,1.2,37.6,4000,0,22.5,40.5,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.46,25.49,26.22,24.1,1.09,1.16,42.76,17.53,55.05,231.99,1466.35,1,53.28858680605169,0.0,53.28858680605169,0.0,-9.67564044035771,39.222576592799726,10.87564044035771,-1.6225765927997244
2023-06-16 09:03:15.302,0,0,0,0,13.45,3.51,34.9,69.8,1.3,37.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.44,25.51,26.22,24.1,1.09,1.16,42.74,17.06,55.05,231.98,1466.04,1,53.30206576041218,0.0,53.30206576041218,0.0,-9.502328775446756,39.222576592799726,10.802328775446757,-1.6225765927997244
2023-06-16 09:03:15.702,0,0,0,0,13.43,3.49,34.9,69.8,1.3,37.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.44,25.51,26.22,24.1,1.08,1.16,42.78,16.08,55.18,231.95,1465.79,1,53.31567622842307,0.0,53.31567622842307,0.0,-9.67564044035771,39.15845038713792,10.975640440357711,-1.558450387137917
2023-06-16 09:03:16.101,0,0,0,0,13.43,3.49,34.9,69.9,1.3,37.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.45,25.51,26.21,24.1,1.09,1.16,42.77,15.67,55.18,231.92,1465.93,1,53.32933296193833,0.0,53.32933296193833,-0.0,-9.67564044035771,39.15845038713792,10.975640440357711,-1.558450387137917
2023-06-16 09:03:16.502,0,0,0,0,13.45,3.48,34.9,69.9,1.3,37.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.45,25.52,26.22,24.1,1.09,1.16,42.78,15.53,55.09,231.82,1464.72,1,53.34308265720601,0.0,53.34308265720601,0.0,-9.762576202784828,39.222576592799726,11.062576202784829,-1.6225765927997244
2023-06-16 09:03:16.901,0,0,0,0,13.43,3.5,34.9,69.9,1.3,37.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.43,25.51,26.21,24.1,1.09,1.16,42.75,15.43,55.09,231.63,1463.36,1,53.35730724428411,0.0,53.35730724428411,0.0,-9.58889161453385,39.15845038713792,10.88889161453385,-1.558450387137917
2023-06-16 09:03:17.301,0,0,0,0,13.43,3.48,34.9,70.0,1.4,37.5,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.43,25.52,26.22,24.1,1.09,1.16,42.72,15.95,55.07,231.38,1462.58,1,53.37206227115865,0.0,53.37206227115865,0.0,-9.762576202784828,39.15845038713792,11.162576202784829,-1.6584503871379184
2023-06-16 09:03:17.702,0,0,0,0,13.45,3.48,34.9,70.0,1.4,37.5,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.41,25.52,26.22,24.1,1.09,1.16,42.82,16.31,55.07,231.28,1463.05,1,53.38699330928082,0.0,53.38699330928082,-0.0,-9.762576202784828,39.222576592799726,11.162576202784829,-1.7225765927997259
2023-06-16 09:03:18.101,0,0,0,0,13.4,3.48,34.9,70.1,1.5,37.5,4000,0,22.5,40.5,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.42,25.52,26.22,24.1,1.09,1.16,42.78,16.69,55.24,231.28,1463.38,1,53.401731610164596,0.0,53.401731610164596,-0.0,-9.762576202784828,39.0621299527329,11.262576202784828,-1.562129952732903
2023-06-16 09:03:18.502,0,0,0,0,13.43,3.49,34.9,70.1,1.5,37.5,4000,0,22.5,40.5,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.42,25.53,26.22,24.1,1.09,1.16,42.76,16.83,55.24,231.29,1464.42,1,53.41628546753878,0.0,53.41628546753878,-0.0,-9.67564044035771,39.15845038713792,11.17564044035771,-1.6584503871379184
2023-06-16 09:03:18.902,0,0,0,0,13.45,3.49,34.9,70.1,1.5,37.5,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.41,25.53,26.21,24.1,1.09,1.16,42.79,16.6,55.06,231.33,1464.78,1,53.43049597739691,0.0,53.43049597739691,-0.0,-9.67564044035771,39.222576592799726,11.17564044035771,-1.7225765927997259
2023-06-16 09:03:19.302,0,0,0,0,13.45,3.48,34.9,70.1,1.5,37.5,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.42,25.53,26.21,24.1,1.09,1.16,42.8,16.82,55.06,231.34,1465.75,1,53.4444689864778,0.0,53.4444689864778,-0.0,-9.762576202784828,39.222576592799726,11.262576202784828,-1.7225765927997259
2023-06-16 09:03:19.701,0,0,0,0,13.45,3.49,34.9,70.1,1.5,37.5,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.4,25.53,26.21,24.1,1.09,1.16,42.77,16.68,55.23,231.37,1465.73,1,53.458160816872066,0.0,53.458160816872066,0.0,-9.67564044035771,39.222576592799726,11.17564044035771,-1.7225765927997259
2023-06-16 09:03:20.102,0,0,0,0,13.43,3.49,34.9,70.1,1.5,37.5,4000,0,22.5,40.5,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.41,25.53,26.21,24.1,1.09,1.16,42.79,17.07,55.23,231.41,1466.44,1,53.47182646303886,0.0,53.47182646303886,-0.0,-9.67564044035771,39.15845038713792,11.17564044035771,-1.6584503871379184
2023-06-16 09:03:20.502,0,0,0,0,13.48,3.48,34.9,70.1,1.5,37.5,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.41,25.54,26.2,24.1,1.09,1.16,42.78,16.87,55.06,231.46,1467.39,1,53.48515422887795,0.0,53.48515422887795,-0.0,-9.762576202784828,39.318635224215484,11.262576202784828,-1.818635224215484
2023-06-16 09:03:20.901,0,0,0,0,13.45,3.5,34.9,70.2,1.6,37.5,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.39,25.54,26.22,24.1,1.09,1.16,42.75,16.85,55.06,231.46,1468.53,1,53.498060379462174,0.0,53.498060379462174,-0.0,-9.58889161453385,39.222576592799726,11.18889161453385,-1.7225765927997259
2023-06-16 09:03:21.202,0,0,0,0,13.45,3.49,34.9,70.2,1.6,37.5,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-2.4,25.55,26.21,24.1,1.09,1.16,42.72,17.42,55.07,231.46,1468.43,1,53.5075273656463,0.0,53.5075273656463,0.0,-9.67564044035771,39.222576592799726,11.27564044035771,-1.7225765927997259
2023-06-16 09:03:21.602,0,0,0,0,13.5,3.49,34.9,70.3,1.6,37.5,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.4,25.55,26.21,24.1,1.09,1.16,42.77,17.29,55.07,231.46,1466.77,1,53.520336871643,0.0,53.520336871643,0.0,-9.67564044035771,39.38258745425043,11.27564044035771,-1.8825874542504266
2023-06-16 09:03:22.002,0,0,0,0,13.43,3.49,34.9,70.3,1.6,37.5,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.4,25.54,26.21,24.1,1.09,1.16,42.77,18.07,55.22,231.43,1465.59,1,53.533724922971665,0.0,53.533724922971665,0.0,-9.67564044035771,39.15845038713792,11.27564044035771,-1.6584503871379184
2023-06-16 09:03:22.402,0,0,0,0,13.45,3.5,34.8,70.3,1.6,37.5,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.4,25.53,26.22,24.1,1.09,1.16,42.79,18.09,55.22,231.42,1465.45,1,53.54751086072201,0.0,53.54751086072201,0.0,-9.58889161453385,39.222576592799726,11.18889161453385,-1.7225765927997259
2023-06-16 09:03:22.801,0,0,0,0,13.45,3.49,34.8,70.4,1.7,37.5,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.39,25.54,26.22,24.1,1.09,1.16,42.77,18.43,55.07,231.43,1465.55,1,53.561306997530394,0.0,53.561306997530394,-0.0,-9.67564044035771,39.222576592799726,11.37564044035771,-1.7225765927997259
2023-06-16 09:03:23.202,0,0,0,0,13.45,3.49,34.8,70.4,1.7,37.5,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.39,25.54,26.22,24.1,1.09,1.16,42.75,18.27,55.07,231.42,1465.43,1,53.57510821298116,0.0,53.57510821298116,0.0,-9.67564044035771,39.222576592799726,11.37564044035771,-1.7225765927997259
2023-06-16 09:03:23.601,0,0,0,0,13.45,3.48,34.8,70.5,1.7,37.5,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.39,25.54,26.24,24.1,1.09,1.16,42.74,18.15,55.24,231.4,1464.84,1,53.58897890445226,0.0,53.58897890445226,0.0,-9.762576202784828,39.222576592799726,11.462576202784827,-1.7225765927997259
2023-06-16 09:03:24.002,0,0,0,0,13.45,3.49,34.8,70.5,1.7,37.5,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.39,25.53,26.23,24.1,1.09,1.16,42.74,18.25,55.24,231.38,1464.21,1,53.603121574563914,0.0,53.603121574563914,0.0,-9.67564044035771,39.222576592799726,11.37564044035771,-1.7225765927997259
2023-06-16 09:03:24.402,0,0,0,0,13.5,3.49,34.8,70.5,1.7,37.5,4000,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.38,25.55,26.23,24.1,1.09,1.16,42.71,18.01,55.08,231.39,1464.13,1,53.61744991432421,0.0,53.61744991432421,0.0,-9.67564044035771,39.38258745425043,11.37564044035771,-1.8825874542504266
2023-06-16 09:03:24.802,0,0,0,0,13.45,3.49,34.8,70.6,1.7,37.5,4000,0,22.5,40.5,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.38,25.54,26.24,24.1,1.09,1.16,42.76,18.33,55.08,231.49,1465.49,1,53.63166668531172,0.0,53.63166668531172,-0.0,-9.67564044035771,39.222576592799726,11.37564044035771,-1.7225765927997259
2023-06-16 09:03:25.202,0,0,0,0,13.48,3.49,34.8,70.6,1.8,37.5,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.39,25.54,26.24,24.1,1.09,1.16,42.76,18.27,55.07,231.54,1466.7,1,53.64535912802928,0.0,53.64535912802928,-0.0,-9.67564044035771,39.318635224215484,11.475640440357711,-1.818635224215484
2023-06-16 09:03:25.602,0,0,0,0,13.45,3.49,34.8,70.6,1.8,37.5,4000,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-2.37,25.54,26.25,24.1,1.09,1.16,42.79,18.48,55.07,231.54,1466.18,1,53.658727899572774,0.0,53.658727899572774,0.0,-9.67564044035771,39.222576592799726,11.475640440357711,-1.7225765927997259
2023-06-16 09:03:26.002,0,0,0,0,13.48,3.49,34.8,70.6,1.8,37.5,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.37,25.54,26.24,24.1,1.09,1.16,42.77,17.98,55.23,231.5,1465.49,1,53.67231902533762,0.0,53.67231902533762,0.0,-9.67564044035771,39.318635224215484,11.475640440357711,-1.818635224215484
2023-06-16 09:03:26.401,0,0,0,0,13.48,3.49,34.8,70.6,1.8,37.5,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.37,25.53,26.24,24.1,1.09,1.16,42.78,17.62,55.23,231.48,1465.13,1,53.68612121971838,0.0,53.68612121971838,0.0,-9.67564044035771,39.318635224215484,11.475640440357711,-1.818635224215484
2023-06-16 09:03:26.802,0,0,0,0,13.43,3.48,34.8,70.6,1.8,37.5,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.37,25.55,26.25,24.1,1.09,1.16,42.71,17.39,55.07,231.46,1465.9,1,53.700038854517864,0.0,53.700038854517864,-0.0,-9.762576202784828,39.15845038713792,11.562576202784829,-1.6584503871379184
2023-06-16 09:03:27.201,0,0,0,0,13.45,3.49,34.8,70.7,1.9,37.5,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.37,25.55,26.25,24.1,1.09,1.16,42.71,17.28,55.07,231.45,1466.98,1,53.71353200249189,0.0,53.71353200249189,-0.0,-9.67564044035771,39.222576592799726,11.575640440357711,-1.7225765927997259
2023-06-16 09:03:27.602,0,0,0,0,13.45,3.5,34.8,70.7,1.9,37.5,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.36,25.55,26.25,24.1,1.09,1.16,42.75,17.0,55.27,231.39,1470.53,1,53.72641381659978,0.0,53.72641381659978,-0.0,-9.58889161453385,39.222576592799726,11.48889161453385,-1.7225765927997259
2023-06-16 09:03:28.002,0,0,0,0,13.45,3.49,34.8,70.7,1.9,37.5,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.36,25.54,26.25,24.1,1.08,1.16,42.74,17.13,55.27,231.37,1472.03,1,53.73804558264963,0.0,53.73804558264963,-0.0,-9.67564044035771,39.222576592799726,11.575640440357711,-1.7225765927997259
2023-06-16 09:03:28.403,0,0,0,0,13.48,3.49,34.8,70.8,1.9,37.4,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.35,25.55,26.26,24.1,1.09,1.16,42.75,16.37,55.09,231.27,1477.29,1,53.74872734780065,0.0,53.74872734780065,-0.0,-9.67564044035771,39.318635224215484,11.575640440357711,-1.9186352242154854
2023-06-16 09:03:28.802,0,0,0,0,13.45,3.49,34.8,70.8,1.9,37.4,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.34,25.55,26.25,24.1,1.09,1.16,42.75,16.76,55.09,231.16,1479.76,1,53.757548159744665,0.0,53.757548159744665,-0.0,-9.67564044035771,39.222576592799726,11.575640440357711,-1.8225765927997273
2023-06-16 09:03:29.203,0,0,0,0,13.45,3.48,34.8,70.8,1.9,37.4,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.35,25.55,26.25,24.1,1.09,1.16,42.78,16.59,55.09,231.05,1480.31,1,53.76561505658858,0.0,53.76561505658858,-0.0,-9.762576202784828,39.222576592799726,11.662576202784829,-1.8225765927997273
2023-06-16 09:03:29.602,0,0,0,0,13.45,3.5,34.8,70.8,1.9,37.4,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.35,25.55,26.24,24.1,1.09,1.16,42.76,16.71,55.09,230.99,1480.48,1,53.77344541202538,0.0,53.77344541202538,-0.0,-9.58889161453385,39.222576592799726,11.48889161453385,-1.8225765927997273
2023-06-16 09:03:30.002,0,0,0,0,13.45,3.48,34.8,70.8,2.0,37.4,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.35,25.57,26.25,24.1,1.08,1.15,42.72,17.52,55.24,230.97,1481.09,1,53.781188370842855,0.0,53.781188370842855,-0.0,-9.762576202784828,39.222576592799726,11.762576202784828,-1.8225765927997273
2023-06-16 09:03:30.401,0,0,0,0,13.45,3.48,34.8,70.8,2.0,37.4,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.35,25.56,26.24,24.1,1.09,1.16,42.74,17.7,55.24,230.97,1482.6,1,53.788589633481436,0.0,53.788589633481436,-0.0,-9.762576202784828,39.222576592799726,11.762576202784828,-1.8225765927997273
2023-06-16 09:03:30.802,0,0,0,0,13.45,3.49,34.8,71.0,2.0,37.4,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.35,25.57,26.26,24.1,1.09,1.16,42.78,17.95,55.08,230.98,1481.27,1,53.795702766826075,0.0,53.795702766826075,0.0,-9.67564044035771,39.222576592799726,11.67564044035771,-1.8225765927997273
2023-06-16 09:03:31.202,0,0,0,0,13.45,3.49,34.8,71.0,2.0,37.4,4000,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.33,25.58,26.26,24.1,1.09,1.16,42.76,17.45,55.08,231.01,1480.2,1,53.80329506067507,0.0,53.80329506067507,0.0,-9.67564044035771,39.222576592799726,11.67564044035771,-1.8225765927997273
2023-06-16 09:03:31.602,0,0,0,0,13.45,3.49,34.8,71.0,2.0,37.4,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.33,25.58,26.26,24.1,1.09,1.16,42.75,17.77,55.25,231.05,1480.43,1,53.811204380309505,0.0,53.811204380309505,-0.0,-9.67564044035771,39.222576592799726,11.67564044035771,-1.8225765927997273
2023-06-16 09:03:32.002,0,0,0,0,13.45,3.49,34.8,71.0,2.0,37.4,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.1,-2.33,25.56,26.26,24.1,1.08,1.16,42.76,17.74,55.25,230.95,1480.11,1,53.81906441050283,0.0,53.81906441050283,0.0,-9.67564044035771,39.222576592799726,11.67564044035771,-1.8225765927997273
2023-06-16 09:03:32.402,0,0,0,0,13.48,3.48,34.8,71.0,2.0,37.4,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.1,-2.33,25.57,26.25,24.1,1.09,1.16,42.75,17.63,55.1,230.82,1481.44,1,53.82688398376934,0.0,53.82688398376934,-0.0,-9.762576202784828,39.318635224215484,11.762576202784828,-1.9186352242154854
2023-06-16 09:03:32.802,0,0,0,0,13.48,3.48,34.8,71.1,2.1,37.4,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.1,-2.32,25.57,26.25,24.1,1.09,1.16,42.7,17.5,55.1,230.78,1481.64,1,53.83428052339068,0.0,53.83428052339068,-0.0,-9.762576202784828,39.318635224215484,11.862576202784828,-1.9186352242154854
2023-06-16 09:03:33.202,0,0,0,0,13.45,3.49,34.8,71.1,2.1,37.4,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.1,-2.34,25.57,26.25,24.1,1.09,1.16,42.73,17.31,55.15,230.8,1482.23,1,53.841566251590166,0.0,53.841566251590166,-0.0,-9.67564044035771,39.222576592799726,11.77564044035771,-1.8225765927997273
2023-06-16 09:03:33.602,0,0,0,0,13.48,3.48,34.8,71.1,2.1,37.4,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.08,-2.32,25.57,26.27,24.1,1.09,1.16,42.74,17.38,55.15,230.81,1482.22,1,53.848683942477614,0.0,53.848683942477614,0.0,-9.762576202784828,39.318635224215484,11.862576202784828,-1.9186352242154854
2023-06-16 09:03:34.002,0,0,0,0,13.45,3.47,34.8,71.1,2.1,37.4,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.09,-2.32,25.56,26.26,24.1,1.09,1.16,42.78,17.59,55.16,230.83,1481.98,1,53.8558096454691,0.0,53.8558096454691,0.0,-9.849699859319571,39.222576592799726,11.949699859319571,-1.8225765927997273
