TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,phe_out,cond_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 09:03:34.402,0,0,0,0,13.48,3.48,34.8,71.1,2.1,37.4,4000,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.09,-2.32,25.57,26.26,24.1,1.09,1.16,42.76,17.79,55.16,230.85,1481.38,1,53.863081187565236,0.0,53.863081187565236,0.0,-9.762576202784828,39.318635224215484,11.862576202784828,-1.9186352242154854
2023-06-16 09:03:34.802,0,0,0,0,13.45,3.48,34.8,71.1,2.1,37.4,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.1,-2.32,25.57,26.27,24.1,1.09,1.16,42.71,17.64,55.1,230.84,1480.9,1,53.87058227485886,0.0,53.87058227485886,0.0,-9.762576202784828,39.222576592799726,11.862576202784828,-1.8225765927997273
2023-06-16 09:03:35.202,0,0,0,0,13.5,3.49,34.8,71.3,2.1,37.4,4000,0,22.5,40.5,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.32,25.56,26.27,24.1,1.09,1.16,42.71,17.65,55.1,230.82,1479.86,1,53.87832306096784,0.0,53.87832306096784,0.0,-9.67564044035771,39.38258745425043,11.77564044035771,-1.982587454250428
2023-06-16 09:03:35.602,0,0,0,0,13.43,3.47,34.8,71.3,2.1,37.4,4000,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.3,25.56,26.25,24.1,1.09,1.16,42.73,17.29,55.25,230.81,1479.95,1,53.8863675907611,0.0,53.8863675907611,-0.0,-9.849699859319571,39.15845038713792,11.949699859319571,-1.7584503871379198
2023-06-16 09:03:36.002,0,0,0,0,13.48,3.49,34.8,71.3,2.1,37.4,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.3,25.56,26.25,24.1,1.09,1.16,42.78,17.43,55.25,230.84,1479.63,1,53.894430175998124,0.0,53.894430175998124,0.0,-9.67564044035771,39.318635224215484,11.77564044035771,-1.9186352242154854
2023-06-16 09:03:36.402,0,0,0,0,13.43,3.49,34.8,71.3,2.2,37.3,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.31,25.56,26.27,24.1,1.09,1.16,42.79,17.43,55.1,230.87,1480.53,1,53.90248774060479,0.0,53.90248774060479,-0.0,-9.67564044035771,39.15845038713792,11.87564044035771,-1.8584503871379212
2023-06-16 09:03:36.802,0,0,0,0,13.5,3.49,34.8,71.3,2.2,37.3,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.3,25.56,26.27,24.1,1.09,1.16,42.74,17.26,55.1,230.9,1480.15,1,53.910298572180174,0.0,53.910298572180174,0.0,-9.67564044035771,39.38258745425043,11.87564044035771,-2.0825874542504295
2023-06-16 09:03:37.203,0,0,0,0,13.45,3.48,34.8,71.4,2.2,37.3,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.29,25.57,26.27,24.1,1.09,1.16,42.77,17.13,55.24,230.88,1477.92,1,53.91848897725095,0.0,53.91848897725095,0.0,-9.762576202784828,39.222576592799726,11.962576202784827,-1.9225765927997287
2023-06-16 09:03:37.602,0,0,0,0,13.43,3.48,34.8,71.4,2.2,37.3,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.29,25.57,26.27,24.1,1.09,1.16,42.72,17.38,55.24,230.85,1476.19,1,53.927468565814394,0.0,53.927468565814394,0.0,-9.762576202784828,39.15845038713792,11.962576202784827,-1.8584503871379212
2023-06-16 09:03:38.003,0,0,0,0,13.45,3.48,34.7,71.4,2.2,37.3,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.29,25.56,26.28,24.1,1.09,1.16,42.71,17.75,55.1,230.86,1475.76,1,53.93705913003672,0.0,53.93705913003672,0.0,-9.762576202784828,39.222576592799726,11.962576202784827,-1.9225765927997287
2023-06-16 09:03:38.402,0,0,0,0,13.48,3.47,34.7,71.5,2.2,37.3,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.29,25.57,26.28,24.1,1.09,1.16,42.73,18.28,55.1,230.94,1476.84,1,53.94662245830287,0.0,53.94662245830287,-0.0,-9.849699859319571,39.318635224215484,12.04969985931957,-2.018635224215487
2023-06-16 09:03:38.802,0,0,0,0,13.43,3.47,34.7,71.5,2.2,37.3,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.1,-2.28,25.58,26.28,24.1,1.09,1.16,42.75,18.23,55.09,231.02,1478.24,1,53.95576122843493,0.0,53.95576122843493,-0.0,-9.849699859319571,39.15845038713792,12.04969985931957,-1.8584503871379212
2023-06-16 09:03:39.203,0,0,0,0,13.48,3.47,34.7,71.5,2.2,37.3,4000,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.29,25.57,26.28,24.1,1.09,1.16,42.77,17.75,55.09,231.04,1479.99,1,53.96429776237476,0.0,53.96429776237476,-0.0,-9.849699859319571,39.318635224215484,12.04969985931957,-2.018635224215487
2023-06-16 09:03:39.603,0,0,0,0,13.45,3.48,34.7,71.5,2.2,37.3,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.28,25.57,26.29,24.1,1.09,1.16,42.71,17.06,55.27,231.04,1480.03,1,53.972295477111224,0.0,53.972295477111224,-0.0,-9.762576202784828,39.222576592799726,11.962576202784827,-1.9225765927997287
2023-06-16 09:03:40.003,0,0,0,0,13.43,3.47,34.8,71.6,2.3,37.3,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.28,25.58,26.28,24.1,1.09,1.16,42.72,17.15,55.27,231.03,1480.76,1,53.9802179008578,0.0,53.9802179008578,-0.0,-9.849699859319571,39.15845038713792,12.149699859319572,-1.8584503871379212
2023-06-16 09:03:40.403,0,0,0,0,13.43,3.47,34.8,71.6,2.3,37.3,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.28,25.57,26.31,24.1,1.09,1.16,42.75,17.45,55.1,231.06,1479.52,1,53.98803718112933,0.0,53.98803718112933,0.0,-9.849699859319571,39.15845038713792,12.149699859319572,-1.8584503871379212
2023-06-16 09:03:40.803,0,0,0,0,13.43,3.47,34.8,71.6,2.3,37.3,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.26,25.57,26.29,24.1,1.09,1.16,42.72,17.66,55.1,231.07,1478.76,1,53.9963089473437,0.0,53.9963089473437,0.0,-9.849699859319571,39.15845038713792,12.149699859319572,-1.8584503871379212
2023-06-16 09:03:41.203,0,0,0,0,13.48,3.49,34.7,71.6,2.3,37.3,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.1,-2.27,25.57,26.29,24.1,1.09,1.16,42.71,17.68,55.28,231.05,1480.32,1,54.004640629691956,0.0,54.004640629691956,-0.0,-9.67564044035771,39.318635224215484,11.975640440357711,-2.018635224215487
2023-06-16 09:03:41.731,0,0,0,0,13.43,3.48,34.7,71.7,2.3,37.3,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.09,-2.27,25.57,26.29,24.1,1.09,1.16,42.74,17.97,55.28,231.01,1482.64,1,54.014496745986804,0.0,54.014496745986804,0.0,-9.762576202784828,39.15845038713792,12.062576202784829,-1.8584503871379212
2023-06-16 09:03:42.003,0,0,0,0,13.52,3.47,34.7,71.7,2.3,37.3,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.09,-2.27,25.58,26.3,24.1,1.09,1.16,42.77,18.15,55.08,230.99,1482.48,1,54.019245301303734,0.0,54.019245301303734,0.0,-9.849699859319571,39.44647040564479,12.149699859319572,-2.1464704056447914
2023-06-16 09:03:42.530,0,0,0,0,13.43,3.47,34.7,71.7,2.3,37.3,4000,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.09,-2.27,25.59,26.3,24.1,1.09,1.16,42.72,18.5,55.08,230.97,1480.77,1,54.02886742515074,0.0,54.02886742515074,0.0,-9.849699859319571,39.15845038713792,12.149699859319572,-1.8584503871379212
2023-06-16 09:03:42.803,0,0,0,0,13.45,3.48,34.7,71.7,2.3,37.3,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.07,-2.26,25.59,26.31,24.1,1.09,1.16,42.77,17.74,55.1,230.96,1479.56,1,54.034240698115696,0.0,54.034240698115696,0.0,-9.762576202784828,39.222576592799726,12.062576202784829,-1.9225765927997287
2023-06-16 09:03:43.330,0,0,0,0,13.48,3.47,34.7,71.8,2.3,37.3,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.07,-2.26,25.6,26.31,24.1,1.09,1.16,42.74,17.47,55.1,230.96,1480.38,1,54.04483146737802,0.0,54.04483146737802,0.0,-9.849699859319571,39.318635224215484,12.149699859319572,-2.018635224215487
2023-06-16 09:03:43.731,0,0,0,0,13.45,3.47,34.7,71.8,2.3,37.3,4000,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.08,-2.26,25.6,26.31,24.1,1.09,1.16,42.77,17.17,55.26,230.95,1482.14,1,54.052289278986336,0.0,54.052289278986336,0.0,-9.849699859319571,39.222576592799726,12.149699859319572,-1.9225765927997287
2023-06-16 09:03:44.003,0,0,0,0,13.45,3.47,34.7,71.8,2.3,37.3,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.05,-2.26,25.58,26.3,24.1,1.09,1.16,42.69,17.22,55.26,230.95,1483.64,1,54.05699864559877,0.0,54.05699864559877,-0.0,-9.849699859319571,39.222576592799726,12.149699859319572,-1.9225765927997287
2023-06-16 09:03:44.403,0,0,0,0,13.43,3.47,34.7,71.9,2.4,37.3,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.05,-2.27,25.6,26.29,24.1,1.09,1.16,42.7,17.49,55.1,230.96,1482.06,1,54.063709016206154,0.0,54.063709016206154,0.0,-9.849699859319571,39.15845038713792,12.249699859319572,-1.8584503871379212
2023-06-16 09:03:44.803,0,0,0,0,13.45,3.48,34.7,71.9,2.4,37.3,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.25,25.59,26.29,24.1,1.09,1.16,42.71,17.23,55.1,231.01,1480.51,1,54.07102651738156,0.0,54.07102651738156,0.0,-9.762576202784828,39.222576592799726,12.162576202784829,-1.9225765927997287
2023-06-16 09:03:45.203,0,0,0,0,13.45,3.49,34.7,72.0,2.4,37.3,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.26,25.6,26.3,24.1,1.09,1.16,42.74,17.34,55.28,231.06,1479.66,1,54.07891497619618,0.0,54.07891497619618,0.0,-9.67564044035771,39.222576592799726,12.075640440357711,-1.9225765927997287
2023-06-16 09:03:45.731,0,0,0,0,13.43,3.47,34.7,72.0,2.4,37.3,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.05,-2.27,25.6,26.3,24.1,1.09,1.16,42.79,17.19,55.28,231.04,1480.2,1,54.08953241058816,0.0,54.08953241058816,0.0,-9.849699859319571,39.15845038713792,12.249699859319572,-1.8584503871379212
2023-06-16 09:03:46.003,0,0,0,0,13.48,3.48,34.7,72.0,2.4,37.3,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.05,-2.27,25.58,26.3,24.1,1.09,1.16,42.71,17.45,55.09,231.03,1478.43,1,54.09509730199088,0.0,54.09509730199088,0.0,-9.762576202784828,39.318635224215484,12.162576202784829,-2.018635224215487
2023-06-16 09:03:46.403,0,0,0,0,13.45,3.47,34.7,72.0,2.4,37.3,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.05,-2.24,25.59,26.3,24.1,1.09,1.16,42.71,17.51,55.09,231.04,1485.44,1,54.103020380370516,0.0,54.103020380370516,-0.0,-9.849699859319571,39.222576592799726,12.249699859319572,-1.9225765927997287
2023-06-16 09:03:46.803,0,0,0,0,13.48,3.47,34.7,72.0,2.4,37.3,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.07,-2.24,25.58,26.31,24.1,1.09,1.16,42.73,17.29,55.11,231.05,1493.87,1,54.10798944097747,0.0,54.10798944097747,-0.0,-9.849699859319571,39.318635224215484,12.249699859319572,-2.018635224215487
2023-06-16 09:03:47.202,0,0,0,0,13.45,3.48,34.7,72.0,2.4,37.3,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.06,-2.24,25.59,26.3,24.1,1.09,1.16,42.74,17.41,55.11,231.09,1499.42,1,54.109879134318724,0.0,54.109879134318724,-0.0,-9.762576202784828,39.222576592799726,12.162576202784829,-1.9225765927997287
2023-06-16 09:03:47.603,0,0,0,0,13.45,3.47,34.7,72.0,2.4,37.3,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.06,-2.23,25.59,26.3,24.1,1.09,1.16,42.74,17.38,55.26,231.18,1500.72,1,54.10998026343097,-0.0,54.10998026343097,-0.0,-9.849699859319571,39.222576592799726,12.249699859319572,-1.9225765927997287
2023-06-16 09:03:48.003,0,0,0,0,13.45,3.48,34.7,72.1,2.4,37.3,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.23,25.6,26.29,24.1,1.09,1.16,42.72,17.48,55.26,231.24,1501.02,1,54.10966215914954,-0.0,54.10966215914954,-0.0,-9.762576202784828,39.222576592799726,12.162576202784829,-1.9225765927997287
2023-06-16 09:03:48.531,0,0,0,0,13.4,3.47,34.7,72.1,2.4,37.3,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.24,25.59,26.29,24.1,1.09,1.16,42.73,17.43,55.1,231.26,1501.14,1,54.10909655914534,-0.0,54.10909655914534,0.0,-9.849699859319571,39.0621299527329,12.249699859319572,-1.7621299527329057
2023-06-16 09:03:48.930,0,0,0,0,13.43,3.47,34.6,72.1,2.5,37.3,4000,0,22.5,40.5,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.24,25.6,26.29,24.1,1.09,1.16,42.72,17.38,55.1,231.24,1500.99,1,54.10867556271542,-0.0,54.10867556271542,0.0,-9.849699859319571,39.15845038713792,12.349699859319571,-1.8584503871379212
2023-06-16 09:03:49.331,0,0,0,0,13.43,3.48,34.6,72.1,2.5,37.3,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.22,25.6,26.3,24.1,1.08,1.16,42.72,17.24,55.28,231.23,1500.64,1,54.108358901424296,-0.0,54.108358901424296,0.0,-9.762576202784828,39.15845038713792,12.262576202784828,-1.8584503871379212
2023-06-16 09:03:49.730,0,0,0,0,13.45,3.47,34.6,72.3,2.5,37.2,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.05,-2.24,25.6,26.3,24.1,1.09,1.16,42.75,17.27,55.28,231.23,1500.74,1,54.10808021204938,-0.0,54.10808021204938,0.0,-9.849699859319571,39.222576592799726,12.349699859319571,-2.022576592799723
2023-06-16 09:03:50.131,0,0,0,0,13.45,3.47,34.6,72.3,2.5,37.2,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.24,25.59,26.29,24.1,1.09,1.16,42.72,16.79,55.12,231.23,1500.94,1,54.10773808764924,-0.0,54.10773808764924,0.0,-9.849699859319571,39.222576592799726,12.349699859319571,-2.022576592799723
2023-06-16 09:03:50.530,0,0,0,0,13.45,3.48,34.7,72.3,2.5,37.2,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.23,25.59,26.31,24.1,1.09,1.16,42.72,17.14,55.12,231.22,1500.9,1,54.10737169524182,-0.0,54.10737169524182,0.0,-9.762576202784828,39.222576592799726,12.262576202784828,-2.022576592799723
2023-06-16 09:03:50.803,0,0,0,0,13.48,3.48,34.7,72.3,2.5,37.2,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.22,25.6,26.3,24.1,1.09,1.16,42.74,17.37,55.15,231.2,1500.78,1,54.10713821522702,-0.0,54.10713821522702,0.0,-9.762576202784828,39.318635224215484,12.262576202784828,-2.118635224215481
2023-06-16 09:03:51.330,0,0,0,0,13.45,3.46,34.7,72.3,2.5,37.2,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.03,-2.21,25.59,26.32,24.1,1.09,1.16,42.73,17.99,55.15,231.23,1501.43,1,54.10657816929568,-0.0,54.10657816929568,0.0,-9.937012375188033,39.222576592799726,12.437012375188033,-2.022576592799723
2023-06-16 09:03:51.603,0,0,0,0,13.45,3.46,34.7,72.3,2.5,37.2,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.2,25.59,26.32,24.1,1.09,1.16,42.75,18.23,55.23,231.25,1501.38,1,54.10619320563783,-0.0,54.10619320563783,0.0,-9.937012375188033,39.222576592799726,12.437012375188033,-2.022576592799723
2023-06-16 09:03:52.003,0,0,0,0,13.45,3.47,34.7,72.3,2.5,37.3,4000,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.03,-2.2,25.59,26.31,24.1,1.09,1.16,42.72,18.81,55.23,231.23,1501.26,1,54.105653369359864,-0.0,54.105653369359864,0.0,-9.849699859319571,39.222576592799726,12.349699859319571,-1.9225765927997287
2023-06-16 09:03:52.531,0,0,0,0,13.45,3.48,34.7,72.4,2.5,37.3,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.03,-2.21,25.6,26.31,24.1,1.09,1.16,42.69,18.51,55.1,231.22,1501.28,1,54.10498418188084,-0.0,54.10498418188084,0.0,-9.762576202784828,39.222576592799726,12.262576202784828,-1.9225765927997287
2023-06-16 09:03:52.931,0,0,0,0,13.45,3.47,34.7,72.4,2.5,37.3,4000,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.03,-2.2,25.59,26.31,24.1,1.09,1.16,42.74,18.53,55.1,231.23,1501.05,1,54.10452466007459,-0.0,54.10452466007459,0.0,-9.849699859319571,39.222576592799726,12.349699859319571,-1.9225765927997287
2023-06-16 09:03:53.331,0,0,0,0,13.45,3.47,34.6,72.5,2.5,37.3,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.03,-2.21,25.61,26.32,24.1,1.09,1.16,42.77,17.75,55.28,231.24,1500.64,1,54.10419878005969,-0.0,54.10419878005969,0.0,-9.849699859319571,39.222576592799726,12.349699859319571,-1.9225765927997287
2023-06-16 09:03:53.731,0,0,0,0,13.45,3.46,34.6,72.5,2.5,37.3,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-2.2,25.61,26.32,24.1,1.09,1.16,42.78,17.31,55.28,231.27,1501.05,1,54.10384843998897,-0.0,54.10384843998897,0.0,-9.937012375188033,39.222576592799726,12.437012375188033,-1.9225765927997287
2023-06-16 09:03:54.131,0,0,0,0,13.48,3.47,34.6,72.5,2.5,37.3,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-2.2,25.61,26.31,24.1,1.09,1.16,42.76,17.36,55.11,231.28,1501.97,1,54.10321922210681,-0.0,54.10321922210681,0.0,-9.849699859319571,39.318635224215484,12.349699859319571,-2.018635224215487
2023-06-16 09:03:54.531,0,0,0,0,13.45,3.47,34.6,72.5,2.6,37.3,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-2.19,25.6,26.31,24.1,1.09,1.16,42.72,17.96,55.11,231.32,1503.08,1,54.10217770040261,-0.0,54.10217770040261,0.0,-9.849699859319571,39.222576592799726,12.449699859319571,-1.9225765927997287
2023-06-16 09:03:54.931,0,0,0,0,13.45,3.47,34.6,72.5,2.6,37.3,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.0,-2.19,25.6,26.32,24.1,1.09,1.16,42.74,17.97,55.2,231.34,1503.04,1,54.10095616450059,-0.0,54.10095616450059,0.0,-9.849699859319571,39.222576592799726,12.449699859319571,-1.9225765927997287
2023-06-16 09:03:55.331,0,0,0,0,13.48,3.47,34.6,72.6,2.6,37.2,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.2,25.61,26.34,24.1,1.08,1.16,42.73,17.73,55.2,231.3,1502.51,1,54.0998596426438,-0.0,54.0998596426438,0.0,-9.849699859319571,39.318635224215484,12.449699859319571,-2.118635224215481
2023-06-16 09:03:55.731,0,0,0,0,13.45,3.47,34.7,72.6,2.6,37.2,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.19,25.61,26.34,24.1,1.09,1.16,42.74,17.29,55.14,231.26,1502.32,1,54.09889951992976,-0.0,54.09889951992976,0.0,-9.849699859319571,39.222576592799726,12.449699859319571,-2.022576592799723
2023-06-16 09:03:56.004,0,0,0,0,13.45,3.46,34.7,72.6,2.6,37.2,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.19,25.59,26.34,24.1,1.09,1.16,42.79,16.93,55.14,231.25,1502.29,1,54.09826997702586,-0.0,54.09826997702586,0.0,-9.937012375188033,39.222576592799726,12.537012375188032,-2.022576592799723
2023-06-16 09:03:56.531,0,0,0,0,13.4,3.47,34.7,72.6,2.6,37.2,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.19,25.6,26.35,24.1,1.09,1.15,42.79,16.77,55.13,231.25,1502.4,1,54.09703734481561,-0.0,54.09703734481561,0.0,-9.849699859319571,39.0621299527329,12.449699859319571,-1.8621299527329
2023-06-16 09:03:56.804,0,0,0,0,13.43,3.47,34.6,72.6,2.6,37.2,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.0,-2.18,25.59,26.33,24.1,1.09,1.16,42.75,16.34,55.13,231.26,1502.59,1,54.09636357281911,-0.0,54.09636357281911,-0.0,-9.849699859319571,39.15845038713792,12.449699859319571,-1.9584503871379155
2023-06-16 09:03:57.331,0,0,0,0,13.48,3.47,34.6,72.6,2.6,37.2,4000,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.19,25.59,26.34,24.1,1.09,1.16,42.76,16.63,55.23,231.25,1502.97,1,54.094912108316294,-0.0,54.094912108316294,0.0,-9.849699859319571,39.318635224215484,12.449699859319571,-2.118635224215481
2023-06-16 09:03:57.731,0,0,0,0,13.45,3.47,34.6,72.8,2.6,37.2,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.0,-2.19,25.59,26.34,24.1,1.09,1.16,42.75,16.89,55.23,231.25,1503.43,1,54.09361763447271,-0.0,54.09361763447271,0.0,-9.849699859319571,39.222576592799726,12.449699859319571,-2.022576592799723
2023-06-16 09:03:58.131,0,0,0,0,13.45,3.45,34.6,72.8,2.6,37.2,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.0,-2.19,25.59,26.33,24.1,1.09,1.16,42.72,17.54,55.12,231.23,1503.84,1,54.09215175618635,-0.0,54.09215175618635,0.0,-10.024514723422499,39.222576592799726,12.624514723422498,-2.022576592799723
2023-06-16 09:03:58.531,0,0,0,0,13.45,3.47,34.6,72.8,2.6,37.2,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.0,-2.17,25.59,26.34,24.1,1.09,1.16,42.76,18.19,55.12,231.24,1503.38,1,54.09072072196946,-0.0,54.09072072196946,0.0,-9.849699859319571,39.222576592799726,12.449699859319571,-2.022576592799723
2023-06-16 09:03:58.931,0,0,0,0,13.48,3.47,34.6,72.8,2.6,37.2,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.99,-2.18,25.6,26.34,24.1,1.09,1.16,42.78,18.82,55.28,231.26,1503.43,1,54.08935699377761,-0.0,54.08935699377761,0.0,-9.849699859319571,39.318635224215484,12.449699859319571,-2.118635224215481
2023-06-16 09:03:59.333,0,0,0,0,13.45,3.47,34.6,72.8,2.6,37.2,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.96,-2.17,25.61,26.35,24.1,1.09,1.16,42.72,18.49,55.28,231.29,1503.49,1,54.0879664432858,-0.0,54.0879664432858,0.0,-9.849699859319571,39.222576592799726,12.449699859319571,-2.022576592799723
2023-06-16 09:03:59.731,0,0,0,0,13.43,3.46,34.6,72.9,2.6,37.2,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.95,-2.17,25.61,26.35,24.1,1.09,1.16,42.71,18.68,55.1,231.29,1503.66,1,54.0865371986793,-0.0,54.0865371986793,0.0,-9.937012375188033,39.15845038713792,12.537012375188032,-1.9584503871379155
2023-06-16 09:04:00.132,0,0,0,0,13.48,3.47,34.6,72.9,2.6,37.2,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.96,-2.17,25.6,26.36,24.1,1.09,1.16,42.76,18.55,55.1,231.31,1503.64,1,54.08507524644122,-0.0,54.08507524644122,0.0,-9.849699859319571,39.318635224215484,12.449699859319571,-2.118635224215481
2023-06-16 09:04:00.531,0,0,0,0,13.48,3.47,34.6,72.9,2.6,37.2,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.96,-2.16,25.6,26.35,24.1,1.09,1.16,42.74,17.9,55.12,231.32,1503.51,1,54.083650719930986,-0.0,54.083650719930986,0.0,-9.849699859319571,39.318635224215484,12.449699859319571,-2.118635224215481
2023-06-16 09:04:00.931,0,0,0,0,13.45,3.47,34.6,73.0,2.6,37.2,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.96,-2.16,25.6,26.35,24.1,1.08,1.16,42.71,17.52,55.12,231.33,1503.4,1,54.08227258696781,-0.0,54.08227258696781,0.0,-9.849699859319571,39.222576592799726,12.449699859319571,-2.022576592799723
2023-06-16 09:04:01.331,0,0,0,0,13.48,3.47,34.6,73.0,2.6,37.2,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.96,-2.16,25.61,26.36,24.1,1.09,1.16,42.74,17.19,55.1,231.34,1503.34,1,54.080925512516366,-0.0,54.080925512516366,0.0,-9.849699859319571,39.318635224215484,12.449699859319571,-2.118635224215481
2023-06-16 09:04:01.731,0,0,0,0,13.43,3.45,34.6,73.0,2.6,37.2,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.96,-2.15,25.61,26.36,24.1,1.09,1.16,42.73,17.19,55.1,231.36,1503.26,1,54.07960744398342,-0.0,54.07960744398342,0.0,-10.024514723422499,39.15845038713792,12.624514723422498,-1.9584503871379155
2023-06-16 09:04:02.131,0,0,0,0,13.43,3.46,34.6,73.0,2.6,37.2,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.95,-2.15,25.6,26.36,24.1,1.09,1.16,42.74,17.66,55.11,231.33,1503.52,1,54.07824398858295,-0.0,54.07824398858295,0.0,-9.937012375188033,39.15845038713792,12.537012375188032,-1.9584503871379155
2023-06-16 09:04:02.401,0,0,0,0,13.48,3.48,34.6,73.0,2.6,37.2,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.95,-2.14,25.61,26.36,24.1,1.09,1.16,42.7,18.27,55.3,231.31,1503.07,1,54.077338484883164,-0.0,54.077338484883164,0.0,-9.762576202784828,39.318635224215484,12.362576202784828,-2.118635224215481
2023-06-16 09:04:02.802,0,0,0,0,13.43,3.45,34.6,73.0,2.6,37.2,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.95,-2.13,25.61,26.36,24.1,1.09,1.16,42.72,18.27,55.3,231.3,1502.6,1,54.076154982499936,-0.0,54.076154982499936,0.0,-10.024514723422499,39.15845038713792,12.624514723422498,-1.9584503871379155
2023-06-16 09:04:03.203,0,0,0,0,13.48,3.47,34.6,73.0,2.6,37.2,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.95,-2.14,25.6,26.36,24.1,1.09,1.16,42.76,18.38,55.3,231.28,1501.79,1,54.07519453963981,-0.0,54.07519453963981,0.0,-9.849699859319571,39.318635224215484,12.449699859319571,-2.118635224215481
2023-06-16 09:04:03.602,0,0,0,0,13.5,3.48,34.6,73.1,2.6,37.2,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.93,-2.13,25.6,26.35,24.1,1.09,1.16,42.75,18.46,55.1,231.24,1496.52,1,54.07500716909871,0.0,54.07500716909871,0.0,-9.762576202784828,39.38258745425043,12.362576202784828,-2.1825874542504238
2023-06-16 09:04:04.003,0,0,0,0,13.45,3.46,34.6,73.1,2.6,37.2,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.94,-2.13,25.61,26.37,24.1,1.09,1.16,42.72,18.37,55.1,231.23,1487.73,1,54.07729137101158,0.0,54.07729137101158,0.0,-9.937012375188033,39.222576592799726,12.537012375188032,-2.022576592799723
2023-06-16 09:04:04.401,0,0,0,0,13.48,3.47,34.6,73.1,2.7,37.2,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.94,-2.14,25.61,26.36,24.1,1.09,1.16,42.69,18.39,55.12,231.21,1479.47,1,54.08299314592347,0.0,54.08299314592347,0.0,-9.849699859319571,39.318635224215484,12.54969985931957,-2.118635224215481
2023-06-16 09:04:04.803,0,0,0,0,13.45,3.46,34.6,73.1,2.7,37.2,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.92,-2.13,25.61,26.38,24.1,1.09,1.16,42.71,18.14,55.12,231.2,1482.0,1,54.09099843062862,0.0,54.09099843062862,-0.0,-9.937012375188033,39.222576592799726,12.637012375188032,-2.022576592799723
2023-06-16 09:04:05.202,0,0,0,0,13.48,3.47,34.6,73.1,2.7,37.2,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.92,-2.11,25.62,26.38,24.1,1.09,1.16,42.7,17.37,55.3,231.21,1488.12,1,54.09757504362568,0.0,54.09757504362568,-0.0,-9.849699859319571,39.318635224215484,12.54969985931957,-2.118635224215481
2023-06-16 09:04:05.603,0,0,0,0,13.45,3.46,34.6,73.1,2.7,37.2,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.93,-2.13,25.62,26.38,24.1,1.09,1.16,42.72,17.05,55.3,231.25,1496.25,1,54.101515003254256,0.0,54.101515003254256,-0.0,-9.937012375188033,39.222576592799726,12.637012375188032,-2.022576592799723
2023-06-16 09:04:06.004,0,0,0,0,13.45,3.47,34.6,73.2,2.7,37.2,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.92,-2.13,25.62,26.37,24.1,1.09,1.16,42.79,17.08,55.12,231.28,1502.74,1,54.102353210170115,-0.0,54.102353210170115,-0.0,-9.849699859319571,39.222576592799726,12.54969985931957,-2.022576592799723
2023-06-16 09:04:06.402,0,0,0,0,13.45,3.47,34.6,73.2,2.7,37.2,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.92,-2.11,25.61,26.36,24.1,1.09,1.16,42.71,17.48,55.12,231.29,1502.6,1,54.101275436956726,-0.0,54.101275436956726,0.0,-9.849699859319571,39.222576592799726,12.54969985931957,-2.022576592799723
2023-06-16 09:04:06.801,0,0,0,0,13.45,3.46,34.6,73.3,2.7,37.1,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.9,-2.11,25.61,26.36,24.1,1.09,1.16,42.79,17.88,55.31,231.32,1502.87,1,54.1002129693292,-0.0,54.1002129693292,-0.0,-9.937012375188033,39.222576592799726,12.637012375188032,-2.1225765927997244
2023-06-16 09:04:07.201,0,0,0,0,13.45,3.47,34.6,73.3,2.7,37.1,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.9,-2.11,25.61,26.36,24.1,1.09,1.16,42.74,17.62,55.31,231.33,1502.92,1,54.0990596356891,-0.0,54.0990596356891,-0.0,-9.849699859319571,39.222576592799726,12.54969985931957,-2.1225765927997244
2023-06-16 09:04:07.603,0,0,0,0,13.43,3.45,34.6,73.3,2.7,37.1,4000,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.88,-2.1,25.61,26.36,24.1,1.09,1.16,42.73,17.3,55.13,231.3,1502.65,1,54.09791329932675,-0.0,54.09791329932675,0.0,-10.024514723422499,39.15845038713792,12.724514723422498,-2.058450387137917
2023-06-16 09:04:08.003,0,0,0,0,13.5,3.47,34.6,73.3,2.7,37.1,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.87,-2.1,25.61,26.36,24.1,1.09,1.16,42.66,17.29,55.14,231.31,1502.99,1,54.09681895457491,-0.0,54.09681895457491,-0.0,-9.849699859319571,39.38258745425043,12.54969985931957,-2.282587454250425
2023-06-16 09:04:08.402,0,0,0,0,13.43,3.47,34.6,73.3,2.7,37.1,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.87,-2.1,25.62,26.36,24.1,1.09,1.16,42.72,17.58,55.14,231.33,1502.53,1,54.09567047863944,-0.0,54.09567047863944,0.0,-9.849699859319571,39.15845038713792,12.54969985931957,-2.058450387137917
2023-06-16 09:04:08.803,0,0,0,0,13.48,3.47,34.6,73.4,2.7,37.2,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.87,-2.09,25.62,26.35,24.1,1.09,1.16,42.76,17.67,55.12,231.32,1502.83,1,54.09462650158151,-0.0,54.09462650158151,-0.0,-9.849699859319571,39.318635224215484,12.54969985931957,-2.118635224215481
2023-06-16 09:04:09.203,0,0,0,0,13.45,3.45,34.6,73.4,2.7,37.2,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.87,-2.1,25.62,26.35,24.1,1.09,1.16,42.78,17.54,55.12,231.29,1503.18,1,54.09345923858864,-0.0,54.09345923858864,-0.0,-10.024514723422499,39.222576592799726,12.724514723422498,-2.022576592799723
2023-06-16 09:04:09.601,0,0,0,0,13.45,3.47,34.6,73.4,2.7,37.2,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.87,-2.09,25.62,26.36,24.1,1.08,1.16,42.72,17.28,55.13,231.26,1503.4,1,54.09217057820065,-0.0,54.09217057820065,-0.0,-9.849699859319571,39.222576592799726,12.54969985931957,-2.022576592799723
2023-06-16 09:04:10.003,0,0,0,0,13.45,3.47,34.6,73.5,2.7,37.1,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.89,-2.09,25.62,26.36,24.1,1.09,1.16,42.76,17.92,55.13,231.22,1502.6,1,54.090886696154904,-0.0,54.090886696154904,0.0,-9.849699859319571,39.222576592799726,12.54969985931957,-2.1225765927997244
2023-06-16 09:04:10.402,0,0,0,0,13.45,3.45,34.6,73.5,2.7,37.1,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.89,-2.09,25.61,26.36,24.1,1.09,1.16,42.73,18.2,55.31,231.2,1502.18,1,54.089890716860126,-0.0,54.089890716860126,0.0,-10.024514723422499,39.222576592799726,12.724514723422498,-2.1225765927997244
2023-06-16 09:04:10.803,0,0,0,0,13.43,3.47,34.6,73.5,2.7,37.1,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.87,-2.07,25.62,26.35,24.1,1.09,1.16,42.79,18.33,55.31,231.22,1502.15,1,54.08902003767472,-0.0,54.08902003767472,0.0,-9.849699859319571,39.15845038713792,12.54969985931957,-2.058450387137917
2023-06-16 09:04:11.202,0,0,0,0,13.48,3.47,34.6,73.5,2.7,37.1,4000,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.86,-2.08,25.62,26.35,24.1,1.09,1.16,42.79,17.88,55.15,231.21,1502.63,1,54.08811423592788,-0.0,54.08811423592788,-0.0,-9.849699859319571,39.318635224215484,12.54969985931957,-2.2186352242154825
2023-06-16 09:04:11.601,0,0,0,0,13.45,3.45,34.6,73.5,2.8,37.1,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.85,-2.07,25.62,26.35,24.1,1.09,1.16,42.82,17.64,55.15,231.17,1502.36,1,54.08709155474169,-0.0,54.08709155474169,0.0,-10.024514723422499,39.222576592799726,12.8245147234225,-2.1225765927997244
2023-06-16 09:04:12.002,0,0,0,0,13.43,3.47,34.6,73.5,2.8,37.1,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.88,-2.07,25.62,26.36,24.1,1.09,1.16,42.81,17.98,55.17,231.14,1501.16,1,54.08626470277292,-0.0,54.08626470277292,0.0,-9.849699859319571,39.15845038713792,12.649699859319572,-2.058450387137917
2023-06-16 09:04:12.402,0,0,0,0,13.43,3.45,34.6,73.6,2.8,37.1,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.88,-2.08,25.64,26.36,24.1,1.09,1.16,42.8,17.56,55.17,231.15,1500.56,1,54.085860589413464,-0.0,54.085860589413464,0.0,-10.024514723422499,39.15845038713792,12.8245147234225,-2.058450387137917
2023-06-16 09:04:12.803,0,0,0,0,13.43,3.46,34.6,73.6,2.8,37.1,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.86,-2.09,25.63,26.35,24.1,1.09,1.16,42.81,17.56,55.11,231.14,1501.11,1,54.085581595516025,-0.0,54.085581595516025,-0.0,-9.937012375188033,39.15845038713792,12.737012375188034,-2.058450387137917
2023-06-16 09:04:13.203,0,0,0,0,13.38,3.44,34.6,73.6,2.8,37.1,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.86,-2.08,25.63,26.35,24.1,1.09,1.16,42.84,17.27,55.11,231.11,1501.94,1,54.0850537831996,-0.0,54.0850537831996,-0.0,-10.112207884947736,38.99782864934713,12.912207884947737,-1.897828649347126
2023-06-16 09:04:13.602,0,0,0,0,13.4,3.46,34.6,73.6,2.8,37.1,4000,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.86,-2.07,25.63,26.36,24.1,1.09,1.16,42.82,17.36,55.12,231.13,1502.04,1,54.084268719646744,-0.0,54.084268719646744,-0.0,-9.937012375188033,39.0621299527329,12.737012375188034,-1.9621299527329015
2023-06-16 09:04:14.001,0,0,0,0,13.4,3.45,34.6,73.6,2.8,37.1,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.85,-2.07,25.63,26.36,24.1,1.09,1.16,42.79,17.8,55.12,231.27,1503.75,1,54.08328352090103,-0.0,54.08328352090103,-0.0,-10.024514723422499,39.0621299527329,12.8245147234225,-1.9621299527329015
2023-06-16 09:04:14.401,0,0,0,0,13.38,3.44,34.6,73.7,2.8,37.1,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.85,-2.07,25.62,26.35,24.1,1.09,1.16,42.77,18.19,55.33,231.43,1505.91,1,54.08157265332442,-0.0,54.08157265332442,-0.0,-10.112207884947736,38.99782864934713,12.912207884947737,-1.897828649347126
2023-06-16 09:04:14.803,0,0,0,0,13.38,3.45,34.6,73.7,2.8,37.1,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.84,-2.05,25.64,26.35,24.1,1.09,1.16,42.74,18.86,55.33,231.51,1506.92,1,54.079091923394024,-0.0,54.079091923394024,-0.0,-10.024514723422499,38.99782864934713,12.8245147234225,-1.897828649347126
2023-06-16 09:04:15.201,0,0,0,0,13.43,3.47,34.6,73.7,2.8,37.1,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.84,-2.06,25.62,26.35,24.1,1.09,1.16,42.76,19.03,55.16,231.53,1506.24,1,54.07640582996827,-0.0,54.07640582996827,0.0,-9.849699859319571,39.15845038713792,12.649699859319572,-2.058450387137917
2023-06-16 09:04:15.603,0,0,0,0,13.43,3.46,34.6,73.7,2.8,37.1,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.82,-2.06,25.62,26.34,24.1,1.09,1.16,42.78,18.74,55.16,231.54,1506.06,1,54.073919122476404,-0.0,54.073919122476404,0.0,-9.937012375188033,39.15845038713792,12.737012375188034,-2.058450387137917
2023-06-16 09:04:16.003,0,0,0,0,13.45,3.47,34.6,73.8,2.8,37.1,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.82,-2.06,25.63,26.35,24.1,1.09,1.16,42.77,18.26,55.28,231.5,1503.06,1,54.071796847524475,-0.0,54.071796847524475,0.0,-9.849699859319571,39.222576592799726,12.649699859319572,-2.1225765927997244
2023-06-16 09:04:16.401,0,0,0,0,13.45,3.45,34.6,73.8,2.8,37.1,4000,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.82,-2.05,25.63,26.35,24.1,1.09,1.16,42.82,18.01,55.28,231.44,1497.22,1,54.07115906450732,0.0,54.07115906450732,0.0,-10.024514723422499,39.222576592799726,12.8245147234225,-2.1225765927997244
2023-06-16 09:04:16.803,0,0,0,0,13.43,3.45,34.6,73.8,2.8,37.1,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.83,-2.05,25.65,26.35,24.1,1.09,1.16,42.81,18.08,55.12,231.41,1492.09,1,54.072793870985336,0.0,54.072793870985336,0.0,-10.024514723422499,39.15845038713792,12.8245147234225,-2.058450387137917
2023-06-16 09:04:17.203,0,0,0,0,13.4,3.45,34.6,73.8,2.8,37.1,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.82,-2.04,25.65,26.35,24.1,1.09,1.16,42.79,18.13,55.12,231.4,1489.78,1,54.07620031897766,0.0,54.07620031897766,0.0,-10.024514723422499,39.0621299527329,12.8245147234225,-1.9621299527329015
2023-06-16 09:04:17.602,0,0,0,0,13.4,3.46,34.6,73.8,2.8,37.1,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.82,-2.05,25.65,26.32,24.1,1.09,1.16,42.79,18.34,55.12,231.41,1489.29,1,54.08032023540241,0.0,54.08032023540241,0.0,-9.937012375188033,39.0621299527329,12.737012375188034,-1.9621299527329015
2023-06-16 09:04:18.001,0,0,0,0,13.38,3.46,34.6,73.9,2.8,37.1,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.83,-2.05,25.64,26.34,24.1,1.09,1.16,42.79,18.04,55.12,231.41,1490.87,1,54.084441714851685,0.0,54.084441714851685,-0.0,-9.937012375188033,38.99782864934713,12.737012375188034,-1.897828649347126
2023-06-16 09:04:18.403,0,0,0,0,13.4,3.43,34.6,73.9,2.8,37.1,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.83,-2.03,25.64,26.34,24.1,1.09,1.16,42.79,17.84,55.28,231.44,1496.27,1,54.08756079097254,0.0,54.08756079097254,-0.0,-10.200092848668703,39.0621299527329,13.000092848668704,-1.9621299527329015
2023-06-16 09:04:18.803,0,0,0,0,13.4,3.47,34.6,74.0,2.8,37.1,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.84,-2.02,25.64,26.34,24.1,1.09,1.16,42.76,18.05,55.28,231.48,1503.88,1,54.08827657345039,-0.0,54.08827657345039,-0.0,-9.849699859319571,39.0621299527329,12.649699859319572,-1.9621299527329015
2023-06-16 09:04:19.202,0,0,0,0,13.43,3.46,34.6,74.0,2.8,37.1,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.86,-2.02,25.65,26.34,24.1,1.09,1.16,42.78,18.05,55.12,231.55,1509.86,1,54.08613305505974,-0.0,54.08613305505974,-0.0,-9.937012375188033,39.15845038713792,12.737012375188034,-2.058450387137917
2023-06-16 09:04:19.601,0,0,0,0,13.45,3.46,34.6,74.0,2.8,37.1,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.86,-2.01,25.65,26.33,24.1,1.08,1.16,42.74,18.14,55.12,231.61,1508.85,1,54.082295240266156,-0.0,54.082295240266156,0.0,-9.937012375188033,39.222576592799726,12.737012375188034,-2.1225765927997244
2023-06-16 09:04:20.001,0,0,0,0,13.43,3.47,34.6,74.0,2.8,37.1,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.85,-2.01,25.64,26.33,24.1,1.09,1.16,42.72,18.32,55.3,231.62,1508.94,1,54.07874193449242,-0.0,54.07874193449242,-0.0,-9.849699859319571,39.15845038713792,12.649699859319572,-2.058450387137917
2023-06-16 09:04:20.403,0,0,0,0,13.43,3.44,34.6,74.0,2.8,37.1,4000,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.85,-2.03,25.64,26.33,24.1,1.09,1.16,42.76,18.57,55.3,231.61,1510.17,1,54.07502301075203,-0.0,54.07502301075203,-0.0,-10.112207884947736,39.15845038713792,12.912207884947737,-2.058450387137917
2023-06-16 09:04:20.802,0,0,0,0,13.43,3.46,34.6,74.0,2.8,37.1,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.83,-2.01,25.64,26.32,24.1,1.09,1.16,42.77,18.71,55.14,231.65,1510.62,1,54.07092769523841,-0.0,54.07092769523841,-0.0,-9.937012375188033,39.15845038713792,12.737012375188034,-2.058450387137917
2023-06-16 09:04:21.201,0,0,0,0,13.38,3.46,34.6,74.0,2.8,37.1,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.81,-2.0,25.64,26.32,24.1,1.09,1.16,42.72,18.7,55.14,231.64,1506.36,1,54.06711251212341,-0.0,54.06711251212341,0.0,-9.937012375188033,38.99782864934713,12.737012375188034,-1.897828649347126
2023-06-16 09:04:21.602,0,0,0,0,13.4,3.46,34.6,74.1,2.8,37.1,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.81,-2.01,25.64,26.33,24.1,1.09,1.16,42.76,18.35,55.16,231.59,1499.74,1,54.065223890325846,0.0,54.065223890325846,0.0,-9.937012375188033,39.0621299527329,12.737012375188034,-1.9621299527329015
2023-06-16 09:04:22.001,0,0,0,0,13.43,3.47,34.6,74.1,2.8,37.1,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.8,-2.01,25.63,26.34,24.1,1.09,1.16,42.76,18.1,55.16,231.52,1491.85,1,54.06612059957725,0.0,54.06612059957725,0.0,-9.849699859319571,39.15845038713792,12.649699859319572,-2.058450387137917
2023-06-16 09:04:22.401,0,0,0,0,13.45,3.47,34.6,74.1,2.8,37.1,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.8,-2.01,25.65,26.34,24.1,1.09,1.16,42.76,18.12,55.33,231.48,1491.52,1,54.06941469580156,0.0,54.06941469580156,0.0,-9.849699859319571,39.222576592799726,12.649699859319572,-2.1225765927997244
2023-06-16 09:04:22.801,0,0,0,0,13.43,3.45,34.6,74.1,2.8,37.1,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.8,-2.0,25.64,26.34,24.1,1.09,1.16,42.76,18.09,55.33,231.48,1491.45,1,54.07281252424461,0.0,54.07281252424461,0.0,-10.024514723422499,39.15845038713792,12.8245147234225,-2.058450387137917
2023-06-16 09:04:23.202,0,0,0,0,13.4,3.46,34.6,74.1,2.8,37.1,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.79,-2.0,25.65,26.34,24.1,1.09,1.16,42.76,18.08,55.15,231.49,1494.07,1,54.07597617325289,0.0,54.07597617325289,-0.0,-9.937012375188033,39.0621299527329,12.737012375188034,-1.9621299527329015
2023-06-16 09:04:23.601,0,0,0,0,13.43,3.47,34.6,74.2,2.8,37.1,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.78,-1.99,25.65,26.33,24.1,1.09,1.16,42.72,18.47,55.15,231.51,1497.16,1,54.078035393621754,0.0,54.078035393621754,-0.0,-9.849699859319571,39.15845038713792,12.649699859319572,-2.058450387137917
2023-06-16 09:04:24.003,0,0,0,0,13.4,3.44,34.6,74.2,2.8,37.1,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.77,-1.99,25.65,26.34,24.1,1.09,1.16,42.76,18.8,55.32,231.5,1497.59,1,54.07913360670073,0.0,54.07913360670073,-0.0,-10.112207884947736,39.0621299527329,12.912207884947737,-1.9621299527329015
2023-06-16 09:04:24.403,0,0,0,0,13.45,3.47,34.6,74.3,2.8,37.1,4000,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.77,-1.99,25.65,26.34,24.1,1.09,1.16,42.78,19.04,55.32,231.53,1501.27,1,54.07972488748534,-0.0,54.07972488748534,-0.0,-9.849699859319571,39.222576592799726,12.649699859319572,-2.1225765927997244
