TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,phe_out,cond_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 09:04:24.801,0,0,0,0,13.45,3.45,34.6,74.3,2.9,37.1,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.78,-1.99,25.65,26.33,24.1,1.09,1.16,42.76,18.69,55.14,231.54,1506.67,1,54.07868521457417,-0.0,54.07868521457417,-0.0,-10.024514723422499,39.222576592799726,12.924514723422499,-2.1225765927997244
2023-06-16 09:04:25.201,0,0,0,0,13.48,3.47,34.6,74.3,2.9,37.1,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.77,-1.97,25.66,26.33,24.1,1.09,1.16,42.75,18.05,55.14,231.57,1511.44,1,54.07554616827471,-0.0,54.07554616827471,-0.0,-9.849699859319571,39.318635224215484,12.749699859319572,-2.2186352242154825
2023-06-16 09:04:25.603,0,0,0,0,13.4,3.44,34.6,74.3,2.9,37.1,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.77,-2.0,25.66,26.34,24.1,1.09,1.16,42.7,17.84,55.16,231.57,1510.57,1,54.07103399446709,-0.0,54.07103399446709,0.0,-10.112207884947736,39.0621299527329,13.012207884947737,-1.9621299527329015
2023-06-16 09:04:26.001,0,0,0,0,13.45,3.44,34.6,74.3,2.9,37.1,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.76,-2.0,25.65,26.34,24.1,1.09,1.16,42.71,17.9,55.16,231.58,1504.53,1,54.06742400239212,-0.0,54.06742400239212,0.0,-10.112207884947736,39.222576592799726,13.012207884947737,-2.1225765927997244
2023-06-16 09:04:26.402,0,0,0,0,13.4,3.47,34.6,74.3,2.9,37.1,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.76,-1.98,25.64,26.34,24.1,1.09,1.16,42.76,18.37,55.16,231.54,1499.19,1,54.06614378592475,0.0,54.06614378592475,0.0,-9.849699859319571,39.0621299527329,12.749699859319572,-1.9621299527329015
2023-06-16 09:04:26.801,0,0,0,0,13.43,3.45,34.6,74.4,2.9,37.1,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.76,-1.97,25.64,26.34,24.1,1.09,1.16,42.74,18.39,55.16,231.52,1495.37,1,54.06684908394798,0.0,54.06684908394798,0.0,-10.024514723422499,39.15845038713792,12.924514723422499,-2.058450387137917
2023-06-16 09:04:27.201,0,0,0,0,13.43,3.46,34.6,74.4,2.9,37.1,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.78,-1.98,25.65,26.34,24.1,1.09,1.16,42.74,18.38,55.15,231.53,1495.94,1,54.06864458329424,0.0,54.06864458329424,-0.0,-9.937012375188033,39.15845038713792,12.837012375188033,-2.058450387137917
2023-06-16 09:04:27.603,0,0,0,0,13.43,3.47,34.6,74.4,2.9,37.1,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.74,-1.97,25.65,26.34,24.1,1.09,1.16,42.69,18.02,55.15,231.55,1494.84,1,54.07038584167226,0.0,54.07038584167226,0.0,-9.849699859319571,39.15845038713792,12.749699859319572,-2.058450387137917
2023-06-16 09:04:28.004,0,0,0,0,13.43,3.45,34.6,74.4,2.9,37.1,4000,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.75,-1.97,25.64,26.32,24.1,1.09,1.16,42.74,18.02,55.31,231.54,1495.12,1,54.07242630146725,0.0,54.07242630146725,-0.0,-10.024514723422499,39.15845038713792,12.924514723422499,-2.058450387137917
2023-06-16 09:04:28.401,0,0,0,0,13.45,3.43,34.6,74.4,2.9,37.1,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.75,-1.97,25.65,26.3,24.1,1.09,1.16,42.74,17.43,55.31,231.55,1496.44,1,54.074233286473586,0.0,54.074233286473586,-0.0,-10.200092848668703,39.222576592799726,13.100092848668703,-2.1225765927997244
2023-06-16 09:04:28.802,0,0,0,0,13.4,3.45,34.6,74.5,2.9,37.1,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.74,-1.96,25.65,26.32,24.1,1.09,1.16,42.72,17.48,55.14,231.54,1496.31,1,54.0756712719868,0.0,54.0756712719868,0.0,-10.024514723422499,39.0621299527329,12.924514723422499,-1.9621299527329015
2023-06-16 09:04:29.202,0,0,0,0,13.45,3.44,34.6,74.5,2.9,37.1,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.74,-1.95,25.66,26.32,24.1,1.09,1.16,42.74,17.55,55.14,231.51,1495.32,1,54.077244035367805,0.0,54.077244035367805,0.0,-10.112207884947736,39.222576592799726,13.012207884947737,-2.1225765927997244
2023-06-16 09:04:29.603,0,0,0,0,13.43,3.44,34.6,74.5,2.9,37.1,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.74,-1.97,25.66,26.32,24.1,1.09,1.16,42.72,18.13,55.17,231.5,1495.33,1,54.07912246251329,0.0,54.07912246251329,-0.0,-10.112207884947736,39.15845038713792,13.012207884947737,-2.058450387137917
2023-06-16 09:04:30.002,0,0,0,0,13.4,3.46,34.6,74.5,2.9,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.74,-1.97,25.65,26.32,24.1,1.09,1.16,42.7,17.89,55.17,231.52,1496.21,1,54.08089756461843,0.0,54.08089756461843,-0.0,-9.937012375188033,39.0621299527329,12.837012375188033,-2.062129952732903
2023-06-16 09:04:30.402,0,0,0,0,13.45,3.43,34.6,74.6,2.9,37.0,4000,0,22.5,40.5,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.74,-1.95,25.64,26.32,24.1,1.09,1.16,42.72,17.52,55.15,231.59,1499.85,1,54.08204880566105,0.0,54.08204880566105,-0.0,-10.200092848668703,39.222576592799726,13.100092848668703,-2.222576592799726
2023-06-16 09:04:30.802,0,0,0,0,13.43,3.46,34.6,74.6,2.9,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.73,-1.96,25.64,26.32,24.1,1.09,1.16,42.7,16.99,55.15,231.61,1505.62,1,54.08152638351901,-0.0,54.08152638351901,-0.0,-9.937012375188033,39.15845038713792,12.837012375188033,-2.1584503871379184
2023-06-16 09:04:31.202,0,0,0,0,13.4,3.44,34.6,74.6,2.9,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.72,-1.95,25.64,26.32,24.1,1.09,1.16,42.71,16.82,55.16,231.61,1512.48,1,54.078589985518306,-0.0,54.078589985518306,-0.0,-10.112207884947736,39.0621299527329,13.012207884947737,-2.062129952732903
2023-06-16 09:04:31.602,0,0,0,0,13.43,3.46,34.6,74.6,3.0,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.72,-1.94,25.64,26.31,24.1,1.09,1.16,42.74,17.03,55.16,231.6,1512.3,1,54.07361241216645,-0.0,54.07361241216645,0.0,-9.937012375188033,39.15845038713792,12.937012375188033,-2.1584503871379184
2023-06-16 09:04:32.002,0,0,0,0,13.45,3.46,34.6,74.6,3.0,37.0,4000,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.72,-1.94,25.65,26.32,24.1,1.09,1.16,42.74,16.76,55.32,231.58,1512.04,1,54.068716710333675,-0.0,54.068716710333675,0.0,-9.937012375188033,39.222576592799726,12.937012375188033,-2.222576592799726
2023-06-16 09:04:32.402,0,0,0,0,13.43,3.46,34.6,74.6,2.9,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.72,-1.93,25.65,26.32,24.1,1.09,1.16,42.72,16.78,55.32,231.57,1505.79,1,54.06452455079779,-0.0,54.06452455079779,0.0,-9.937012375188033,39.15845038713792,12.837012375188033,-2.1584503871379184
2023-06-16 09:04:32.801,0,0,0,0,13.43,3.46,34.6,74.6,2.9,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.73,-1.93,25.64,26.3,24.1,1.09,1.15,42.71,17.01,55.16,231.53,1498.47,1,54.06293905336842,0.0,54.06293905336842,0.0,-9.937012375188033,39.15845038713792,12.837012375188033,-2.1584503871379184
2023-06-16 09:04:33.201,0,0,0,0,13.43,3.44,34.5,74.6,2.9,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.72,-1.92,25.67,26.3,24.1,1.09,1.16,42.76,17.48,55.16,231.54,1492.12,1,54.064176430091706,0.0,54.064176430091706,0.0,-10.112207884947736,39.15845038713792,13.012207884947737,-2.1584503871379184
2023-06-16 09:04:33.602,0,0,0,0,13.38,3.43,34.5,74.7,3.0,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.72,-1.92,25.67,26.31,24.1,1.09,1.16,42.77,17.88,55.33,231.53,1493.61,1,54.06718698850616,0.0,54.06718698850616,-0.0,-10.200092848668703,38.99782864934713,13.200092848668703,-1.9978286493471273
2023-06-16 09:04:34.001,0,0,0,0,13.38,3.43,34.6,74.7,3.0,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.73,-1.92,25.65,26.32,24.1,1.09,1.16,42.7,17.65,55.33,231.5,1494.36,1,54.069660709292734,0.0,54.069660709292734,-0.0,-10.200092848668703,38.99782864934713,13.200092848668703,-1.9978286493471273
2023-06-16 09:04:34.401,0,0,0,0,13.4,3.44,34.6,74.7,3.0,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.73,-1.92,25.64,26.32,24.1,1.09,1.16,42.71,16.89,55.16,231.51,1494.93,1,54.07185776607736,0.0,54.07185776607736,-0.0,-10.112207884947736,39.0621299527329,13.112207884947736,-2.062129952732903
2023-06-16 09:04:34.801,0,0,0,0,13.43,3.45,34.6,74.7,3.0,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.72,-1.91,25.66,26.32,24.1,1.09,1.16,42.74,16.98,55.16,231.56,1495.63,1,54.07381699954256,0.0,54.07381699954256,-0.0,-10.024514723422499,39.15845038713792,13.024514723422499,-2.1584503871379184
2023-06-16 09:04:35.201,0,0,0,0,13.45,3.45,34.6,74.8,3.0,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.72,-1.93,25.65,26.32,24.1,1.09,1.16,42.71,16.91,55.13,231.59,1496.11,1,54.07551859848484,0.0,54.07551859848484,-0.0,-10.024514723422499,39.222576592799726,13.024514723422499,-2.222576592799726
2023-06-16 09:04:35.601,0,0,0,0,13.38,3.44,34.6,74.8,3.0,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.71,-1.91,25.65,26.31,24.1,1.09,1.16,42.75,17.07,55.13,231.59,1495.48,1,54.07713507155881,0.0,54.07713507155881,0.0,-10.112207884947736,38.99782864934713,13.112207884947736,-1.9978286493471273
2023-06-16 09:04:36.002,0,0,0,0,13.4,3.45,34.6,74.8,3.0,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.7,-1.91,25.64,26.32,24.1,1.09,1.16,42.7,17.03,55.33,231.55,1494.51,1,54.079044681768266,0.0,54.079044681768266,0.0,-10.024514723422499,39.0621299527329,13.024514723422499,-2.062129952732903
2023-06-16 09:04:36.402,0,0,0,0,13.4,3.45,34.6,74.8,3.0,37.0,4000,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.7,-1.9,25.66,26.32,24.1,1.09,1.16,42.72,17.12,55.33,231.56,1492.56,1,54.08144155278192,0.0,54.08144155278192,0.0,-10.024514723422499,39.0621299527329,13.024514723422499,-2.062129952732903
2023-06-16 09:04:36.801,0,0,0,0,13.38,3.43,34.6,74.8,3.0,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.69,-1.9,25.65,26.31,24.1,1.09,1.16,42.74,17.21,55.18,231.6,1496.49,1,54.084017120621056,0.0,54.084017120621056,-0.0,-10.200092848668703,38.99782864934713,13.200092848668703,-1.9978286493471273
2023-06-16 09:04:37.202,0,0,0,0,13.38,3.45,34.6,74.9,3.0,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.69,-1.9,25.65,26.31,24.1,1.09,1.16,42.66,17.36,55.18,231.64,1503.19,1,54.0847488805841,-0.0,54.0847488805841,-0.0,-10.024514723422499,38.99782864934713,13.024514723422499,-1.9978286493471273
2023-06-16 09:04:37.602,0,0,0,0,13.38,3.44,34.6,74.9,3.0,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.71,-1.9,25.65,26.3,24.1,1.09,1.16,42.66,17.02,55.35,231.65,1511.52,1,54.08263785448061,-0.0,54.08263785448061,-0.0,-10.112207884947736,38.99782864934713,13.112207884947736,-1.9978286493471273
2023-06-16 09:04:38.002,0,0,0,0,13.4,3.45,34.6,75.0,3.0,37.0,4000,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.69,-1.9,25.65,26.31,24.1,1.09,1.16,42.68,17.21,55.35,231.65,1512.19,1,54.07796436077581,-0.0,54.07796436077581,-0.0,-10.024514723422499,39.0621299527329,13.024514723422499,-2.062129952732903
2023-06-16 09:04:38.402,0,0,0,0,13.4,3.46,34.6,75.0,3.0,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.69,-1.9,25.66,26.28,24.1,1.09,1.16,42.68,17.52,55.16,231.65,1511.62,1,54.07314537736403,-0.0,54.07314537736403,0.0,-9.937012375188033,39.0621299527329,12.937012375188033,-2.062129952732903
2023-06-16 09:04:38.803,0,0,0,0,13.38,3.44,34.6,75.0,3.0,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.69,-1.9,25.65,26.3,24.1,1.09,1.16,42.68,17.53,55.16,231.66,1511.07,1,54.06854357225881,-0.0,54.06854357225881,0.0,-10.112207884947736,38.99782864934713,13.112207884947736,-1.9978286493471273
2023-06-16 09:04:39.201,0,0,0,0,13.4,3.44,34.6,75.0,3.0,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.69,-1.88,25.65,26.3,24.1,1.09,1.16,42.71,17.0,55.15,231.64,1506.21,1,54.06461955128178,-0.0,54.06461955128178,0.0,-10.112207884947736,39.0621299527329,13.112207884947736,-2.062129952732903
2023-06-16 09:04:39.602,0,0,0,0,13.38,3.43,34.6,75.0,3.0,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.68,-1.86,25.65,26.29,24.1,1.09,1.16,42.74,16.68,55.15,231.6,1499.49,1,54.0628014057444,0.0,54.0628014057444,0.0,-10.200092848668703,38.99782864934713,13.200092848668703,-1.9978286493471273
2023-06-16 09:04:40.002,0,0,0,0,13.4,3.45,34.6,75.0,3.0,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.69,-1.86,25.66,26.3,24.1,1.09,1.16,42.68,17.05,55.31,231.55,1495.57,1,54.063401333532184,0.0,54.063401333532184,0.0,-10.024514723422499,39.0621299527329,13.024514723422499,-2.062129952732903
2023-06-16 09:04:40.403,0,0,0,0,13.38,3.44,34.6,75.1,3.0,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.69,-1.87,25.65,26.28,24.1,1.09,1.15,42.7,17.41,55.31,231.57,1496.96,1,54.06503487920746,0.0,54.06503487920746,-0.0,-10.112207884947736,38.99782864934713,13.112207884947736,-1.9978286493471273
2023-06-16 09:04:40.802,0,0,0,0,13.38,3.44,34.6,75.1,3.0,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.68,-1.85,25.66,26.28,24.1,1.09,1.16,42.69,17.89,55.16,231.56,1497.67,1,54.06617925335869,0.0,54.06617925335869,-0.0,-10.112207884947736,38.99782864934713,13.112207884947736,-1.9978286493471273
2023-06-16 09:04:41.202,0,0,0,0,13.38,3.45,34.6,75.1,3.0,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.67,-1.87,25.65,26.28,24.1,1.09,1.16,42.64,17.84,55.16,231.53,1496.01,1,54.06727945375428,0.0,54.06727945375428,0.0,-10.024514723422499,38.99782864934713,13.024514723422499,-1.9978286493471273
2023-06-16 09:04:41.602,0,0,0,0,13.38,3.45,34.6,75.1,3.0,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.67,-1.86,25.65,26.28,24.1,1.09,1.16,42.75,17.82,55.36,231.5,1494.44,1,54.06903026818976,0.0,54.06903026818976,0.0,-10.024514723422499,38.99782864934713,13.024514723422499,-1.9978286493471273
2023-06-16 09:04:42.001,0,0,0,0,13.4,3.47,34.5,75.1,3.0,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.65,-1.86,25.66,26.28,24.1,1.09,1.16,42.76,17.36,55.36,231.5,1496.07,1,54.071088346934175,0.0,54.071088346934175,-0.0,-9.849699859319571,39.0621299527329,12.849699859319571,-2.062129952732903
2023-06-16 09:04:42.401,0,0,0,0,13.38,3.44,34.5,75.2,3.0,37.0,4000,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.65,-1.87,25.66,26.28,24.1,1.09,1.16,42.69,16.73,55.17,231.5,1496.22,1,54.0726471566914,0.0,54.0726471566914,-0.0,-10.112207884947736,38.99782864934713,13.112207884947736,-1.9978286493471273
2023-06-16 09:04:42.801,0,0,0,0,13.38,3.45,34.5,75.2,3.0,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.65,-1.86,25.66,26.29,24.1,1.09,1.16,42.67,16.29,55.17,231.49,1496.21,1,54.0741597707437,0.0,54.0741597707437,0.0,-10.024514723422499,38.99782864934713,13.024514723422499,-1.9978286493471273
2023-06-16 09:04:43.201,0,0,0,0,13.4,3.43,34.6,75.2,3.0,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.62,-1.85,25.66,26.29,24.1,1.09,1.16,42.69,16.43,55.17,231.47,1494.29,1,54.0758655398725,0.0,54.0758655398725,0.0,-10.200092848668703,39.0621299527329,13.200092848668703,-2.062129952732903
2023-06-16 09:04:43.603,0,0,0,0,13.33,3.44,34.6,75.3,3.0,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.62,-1.86,25.66,26.28,24.1,1.09,1.16,42.71,16.7,55.17,231.48,1495.09,1,54.078079768755295,0.0,54.078079768755295,-0.0,-10.112207884947736,38.83676718525129,13.112207884947736,-1.83676718525129
2023-06-16 09:04:44.001,0,0,0,0,13.4,3.44,34.5,75.3,3.0,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.63,-1.86,25.66,26.28,24.1,1.09,1.16,42.76,17.29,55.33,231.51,1491.67,1,54.08037218225941,0.0,54.08037218225941,0.0,-10.112207884947736,39.0621299527329,13.112207884947736,-2.062129952732903
2023-06-16 09:04:44.401,0,0,0,0,13.36,3.43,34.5,75.3,3.0,37.0,4000,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.63,-1.86,25.66,26.29,24.1,1.09,1.16,42.67,17.68,55.33,231.56,1494.62,1,54.08341340678677,0.0,54.08341340678677,-0.0,-10.200092848668703,38.93345699008182,13.200092848668703,-1.9334569900818224
2023-06-16 09:04:44.801,0,0,0,0,13.38,3.44,34.5,75.3,3.0,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.62,-1.86,25.66,26.27,24.1,1.09,1.16,42.67,17.58,55.17,231.66,1501.18,1,54.084916498818245,-0.0,54.084916498818245,-0.0,-10.112207884947736,38.99782864934713,13.112207884947736,-1.9978286493471273
2023-06-16 09:04:45.201,0,0,0,0,13.38,3.43,34.5,75.3,3.0,37.0,4000,0,22.5,40.5,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.6,-1.85,25.66,26.27,24.1,1.09,1.16,42.7,17.39,55.17,231.72,1507.57,1,54.08380669566616,-0.0,54.08380669566616,-0.0,-10.200092848668703,38.99782864934713,13.200092848668703,-1.9978286493471273
2023-06-16 09:04:45.601,0,0,0,0,13.38,3.45,34.5,75.3,3.0,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.6,-1.84,25.66,26.29,24.1,1.09,1.16,42.7,17.8,55.34,231.74,1506.86,1,54.08084928573832,-0.0,54.08084928573832,0.0,-10.024514723422499,38.99782864934713,13.024514723422499,-1.9978286493471273
2023-06-16 09:04:46.004,0,0,0,0,13.38,3.44,34.5,75.3,3.0,37.0,4000,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.61,-1.84,25.65,26.29,24.1,1.09,1.16,42.7,17.79,55.34,231.72,1507.58,1,54.078015356533385,-0.0,54.078015356533385,-0.0,-10.112207884947736,38.99782864934713,13.112207884947736,-1.9978286493471273
2023-06-16 09:04:46.403,0,0,0,0,13.36,3.45,34.5,75.3,3.0,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.61,-1.82,25.66,26.29,24.1,1.09,1.16,42.68,17.92,55.19,231.69,1507.98,1,54.07494774862513,-0.0,54.07494774862513,-0.0,-10.024514723422499,38.93345699008182,13.024514723422499,-1.9334569900818224
2023-06-16 09:04:46.802,0,0,0,0,13.38,3.44,34.5,75.3,3.0,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.61,-1.83,25.67,26.3,24.1,1.09,1.16,42.68,17.48,55.19,231.72,1509.01,1,54.07165840228781,-0.0,54.07165840228781,-0.0,-10.112207884947736,38.99782864934713,13.112207884947736,-1.9978286493471273
2023-06-16 09:04:47.203,0,0,0,0,13.4,3.44,34.5,75.3,3.0,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.6,-1.82,25.66,26.3,24.1,1.09,1.16,42.63,17.88,55.2,231.72,1503.25,1,54.068628465111104,-0.0,54.068628465111104,0.0,-10.112207884947736,39.0621299527329,13.112207884947736,-2.062129952732903
2023-06-16 09:04:47.603,0,0,0,0,13.38,3.44,34.5,75.4,3.0,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.62,-1.82,25.66,26.29,24.1,1.09,1.16,42.71,18.09,55.2,231.69,1497.25,1,54.067939215476365,0.0,54.067939215476365,0.0,-10.112207884947736,38.99782864934713,13.112207884947736,-1.9978286493471273
2023-06-16 09:04:47.901,0,0,0,0,13.36,3.44,34.5,75.4,3.0,37.0,4000,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.61,-1.82,25.66,26.28,24.1,1.09,1.16,42.66,18.07,55.32,231.65,1493.19,1,54.069162946684216,0.0,54.069162946684216,0.0,-10.112207884947736,38.93345699008182,13.112207884947736,-1.9334569900818224
2023-06-16 09:04:48.302,0,0,0,0,13.36,3.43,34.5,75.4,3.0,37.0,4000,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.61,-1.82,25.66,26.29,24.1,1.09,1.16,42.66,17.8,55.32,231.64,1495.17,1,54.071695838467924,0.0,54.071695838467924,-0.0,-10.200092848668703,38.93345699008182,13.200092848668703,-1.9334569900818224
2023-06-16 09:04:48.602,0,0,0,0,13.4,3.44,34.5,75.5,3.1,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.61,-1.83,25.67,26.29,24.1,1.09,1.16,42.68,17.35,55.17,231.66,1497.24,1,54.07293716674551,0.0,54.07293716674551,-0.0,-10.112207884947736,39.0621299527329,13.212207884947736,-2.062129952732903
2023-06-16 09:04:49.003,0,0,0,0,13.38,3.44,34.5,75.5,3.1,37.0,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.61,-1.83,25.67,26.29,24.1,1.09,1.16,42.68,16.95,55.17,231.64,1495.6,1,54.074210660731644,0.0,54.074210660731644,0.0,-10.112207884947736,38.99782864934713,13.212207884947736,-1.9978286493471273
2023-06-16 09:04:49.402,0,0,0,0,13.36,3.43,34.5,75.5,3.0,37.0,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.61,-1.82,25.66,26.29,24.1,1.09,1.16,42.7,17.07,55.35,231.61,1494.84,1,54.076041657550185,0.0,54.076041657550185,0.0,-10.200092848668703,38.93345699008182,13.200092848668703,-1.9334569900818224
2023-06-16 09:04:49.803,0,0,0,0,13.36,3.46,34.5,75.5,3.0,37.0,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.61,-1.82,25.67,26.28,24.1,1.09,1.16,42.67,17.58,55.35,231.6,1493.4,1,54.07825585968717,0.0,54.07825585968717,0.0,-9.937012375188033,38.93345699008182,12.937012375188033,-1.9334569900818224
2023-06-16 09:04:50.201,0,0,0,0,13.4,3.44,34.5,75.5,3.0,37.0,4000,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.6,-1.81,25.66,26.29,24.1,1.09,1.16,42.64,18.01,55.18,231.62,1495.24,1,54.08070445504888,0.0,54.08070445504888,-0.0,-10.112207884947736,39.0621299527329,13.112207884947736,-2.062129952732903
2023-06-16 09:04:50.602,0,0,0,0,13.38,3.43,34.5,75.6,3.1,37.0,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.6,-1.82,25.66,26.29,24.1,1.09,1.16,42.65,18.18,55.18,231.63,1497.63,1,54.0823731062053,0.0,54.0823731062053,-0.0,-10.200092848668703,38.99782864934713,13.300092848668703,-1.9978286493471273
2023-06-16 09:04:51.002,0,0,0,0,13.38,3.43,34.5,75.6,3.1,37.0,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.59,-1.82,25.68,26.28,24.1,1.09,1.16,42.7,17.78,55.31,231.66,1502.16,1,54.0828746189092,-0.0,54.0828746189092,-0.0,-10.200092848668703,38.99782864934713,13.300092848668703,-1.9978286493471273
2023-06-16 09:04:51.402,0,0,0,0,13.38,3.44,34.5,75.6,3.1,37.0,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.59,-1.81,25.67,26.28,24.1,1.09,1.16,42.62,17.53,55.31,231.71,1507.77,1,54.08144811865314,-0.0,54.08144811865314,-0.0,-10.112207884947736,38.99782864934713,13.212207884947736,-1.9978286493471273
2023-06-16 09:04:51.802,0,0,0,0,13.38,3.42,34.5,75.6,3.1,37.0,4000,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.6,-1.81,25.67,26.28,24.1,1.09,1.16,42.64,17.59,55.17,231.76,1507.6,1,54.078353024444425,-0.0,54.078353024444425,0.0,-10.288170611558655,38.99782864934713,13.388170611558655,-1.9978286493471273
2023-06-16 09:04:52.202,0,0,0,0,13.4,3.45,34.5,75.6,3.1,37.0,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.57,-1.8,25.69,26.28,24.1,1.09,1.16,42.67,17.92,55.17,231.82,1508.09,1,54.07526853086695,-0.0,54.07526853086695,-0.0,-10.024514723422499,39.0621299527329,13.124514723422498,-2.062129952732903
2023-06-16 09:04:52.601,0,0,0,0,13.38,3.47,34.5,75.6,3.1,37.0,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.59,-1.81,25.69,26.28,24.1,1.09,1.16,42.63,18.28,55.2,231.85,1507.94,1,54.0720497520183,-0.0,54.0720497520183,0.0,-9.849699859319571,38.99782864934713,12.949699859319571,-1.9978286493471273
2023-06-16 09:04:53.002,0,0,0,0,13.38,3.44,34.5,75.6,3.1,37.0,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.57,-1.81,25.67,26.3,24.1,1.09,1.16,42.63,18.07,55.2,231.86,1505.66,1,54.06909531352743,-0.0,54.06909531352743,0.0,-10.112207884947736,38.99782864934713,13.212207884947736,-1.9978286493471273
2023-06-16 09:04:53.401,0,0,0,0,13.38,3.44,34.5,75.6,3.1,37.0,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.57,-1.8,25.69,26.28,24.1,1.09,1.16,42.69,17.98,55.37,231.81,1501.73,1,54.067228266689625,-0.0,54.067228266689625,0.0,-10.112207884947736,38.99782864934713,13.212207884947736,-1.9978286493471273
2023-06-16 09:04:53.802,0,0,0,0,13.4,3.44,34.5,75.6,3.1,37.0,4000,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.57,-1.8,25.68,26.29,24.1,1.09,1.16,42.72,17.63,55.37,231.76,1497.72,1,54.0669371626447,0.0,54.0669371626447,0.0,-10.112207884947736,39.0621299527329,13.212207884947736,-2.062129952732903
2023-06-16 09:04:54.201,0,0,0,0,13.4,3.46,34.5,75.7,3.1,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.57,-1.79,25.68,26.28,24.1,1.09,1.16,42.68,17.36,55.19,231.75,1497.8,1,54.067838964288065,0.0,54.067838964288065,-0.0,-9.937012375188033,39.0621299527329,13.037012375188032,-2.1621299527329043
2023-06-16 09:04:54.602,0,0,0,0,13.4,3.46,34.5,75.7,3.1,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.55,-1.81,25.68,26.28,24.1,1.09,1.16,42.65,17.03,55.19,231.76,1498.26,1,54.06867472333653,0.0,54.06867472333653,-0.0,-9.937012375188033,39.0621299527329,13.037012375188032,-2.1621299527329043
2023-06-16 09:04:55.001,0,0,0,0,13.38,3.45,34.5,75.8,3.1,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.54,-1.81,25.68,26.29,24.1,1.09,1.16,42.68,16.88,55.35,231.78,1500.41,1,54.06915502954705,-0.0,54.06915502954705,-0.0,-10.024514723422499,38.99782864934713,13.124514723422498,-2.0978286493471288
2023-06-16 09:04:55.402,0,0,0,0,13.4,3.46,34.5,75.8,3.1,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.54,-1.8,25.68,26.31,24.1,1.09,1.16,42.66,16.69,55.35,231.78,1500.22,1,54.069009872300455,-0.0,54.069009872300455,0.0,-9.937012375188033,39.0621299527329,13.037012375188032,-2.1621299527329043
2023-06-16 09:04:55.801,0,0,0,0,13.4,3.45,34.5,75.8,3.1,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.54,-1.79,25.67,26.3,24.1,1.09,1.16,42.63,16.95,55.2,231.8,1501.15,1,54.06883034259541,-0.0,54.06883034259541,-0.0,-10.024514723422499,39.0621299527329,13.124514723422498,-2.1621299527329043
2023-06-16 09:04:56.201,0,0,0,0,13.4,3.46,34.5,75.8,3.1,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.53,-1.78,25.68,26.3,24.1,1.08,1.16,42.64,17.07,55.2,231.82,1500.61,1,54.0684241539429,-0.0,54.0684241539429,0.0,-9.937012375188033,39.0621299527329,13.037012375188032,-2.1621299527329043
2023-06-16 09:04:56.602,0,0,0,0,13.38,3.46,34.5,75.8,3.1,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.56,-1.78,25.68,26.3,24.1,1.09,1.16,42.66,17.6,55.19,231.85,1500.92,1,54.068148983847934,-0.0,54.068148983847934,-0.0,-9.937012375188033,38.99782864934713,13.037012375188032,-2.0978286493471288
2023-06-16 09:04:57.001,0,0,0,0,13.38,3.44,34.5,75.8,3.1,36.9,4000,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.56,-1.78,25.68,26.29,24.1,1.09,1.16,42.66,18.07,55.19,231.86,1500.44,1,54.067829177834824,-0.0,54.067829177834824,0.0,-10.112207884947736,38.99782864934713,13.212207884947736,-2.0978286493471288
2023-06-16 09:04:57.401,0,0,0,0,13.38,3.44,34.5,75.9,3.1,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.56,-1.78,25.68,26.31,24.1,1.09,1.16,42.68,18.02,55.36,231.84,1499.47,1,54.06774985901578,0.0,54.06774985901578,0.0,-10.112207884947736,38.99782864934713,13.212207884947736,-2.0978286493471288
2023-06-16 09:04:57.802,0,0,0,0,13.4,3.44,34.5,75.9,3.1,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.56,-1.78,25.68,26.31,24.1,1.09,1.16,42.67,18.24,55.36,231.87,1500.31,1,54.067877397200895,-0.0,54.067877397200895,-0.0,-10.112207884947736,39.0621299527329,13.212207884947736,-2.1621299527329043
2023-06-16 09:04:58.202,0,0,0,0,13.43,3.45,34.5,75.9,3.1,36.9,4000,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.56,-1.77,25.68,26.3,24.1,1.09,1.16,42.66,18.2,55.2,231.88,1500.92,1,54.06769224641305,-0.0,54.06769224641305,-0.0,-10.024514723422499,39.15845038713792,13.124514723422498,-2.25845038713792
2023-06-16 09:04:58.602,0,0,0,0,13.4,3.44,34.5,76.0,3.1,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.57,-1.77,25.68,26.3,24.1,1.09,1.16,42.68,18.02,55.2,231.92,1502.36,1,54.06717879466516,-0.0,54.06717879466516,-0.0,-10.112207884947736,39.0621299527329,13.212207884947736,-2.1621299527329043
2023-06-16 09:04:59.002,0,0,0,0,13.4,3.43,34.5,76.0,3.1,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.56,-1.77,25.69,26.3,24.1,1.09,1.16,42.64,17.49,55.36,231.95,1503.05,1,54.066166348178214,-0.0,54.066166348178214,-0.0,-10.200092848668703,39.0621299527329,13.300092848668703,-2.1621299527329043
2023-06-16 09:04:59.402,0,0,0,0,13.4,3.44,34.5,76.0,3.1,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.56,-1.77,25.67,26.31,24.1,1.09,1.16,42.62,17.04,55.36,231.98,1502.83,1,54.06496732412322,-0.0,54.06496732412322,0.0,-10.112207884947736,39.0621299527329,13.212207884947736,-2.1621299527329043
2023-06-16 09:04:59.802,0,0,0,0,13.38,3.46,34.5,76.0,3.1,36.9,4000,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.55,-1.75,25.68,26.32,24.1,1.09,1.16,42.66,17.97,55.19,231.98,1502.03,1,54.063917280025315,-0.0,54.063917280025315,0.0,-9.937012375188033,38.99782864934713,13.037012375188032,-2.0978286493471288
2023-06-16 09:05:00.202,0,0,0,0,13.38,3.45,34.5,76.0,3.1,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.55,-1.77,25.68,26.32,24.1,1.09,1.16,42.65,16.46,55.19,231.97,1500.5,1,54.06325733076318,-0.0,54.06325733076318,0.0,-10.024514723422499,38.99782864934713,13.124514723422498,-2.0978286493471288
2023-06-16 09:05:00.602,0,0,0,0,13.4,3.44,34.5,76.0,3.1,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.55,-1.76,25.68,26.32,24.1,1.09,1.16,42.63,16.87,55.2,231.97,1499.8,1,54.06312719763501,0.0,54.06312719763501,0.0,-10.112207884947736,39.0621299527329,13.212207884947736,-2.1621299527329043
2023-06-16 09:05:01.002,0,0,0,0,13.4,3.45,34.5,76.0,3.1,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.55,-1.76,25.68,26.32,24.1,1.09,1.16,42.66,16.61,55.2,231.97,1499.53,1,54.06323443910821,0.0,54.06323443910821,0.0,-10.024514723422499,39.0621299527329,13.124514723422498,-2.1621299527329043
2023-06-16 09:05:01.402,0,0,0,0,13.43,3.45,34.5,76.0,3.1,36.9,4000,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.55,-1.76,25.68,26.32,24.1,1.09,1.16,42.67,16.82,55.39,231.97,1499.46,1,54.06342920932515,0.0,54.06342920932515,0.0,-10.024514723422499,39.15845038713792,13.124514723422498,-2.25845038713792
2023-06-16 09:05:01.801,0,0,0,0,13.4,3.44,34.5,76.0,3.1,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.54,-1.75,25.68,26.32,24.1,1.09,1.16,42.67,16.64,55.39,231.97,1499.68,1,54.063623141987165,0.0,54.063623141987165,-0.0,-10.112207884947736,39.0621299527329,13.212207884947736,-2.1621299527329043
2023-06-16 09:05:02.202,0,0,0,0,13.43,3.44,34.5,76.1,3.1,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.54,-1.75,25.68,26.32,24.1,1.09,1.16,42.61,17.06,55.2,231.96,1500.63,1,54.063656228403886,-0.0,54.063656228403886,-0.0,-10.112207884947736,39.15845038713792,13.212207884947736,-2.25845038713792
2023-06-16 09:05:02.602,0,0,0,0,13.43,3.45,34.5,76.1,3.1,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.53,-1.75,25.68,26.32,24.1,1.09,1.16,42.67,17.33,55.2,231.94,1502.39,1,54.06322881052479,-0.0,54.06322881052479,-0.0,-10.024514723422499,39.15845038713792,13.124514723422498,-2.25845038713792
2023-06-16 09:05:03.001,0,0,0,0,13.43,3.45,34.5,76.1,3.1,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.51,-1.75,25.69,26.32,24.1,1.09,1.16,42.69,17.22,55.37,231.96,1503.66,1,54.06214747646317,-0.0,54.06214747646317,-0.0,-10.024514723422499,39.15845038713792,13.124514723422498,-2.25845038713792
2023-06-16 09:05:03.402,0,0,0,0,13.43,3.44,34.5,76.1,3.1,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.51,-1.73,25.69,26.34,24.1,1.09,1.16,42.66,17.15,55.37,231.96,1503.6,1,54.060685941543426,-0.0,54.060685941543426,0.0,-10.112207884947736,39.15845038713792,13.212207884947736,-2.25845038713792
2023-06-16 09:05:03.803,0,0,0,0,13.43,3.45,34.5,76.1,3.1,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.51,-1.74,25.69,26.32,24.1,1.09,1.16,42.64,17.66,55.2,231.92,1502.64,1,54.05934012922271,-0.0,54.05934012922271,0.0,-10.024514723422499,39.15845038713792,13.124514723422498,-2.25845038713792
2023-06-16 09:05:04.202,0,0,0,0,13.45,3.44,34.5,76.2,3.1,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.5,-1.74,25.68,26.32,24.1,1.09,1.16,42.67,18.03,55.2,231.87,1501.53,1,54.05839913960441,-0.0,54.05839913960441,0.0,-10.112207884947736,39.222576592799726,13.212207884947736,-2.3225765927997273
2023-06-16 09:05:04.602,0,0,0,0,13.48,3.45,34.5,76.2,3.1,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.49,-1.75,25.68,26.32,24.1,1.09,1.16,42.68,18.35,55.19,231.89,1501.94,1,54.05774468686565,-0.0,54.05774468686565,-0.0,-10.024514723422499,39.318635224215484,13.124514723422498,-2.4186352242154854
2023-06-16 09:05:05.002,0,0,0,0,13.5,3.45,34.5,76.3,3.1,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.47,-1.75,25.69,26.32,24.1,1.09,1.16,42.64,17.69,55.19,231.92,1503.04,1,54.05685861585124,-0.0,54.05685861585124,-0.0,-10.024514723422499,39.38258745425043,13.124514723422498,-2.482587454250428
2023-06-16 09:05:05.402,0,0,0,0,13.48,3.44,34.5,76.3,3.1,36.9,4000,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.47,-1.74,25.69,26.33,24.1,1.09,1.15,42.65,17.41,55.36,231.95,1504.0,1,54.05554698041423,-0.0,54.05554698041423,-0.0,-10.112207884947736,39.318635224215484,13.212207884947736,-2.4186352242154854
2023-06-16 09:05:05.802,0,0,0,0,13.45,3.44,34.5,76.3,3.1,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.46,-1.73,25.69,26.34,24.1,1.09,1.16,42.64,17.26,55.36,231.96,1504.23,1,54.05392210629924,-0.0,54.05392210629924,-0.0,-10.112207884947736,39.222576592799726,13.212207884947736,-2.3225765927997273
2023-06-16 09:05:06.202,0,0,0,0,13.5,3.46,34.5,76.3,3.1,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.44,-1.72,25.68,26.33,24.1,1.09,1.16,42.66,17.32,55.2,231.96,1504.05,1,54.05224942865833,-0.0,54.05224942865833,0.0,-9.937012375188033,39.38258745425043,13.037012375188032,-2.482587454250428
2023-06-16 09:05:06.602,0,0,0,0,13.48,3.44,34.5,76.3,3.1,36.9,4000,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.44,-1.72,25.68,26.33,24.1,1.09,1.16,42.61,17.94,55.2,231.98,1504.46,1,54.05058875829681,-0.0,54.05058875829681,-0.0,-10.112207884947736,39.318635224215484,13.212207884947736,-2.4186352242154854
2023-06-16 09:05:07.003,0,0,0,0,13.52,3.46,34.5,76.3,3.1,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.44,-1.72,25.69,26.32,24.1,1.09,1.16,42.65,18.17,55.37,231.97,1504.93,1,54.04875281652196,-0.0,54.04875281652196,-0.0,-9.937012375188033,39.44647040564479,13.037012375188032,-2.54647040564479
2023-06-16 09:05:07.402,0,0,0,0,13.55,3.47,34.5,76.3,3.1,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.44,-1.73,25.69,26.33,24.1,1.09,1.16,42.67,18.92,55.37,231.95,1505.08,1,54.04677210268959,-0.0,54.04677210268959,-0.0,-9.849699859319571,39.54216532220522,12.949699859319571,-2.642165322205223
2023-06-16 09:05:07.802,0,0,0,0,13.45,3.45,34.5,76.3,3.2,36.9,4000,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.44,-1.72,25.69,26.3,24.1,1.09,1.16,42.68,18.98,55.2,231.93,1505.03,1,54.044743370508996,-0.0,54.044743370508996,0.0,-10.024514723422499,39.222576592799726,13.224514723422498,-2.3225765927997273
2023-06-16 09:05:08.201,0,0,0,0,13.48,3.46,34.5,76.3,3.2,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.45,-1.71,25.68,26.32,24.1,1.09,1.16,42.66,19.04,55.2,231.92,1503.52,1,54.04288476878628,-0.0,54.04288476878628,0.0,-9.937012375188033,39.318635224215484,13.137012375188032,-2.4186352242154854
2023-06-16 09:05:08.602,0,0,0,0,13.5,3.45,34.5,76.4,3.2,36.9,4000,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.46,-1.71,25.68,26.32,24.1,1.09,1.16,42.65,18.82,55.28,231.91,1502.6,1,54.041567002224774,-0.0,54.041567002224774,0.0,-10.024514723422499,39.38258745425043,13.224514723422498,-2.482587454250428
2023-06-16 09:05:09.001,0,0,0,0,13.5,3.47,34.5,76.4,3.2,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.46,-1.71,25.69,26.32,24.1,1.09,1.16,42.62,18.52,55.28,231.93,1501.67,1,54.0406199023436,-0.0,54.0406199023436,0.0,-9.849699859319571,39.38258745425043,13.04969985931957,-2.482587454250428
2023-06-16 09:05:09.402,0,0,0,0,13.5,3.46,34.5,76.4,3.2,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.46,-1.7,25.69,26.31,24.1,1.09,1.16,42.64,17.81,55.34,231.95,1501.75,1,54.039943186406944,-0.0,54.039943186406944,-0.0,-9.937012375188033,39.38258745425043,13.137012375188032,-2.482587454250428
2023-06-16 09:05:09.801,0,0,0,0,13.5,3.45,34.5,76.5,3.2,36.9,4000,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.47,-1.7,25.68,26.32,24.1,1.09,1.16,42.68,16.58,55.34,231.95,1502.24,1,54.039195250730366,-0.0,54.039195250730366,-0.0,-10.024514723422499,39.38258745425043,13.224514723422498,-2.482587454250428
2023-06-16 09:05:10.201,0,0,0,0,13.48,3.45,34.5,76.5,3.2,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.47,-1.71,25.69,26.33,24.1,1.09,1.16,42.64,15.93,55.2,231.94,1501.88,1,54.038335888480994,-0.0,54.038335888480994,0.0,-10.024514723422499,39.318635224215484,13.224514723422498,-2.4186352242154854
2023-06-16 09:05:10.601,0,0,0,0,13.5,3.46,34.5,76.5,3.2,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.48,-1.7,25.69,26.33,24.1,1.09,1.16,42.65,16.04,55.2,231.94,1503.12,1,54.03746102176652,-0.0,54.03746102176652,-0.0,-9.937012375188033,39.38258745425043,13.137012375188032,-2.482587454250428
2023-06-16 09:05:11.002,0,0,0,0,13.5,3.46,34.5,76.5,3.2,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.49,-1.7,25.69,26.33,24.1,1.09,1.16,42.62,16.67,55.39,231.92,1503.28,1,54.036195332088326,-0.0,54.036195332088326,-0.0,-9.937012375188033,39.38258745425043,13.137012375188032,-2.482587454250428
2023-06-16 09:05:11.403,0,0,0,0,13.48,3.46,34.5,76.5,3.2,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.49,-1.68,25.69,26.32,24.1,1.09,1.16,42.66,17.8,55.39,231.88,1500.65,1,54.03514345877156,-0.0,54.03514345877156,0.0,-9.937012375188033,39.318635224215484,13.137012375188032,-2.4186352242154854
2023-06-16 09:05:11.801,0,0,0,0,13.48,3.47,34.5,76.5,3.2,36.9,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.46,-1.68,25.7,26.32,24.1,1.09,1.16,42.61,18.56,55.2,231.88,1498.6,1,54.03508852145657,0.0,54.03508852145657,0.0,-9.849699859319571,39.318635224215484,13.04969985931957,-2.4186352242154854
2023-06-16 09:05:12.202,0,0,0,0,13.48,3.47,34.5,76.5,3.2,37.0,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.45,-1.7,25.7,26.33,24.1,1.09,1.16,42.6,18.2,55.2,231.87,1496.46,1,54.03586257797703,0.0,54.03586257797703,0.0,-9.849699859319571,39.318635224215484,13.04969985931957,-2.318635224215484
2023-06-16 09:05:12.601,0,0,0,0,13.48,3.46,34.5,76.5,3.2,37.0,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.44,-1.68,25.7,26.33,24.1,1.09,1.16,42.63,17.76,55.35,231.88,1498.28,1,54.03709637866959,0.0,54.03709637866959,-0.0,-9.937012375188033,39.318635224215484,13.137012375188032,-2.318635224215484
2023-06-16 09:05:13.002,0,0,0,0,13.48,3.47,34.5,76.6,3.2,37.0,4000,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.44,-1.68,25.68,26.32,24.1,1.09,1.16,42.61,17.54,55.28,231.89,1500.05,1,54.03760943851217,-0.0,54.03760943851217,-0.0,-9.849699859319571,39.318635224215484,13.04969985931957,-2.318635224215484
2023-06-16 09:05:13.402,0,0,0,0,13.5,3.47,34.5,76.6,3.2,37.0,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.44,-1.69,25.69,26.33,24.1,1.09,1.16,42.61,17.82,55.28,231.9,1501.0,1,54.03749414504513,-0.0,54.03749414504513,-0.0,-9.849699859319571,39.38258745425043,13.04969985931957,-2.3825874542504266
2023-06-16 09:05:13.801,0,0,0,0,13.52,3.47,34.5,76.6,3.2,37.0,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.46,-1.68,25.7,26.34,24.1,1.09,1.16,42.61,18.02,55.21,231.9,1499.82,1,54.0372130167149,0.0,54.0372130167149,0.0,-9.849699859319571,39.44647040564479,13.04969985931957,-2.4464704056447886
2023-06-16 09:05:14.201,0,0,0,0,13.48,3.47,34.5,76.6,3.3,37.0,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.42,-1.66,25.7,26.33,24.1,1.09,1.16,42.64,18.28,55.21,231.9,1497.47,1,54.037521434244965,0.0,54.037521434244965,0.0,-9.849699859319571,39.318635224215484,13.149699859319572,-2.318635224215484
2023-06-16 09:05:14.601,0,0,0,0,13.45,3.46,34.5,76.6,3.3,37.0,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.43,-1.68,25.7,26.33,24.1,1.09,1.16,42.57,18.05,55.23,231.88,1493.92,1,54.03888976345286,0.0,54.03888976345286,0.0,-9.937012375188033,39.222576592799726,13.237012375188034,-2.222576592799726
2023-06-16 09:05:15.001,0,0,0,0,13.48,3.46,34.5,76.6,3.3,37.0,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.42,-1.68,25.7,26.33,24.1,1.09,1.16,42.65,17.71,55.23,231.87,1497.03,1,54.04101328134045,0.0,54.04101328134045,-0.0,-9.937012375188033,39.318635224215484,13.237012375188034,-2.318635224215484
2023-06-16 09:05:15.402,0,0,0,0,13.43,3.46,34.5,76.6,3.3,37.0,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.42,-1.68,25.71,26.32,24.1,1.09,1.16,42.64,17.0,55.22,231.87,1499.5,1,54.04195536804423,0.0,54.04195536804423,-0.0,-9.937012375188033,39.15845038713792,13.237012375188034,-2.1584503871379184
2023-06-16 09:05:15.801,0,0,0,0,13.48,3.46,34.5,76.6,3.3,37.0,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.44,-1.66,25.69,26.31,24.1,1.09,1.16,42.64,16.83,55.22,231.86,1499.13,1,54.04219121084675,0.0,54.04219121084675,0.0,-9.937012375188033,39.318635224215484,13.237012375188034,-2.318635224215484
2023-06-16 09:05:16.201,0,0,0,0,13.48,3.46,34.5,76.6,3.3,37.0,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.43,-1.65,25.71,26.3,24.1,1.09,1.16,42.59,17.02,55.37,231.86,1500.13,1,54.042441373038145,-0.0,54.042441373038145,-0.0,-9.937012375188033,39.318635224215484,13.237012375188034,-2.318635224215484
2023-06-16 09:05:16.601,0,0,0,0,13.48,3.45,34.5,76.7,3.3,37.0,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.45,-1.67,25.71,26.3,24.1,1.09,1.16,42.64,17.18,55.37,231.86,1500.07,1,54.04239540812716,-0.0,54.04239540812716,0.0,-10.024514723422499,39.318635224215484,13.3245147234225,-2.318635224215484
2023-06-16 09:05:17.002,0,0,0,0,13.43,3.45,34.5,76.7,3.3,37.0,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.44,-1.67,25.7,26.3,24.1,1.09,1.16,42.61,16.93,55.21,231.87,1501.4,1,54.04223338896498,-0.0,54.04223338896498,-0.0,-10.024514723422499,39.15845038713792,13.3245147234225,-2.1584503871379184
2023-06-16 09:05:17.401,0,0,0,0,13.48,3.47,34.5,76.7,3.3,37.0,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.44,-1.66,25.68,26.29,24.1,1.09,1.16,42.63,17.18,55.21,231.84,1500.63,1,54.041749968688336,-0.0,54.041749968688336,0.0,-9.849699859319571,39.318635224215484,13.149699859319572,-2.318635224215484
2023-06-16 09:05:17.802,0,0,0,0,13.5,3.46,34.5,76.8,3.3,37.0,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.45,-1.65,25.69,26.3,24.1,1.09,1.16,42.59,17.55,55.2,231.81,1500.4,1,54.041520618572086,-0.0,54.041520618572086,0.0,-9.937012375188033,39.38258745425043,13.237012375188034,-2.3825874542504266
2023-06-16 09:05:18.201,0,0,0,0,13.48,3.46,34.5,76.8,3.3,37.0,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.43,-1.66,25.7,26.33,24.1,1.09,1.15,42.62,17.98,55.2,231.82,1500.6,1,54.04134139384254,-0.0,54.04134139384254,-0.0,-9.937012375188033,39.318635224215484,13.237012375188034,-2.318635224215484
2023-06-16 09:05:18.602,0,0,0,0,13.43,3.46,34.5,76.8,3.3,37.0,4000,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.42,-1.63,25.7,26.33,24.1,1.09,1.16,42.59,17.62,55.37,231.82,1497.56,1,54.041403686971506,0.0,54.041403686971506,0.0,-9.937012375188033,39.15845038713792,13.237012375188034,-2.1584503871379184
2023-06-16 09:05:19.002,0,0,0,0,13.43,3.46,34.5,76.8,3.3,37.0,4000,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.41,-1.63,25.71,26.32,24.1,1.09,1.16,42.59,17.38,55.37,231.8,1495.38,1,54.042596639790375,0.0,54.042596639790375,0.0,-9.937012375188033,39.15845038713792,13.237012375188034,-2.1584503871379184
2023-06-16 09:05:19.402,0,0,0,0,13.45,3.46,34.5,76.8,3.3,37.0,4000,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.41,-1.65,25.7,26.33,24.1,1.09,1.16,42.61,17.04,55.21,231.78,1497.13,1,54.04426818540795,0.0,54.04426818540795,-0.0,-9.937012375188033,39.222576592799726,13.237012375188034,-2.222576592799726
2023-06-16 09:05:19.802,0,0,0,0,13.43,3.44,34.5,76.8,3.3,37.0,4000,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.41,-1.64,25.69,26.34,24.1,1.09,1.16,42.62,17.39,55.21,231.8,1499.63,1,54.045165601003006,0.0,54.045165601003006,-0.0,-10.112207884947736,39.15845038713792,13.412207884947737,-2.1584503871379184
2023-06-16 09:05:20.204,0,0,0,0,13.48,3.46,34.5,76.8,3.3,37.0,4000,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.41,-1.65,25.69,26.35,24.1,1.09,1.16,42.63,17.4,55.37,231.85,1500.96,1,54.04517970326169,-0.0,54.04517970326169,-0.0,-9.937012375188033,39.318635224215484,13.237012375188034,-2.318635224215484
2023-06-16 09:05:20.602,0,0,0,0,13.45,3.45,34.5,76.8,3.3,37.0,4000,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.42,-1.64,25.69,26.35,24.1,1.09,1.16,42.62,17.34,55.37,231.86,1502.51,1,54.04464203089459,-0.0,54.04464203089459,-0.0,-10.024514723422499,39.222576592799726,13.3245147234225,-2.222576592799726
2023-06-16 09:05:21.001,0,0,0,0,13.5,3.44,34.5,76.9,3.3,37.0,4000,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.42,-1.64,25.71,26.34,24.1,1.09,1.16,42.62,17.38,55.22,231.85,1500.83,1,54.04380590828641,-0.0,54.04380590828641,0.0,-10.112207884947736,39.38258745425043,13.412207884947737,-2.3825874542504266
2023-06-16 09:05:21.401,0,0,0,0,13.4,3.45,34.5,76.9,3.3,37.0,4000,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.42,-1.64,25.7,26.34,24.1,1.09,1.16,42.63,17.62,55.22,231.87,1500.9,1,54.04346699047311,-0.0,54.04346699047311,-0.0,-10.024514723422499,39.0621299527329,13.3245147234225,-2.062129952732903
2023-06-16 09:05:21.802,0,0,0,0,13.45,3.46,34.5,76.9,3.3,37.0,4000,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.42,-1.64,25.71,26.35,24.1,1.09,1.16,42.64,17.83,55.21,231.84,1499.79,1,54.04321746924622,0.0,54.04321746924622,0.0,-9.937012375188033,39.222576592799726,13.237012375188034,-2.222576592799726
2023-06-16 09:05:22.201,0,0,0,0,13.45,3.46,34.5,77.0,3.3,37.0,4000,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.41,-1.64,25.71,26.35,24.1,1.09,1.16,42.64,17.65,55.21,231.81,1499.67,1,54.043313134507976,0.0,54.043313134507976,0.0,-9.937012375188033,39.222576592799726,13.237012375188034,-2.222576592799726
2023-06-16 09:05:22.602,0,0,0,0,13.45,3.46,34.5,77.0,3.3,37.0,4000,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.4,-1.62,25.71,26.35,24.1,1.09,1.16,42.65,17.52,55.38,231.8,1497.15,1,54.04369445371374,0.0,54.04369445371374,0.0,-9.937012375188033,39.222576592799726,13.237012375188034,-2.222576592799726
2023-06-16 09:05:23.002,0,0,0,0,13.43,3.45,34.5,77.0,3.3,37.0,4000,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.4,-1.62,25.71,26.35,24.1,1.09,1.16,42.62,17.83,55.38,231.81,1495.25,1,54.04502553691609,0.0,54.04502553691609,0.0,-10.024514723422499,39.15845038713792,13.3245147234225,-2.1584503871379184
