TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_out,phe_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 09:47:19.202,0,0,0,0,8.07,8.09,27.1,27.0,26.6,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.64,17.28,26.24,27.87,24.1,1.02,1.03,0.69,3.35,56.23,227.07,2642.93,1,0.0,0.0,0.0,0.0,18.738438596617186,18.645335110612677,7.861561403382815,8.354664889387323
2023-06-16 09:47:19.402,0,0,0,0,8.11,8.09,27.1,27.0,26.6,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.22,17.27,26.24,27.87,24.1,1.02,1.03,0.68,3.23,56.22,227.05,2642.28,1,0.0,0.0,0.0,0.0,18.738438596617186,18.83137299898533,7.861561403382815,8.16862700101467
2023-06-16 09:47:19.702,0,0,0,0,8.09,8.1,27.2,27.0,26.6,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.22,17.27,26.24,27.86,24.1,1.02,1.03,0.67,3.05,56.22,227.04,2641.6,1,0.0,0.0,0.0,0.0,18.78492688746013,18.738438596617186,7.815073112539871,8.261561403382814
2023-06-16 09:47:20.001,0,0,0,0,8.07,8.1,27.2,27.0,26.6,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.77,17.27,26.24,27.86,24.1,1.03,1.03,0.67,3.05,56.22,227.06,2641.87,1,0.0,0.0,0.0,0.0,18.78492688746013,18.645335110612677,7.815073112539871,8.354664889387323
2023-06-16 09:47:20.202,0,0,0,0,8.09,8.1,27.2,27.0,26.6,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.77,17.27,26.26,27.88,24.1,1.03,1.03,0.66,2.88,56.38,227.06,2642.11,1,0.0,0.0,0.0,0.0,18.78492688746013,18.738438596617186,7.815073112539871,8.261561403382814
2023-06-16 09:47:20.502,0,0,0,0,8.07,8.11,27.2,27.0,26.6,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.28,17.26,26.26,27.88,24.1,1.03,1.03,0.67,2.83,56.38,227.05,2642.09,1,0.0,0.0,0.0,0.0,18.83137299898533,18.645335110612677,7.768627001014671,8.354664889387323
2023-06-16 09:47:20.702,0,0,0,0,8.09,8.13,27.2,27.0,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.28,17.26,26.26,27.88,24.1,1.02,1.04,0.67,2.83,56.38,227.04,2641.49,1,0.0,0.0,0.0,0.0,18.92413904857017,18.738438596617186,7.575860951429831,8.261561403382814
2023-06-16 09:47:21.002,0,0,0,0,8.14,8.14,27.2,27.0,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.78,17.26,26.26,27.88,24.1,1.02,1.04,0.68,2.88,56.22,227.04,2640.6,1,0.0,0.0,0.0,0.0,18.970459168095203,18.970459168095203,7.5295408319047965,8.029540831904797
2023-06-16 09:47:21.202,0,0,0,0,8.09,8.14,27.2,27.0,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.78,17.26,26.25,27.87,24.1,1.02,1.03,0.68,2.88,56.22,227.04,2639.84,1,0.0,0.0,0.0,0.0,18.970459168095203,18.738438596617186,7.5295408319047965,8.261561403382814
2023-06-16 09:47:21.502,0,0,0,0,8.14,8.14,27.2,27.0,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.26,17.26,26.25,27.87,24.1,1.02,1.03,0.68,3.22,56.22,227.06,2639.11,1,0.0,0.0,0.0,0.0,18.970459168095203,18.970459168095203,7.5295408319047965,8.029540831904797
2023-06-16 09:47:21.802,0,0,0,0,8.14,8.16,27.2,27.0,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.26,17.26,26.26,27.88,24.1,1.02,1.03,0.68,3.38,56.22,227.06,2639.63,1,0.0,0.0,0.0,0.0,19.062974047957084,18.970459168095203,7.437025952042916,8.029540831904797
2023-06-16 09:47:22.002,0,0,0,0,8.17,8.16,27.2,27.0,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.66,17.25,26.25,27.88,24.1,1.03,1.03,0.67,3.38,56.24,227.08,2640.79,1,0.0,0.0,0.0,0.0,19.062974047957084,19.10916898791089,7.437025952042916,7.890831012089109
2023-06-16 09:47:22.304,0,0,0,0,8.14,8.19,27.2,27.0,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.66,17.25,26.25,27.87,24.1,1.03,1.03,0.67,3.31,56.24,227.09,2642.34,1,0.0,0.0,0.0,0.0,19.20143431462043,18.970459168095203,7.298565685379572,8.029540831904797
2023-06-16 09:47:22.603,0,0,0,0,8.14,8.22,27.2,27.0,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.05,17.26,26.25,27.87,24.1,1.03,1.03,0.67,3.05,56.24,227.11,2643.69,1,0.0,0.0,0.0,0.0,19.339522252890106,18.970459168095203,7.160477747109894,8.029540831904797
2023-06-16 09:47:22.802,0,0,0,0,8.19,8.19,27.2,27.0,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.05,17.26,26.25,27.87,24.1,1.02,1.04,0.68,3.05,56.41,227.13,2643.87,1,0.0,0.0,0.0,0.0,19.20143431462043,19.20143431462043,7.298565685379572,7.798565685379572
2023-06-16 09:47:23.103,0,0,0,0,8.19,8.22,27.2,27.0,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.39,17.26,26.25,27.87,24.1,1.03,1.04,0.68,2.97,56.41,227.15,2643.72,1,0.0,0.0,0.0,0.0,19.339522252890106,19.20143431462043,7.160477747109894,7.798565685379572
2023-06-16 09:47:23.402,0,0,0,0,8.24,8.26,27.2,27.0,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.39,17.26,26.25,27.87,24.1,1.03,1.04,0.68,3.16,56.41,227.15,2643.75,1,0.0,0.0,0.0,0.0,19.52306443653538,19.431375205595828,6.976935563464622,7.5686247944041725
2023-06-16 09:47:23.602,0,0,0,0,8.26,8.26,27.2,27.0,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.77,17.29,26.26,27.88,24.1,1.03,1.04,0.69,3.16,56.23,227.16,2643.54,1,0.0,0.0,0.0,0.0,19.52306443653538,19.52306443653538,6.976935563464622,7.476935563464622
2023-06-16 09:47:23.903,0,0,0,0,8.26,8.3,27.2,27.0,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.16,17.29,26.26,27.88,24.1,1.03,1.04,0.69,3.51,56.23,227.16,2644.08,1,0.0,0.0,0.0,0.0,19.70595450666582,19.52306443653538,6.794045493334181,7.476935563464622
2023-06-16 09:47:24.202,0,0,0,0,8.33,8.34,27.2,27.0,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.16,17.29,26.25,27.89,24.1,1.03,1.04,0.71,3.95,56.23,227.16,2644.59,1,0.0,0.0,0.0,0.0,19.888197964105814,19.8426974216203,6.611802035894186,7.157302578379699
2023-06-16 09:47:24.403,0,0,0,0,8.33,8.36,27.2,27.0,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.53,17.31,26.25,27.89,24.1,1.03,1.04,0.72,3.95,56.41,227.17,2644.87,1,0.0,0.0,0.0,0.0,19.979078912047783,19.8426974216203,6.5209210879522175,7.157302578379699
2023-06-16 09:47:24.704,0,0,0,0,8.41,8.4,27.2,27.0,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.53,17.31,26.24,27.88,24.1,1.02,1.04,0.72,4.54,56.41,227.18,2645.02,1,0.0,0.0,0.0,0.0,20.16036260493445,20.20558438786776,6.339637395065552,6.794415612132241
2023-06-16 09:47:25.002,0,0,0,0,8.38,8.42,27.2,27.0,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.87,17.32,26.24,27.88,24.1,1.02,1.04,0.73,5.06,56.41,227.17,2644.71,1,0.0,0.0,0.0,0.0,20.250766679988146,20.069800236571268,6.249233320011854,6.930199763428732
2023-06-16 09:47:25.202,0,0,0,0,8.41,8.44,27.3,27.0,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.87,17.32,26.25,27.88,24.1,1.03,1.03,0.71,5.06,56.22,227.16,2644.3,1,0.0,0.0,0.0,0.0,20.341013120217383,20.20558438786776,6.158986879782617,6.794415612132241
2023-06-16 09:47:25.503,0,0,0,0,8.48,8.5,27.3,27.0,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.21,17.35,26.25,27.88,24.1,1.03,1.03,0.71,5.22,56.22,227.13,2643.68,1,0.0,0.0,0.0,0.0,20.610813152125388,20.521035708542797,5.889186847874612,6.478964291457203
2023-06-16 09:47:25.803,0,0,0,0,8.48,8.5,27.3,27.0,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.21,17.35,26.26,27.87,24.1,1.02,1.03,0.7,4.93,56.22,227.12,2643.84,1,0.0,0.0,0.0,0.0,20.610813152125388,20.521035708542797,5.889186847874612,6.478964291457203
2023-06-16 09:47:26.002,0,0,0,0,8.48,8.52,27.3,27.0,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.53,17.38,26.26,27.87,24.1,1.02,1.03,0.69,4.93,56.29,227.13,2644.08,1,0.0,0.0,0.0,0.0,20.700435551931605,20.521035708542797,5.799564448068395,6.478964291457203
2023-06-16 09:47:26.303,0,0,0,0,8.52,8.56,27.3,27.0,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.53,17.38,26.26,27.88,24.1,1.03,1.04,0.69,4.62,56.29,227.15,2644.59,1,0.0,0.0,0.0,0.0,20.879217764997122,20.700435551931605,5.620782235002878,6.299564448068395
2023-06-16 09:47:26.603,0,0,0,0,8.57,8.59,27.3,27.0,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.84,17.41,26.25,27.88,24.1,1.03,1.04,0.69,4.66,56.39,227.17,2644.89,1,0.0,0.0,0.0,0.0,21.01290214427769,20.923817406572482,5.487097855722311,6.076182593427518
2023-06-16 09:47:26.803,0,0,0,0,8.55,8.61,27.3,27.0,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.84,17.41,26.25,27.88,24.1,1.03,1.04,0.71,4.66,56.39,227.19,2645.21,1,0.0,0.0,0.0,0.0,21.101834673389078,20.834579837368892,5.398165326610922,6.165420162631108
2023-06-16 09:47:27.103,0,0,0,0,8.6,8.61,27.3,27.0,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.08,17.46,26.25,27.88,24.1,1.03,1.05,0.71,4.8,56.39,227.2,2645.31,1,0.0,0.0,0.0,0.0,21.101834673389078,21.057387396133265,5.398165326610922,5.942612603866735
2023-06-16 09:47:27.401,0,0,0,0,8.65,8.66,27.3,27.0,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.08,17.46,26.25,27.88,24.1,1.04,1.05,0.72,5.19,56.22,227.21,2645.69,1,0.0,0.0,0.0,0.0,21.323504135264216,21.279245577417726,5.176495864735784,5.720754422582274
2023-06-16 09:47:27.603,0,0,0,0,8.72,8.69,27.3,27.0,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.21,17.52,26.26,27.88,24.1,1.04,1.05,0.74,5.59,56.22,227.23,2645.98,1,0.0,0.0,0.0,0.0,21.4560550222738,21.588270312867905,5.043944977726198,5.411729687132095
2023-06-16 09:47:27.903,0,0,0,0,8.67,8.74,27.3,27.0,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.24,17.52,26.26,27.88,24.1,1.04,1.06,0.74,5.59,56.22,227.28,2646.94,1,0.0,0.0,0.0,0.0,21.676228395603005,21.36772517822169,4.823771604396995,5.63227482177831
2023-06-16 09:47:28.202,0,0,0,0,8.77,8.76,27.3,27.0,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.24,17.59,26.25,27.89,24.1,1.04,1.06,0.76,6.2,56.41,227.3,2647.72,1,0.0,0.0,0.0,0.0,21.764038816020786,21.80788883734806,4.735961183979214,5.1921111626519405
2023-06-16 09:47:28.404,0,0,0,0,8.78,8.77,27.3,27.0,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.13,17.65,26.25,27.89,24.1,1.04,1.04,0.77,6.84,56.41,227.33,2648.13,1,0.0,0.0,0.0,0.0,21.80788883734806,21.85170216401417,4.6921111626519405,5.148297835985829
2023-06-16 09:47:28.702,0,0,0,0,8.78,8.78,27.3,27.1,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.13,17.65,26.25,27.89,24.1,1.04,1.05,0.77,6.84,56.41,227.33,2648.49,1,0.0,0.0,0.0,0.0,21.85170216401417,21.85170216401417,4.648297835985829,5.248297835985831
2023-06-16 09:47:29.002,0,0,0,0,8.81,8.82,27.3,27.1,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.99,17.75,26.25,27.89,24.1,1.04,1.05,0.72,7.22,56.24,227.33,2648.28,1,0.0,0.0,0.0,0.0,22.026589983703616,21.9829227064389,4.473410016296384,5.117077293561103
2023-06-16 09:47:29.203,0,0,0,0,8.78,8.82,27.3,27.1,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.99,17.75,26.25,27.88,24.1,1.04,1.05,0.68,6.94,56.24,227.32,2647.93,1,0.0,0.0,0.0,0.0,22.026589983703616,21.85170216401417,4.473410016296384,5.248297835985831
2023-06-16 09:47:29.502,0,0,0,0,8.81,8.82,27.3,27.1,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.83,17.84,26.25,27.88,24.1,1.04,1.05,0.68,6.94,56.24,227.3,2647.8,1,0.0,0.0,0.0,0.0,22.026589983703616,21.9829227064389,4.473410016296384,5.117077293561103
2023-06-16 09:47:29.803,0,0,0,0,8.84,8.83,27.3,27.1,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.83,17.84,26.26,27.89,24.1,1.04,1.05,0.67,6.46,56.38,227.28,2647.57,1,0.0,0.0,0.0,0.0,22.070220929781783,22.113815616684292,4.429779070218217,4.98618438331571
2023-06-16 09:47:30.002,0,0,0,0,8.81,8.89,27.3,27.1,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.68,17.97,26.26,27.89,24.1,1.04,1.05,0.67,6.29,56.38,227.27,2647.7,1,0.0,0.0,0.0,0.0,22.331247668156436,21.9829227064389,4.168752331843564,5.117077293561103
2023-06-16 09:47:30.303,0,0,0,0,8.81,8.84,27.3,27.1,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.68,17.97,26.26,27.89,24.1,1.04,1.05,0.67,6.29,56.38,227.26,2647.84,1,0.0,0.0,0.0,0.0,22.113815616684292,21.9829227064389,4.386184383315708,5.117077293561103
2023-06-16 09:47:30.602,0,0,0,0,8.84,8.85,27.3,27.1,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.47,18.11,26.25,27.89,24.1,1.04,1.05,0.66,6.48,56.24,227.27,2648.04,1,0.0,0.0,0.0,0.0,22.157374116195115,22.113815616684292,4.342625883804885,4.98618438331571
2023-06-16 09:47:30.801,0,0,0,0,8.84,8.86,27.3,27.1,26.4,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.47,18.11,26.25,27.89,24.1,1.04,1.05,0.68,6.68,56.24,227.3,2648.61,1,0.0,0.0,0.0,0.0,22.20089649987375,22.113815616684292,4.199103500126249,4.98618438331571
2023-06-16 09:47:31.102,0,0,0,0,8.81,8.86,27.3,27.1,26.4,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.21,18.26,26.24,27.89,24.1,1.04,1.05,0.68,6.68,56.24,227.33,2648.65,1,0.0,0.0,0.0,0.0,22.20089649987375,21.9829227064389,4.199103500126249,5.117077293561103
2023-06-16 09:47:31.402,0,0,0,0,8.81,8.86,27.3,27.1,26.4,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.91,18.26,26.24,27.89,24.1,1.04,1.05,0.68,6.59,56.23,227.34,2648.58,1,0.0,0.0,0.0,0.0,22.20089649987375,21.9829227064389,4.199103500126249,5.117077293561103
2023-06-16 09:47:31.601,0,0,0,0,8.89,8.86,27.3,27.1,26.4,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.91,18.42,26.25,27.91,24.1,1.04,1.05,0.67,6.94,56.23,227.33,2648.23,1,0.0,0.0,0.0,0.0,22.20089649987375,22.331247668156436,4.199103500126249,4.768752331843565
2023-06-16 09:47:31.903,0,0,0,0,8.81,8.86,27.3,27.1,26.4,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.62,18.42,26.25,27.91,24.1,1.04,1.05,0.67,6.94,56.23,227.31,2646.11,1,0.0,0.0,0.0,0.0,22.20089649987375,21.9829227064389,4.199103500126249,5.117077293561103
2023-06-16 09:47:32.201,0,0,0,0,8.84,8.89,27.3,27.1,26.4,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.62,18.63,26.25,27.9,24.1,1.04,1.05,0.68,7.23,56.39,227.29,2646.28,1,0.0,0.0,0.0,0.0,22.331247668156436,22.113815616684292,4.068752331843562,4.98618438331571
2023-06-16 09:47:32.402,0,0,0,0,8.84,8.9,27.3,27.1,26.4,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.41,18.85,26.25,27.9,24.1,1.04,1.05,0.68,7.32,56.39,227.28,2646.36,1,0.0,0.0,0.0,0.0,22.374626299634258,22.113815616684292,4.025373700365741,4.98618438331571
2023-06-16 09:47:32.701,0,0,0,0,8.84,8.9,27.3,27.1,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.41,18.85,26.24,27.9,24.1,1.04,1.05,0.68,7.32,56.39,227.3,2647.22,1,0.0,0.0,0.0,0.0,22.374626299634258,22.113815616684292,3.9253737003657427,4.98618438331571
2023-06-16 09:47:33.003,0,0,0,0,8.86,8.9,27.3,27.1,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.25,19.08,26.24,27.9,24.1,1.04,1.05,0.68,7.08,56.22,227.3,2647.97,1,0.0,0.0,0.0,0.0,22.374626299634258,22.20089649987375,3.9253737003657427,4.899103500126252
2023-06-16 09:47:33.203,0,0,0,0,8.84,8.9,27.3,27.1,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.25,19.08,26.26,27.9,24.1,1.04,1.05,0.68,6.89,56.22,227.31,2647.95,1,0.0,0.0,0.0,0.0,22.374626299634258,22.113815616684292,3.9253737003657427,4.98618438331571
2023-06-16 09:47:33.503,0,0,0,0,8.89,8.91,27.3,27.1,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.11,19.34,26.26,27.9,24.1,1.04,1.05,0.68,6.89,56.22,227.29,2647.38,1,0.0,0.0,0.0,0.0,22.41796916973567,22.331247668156436,3.8820308302643305,4.768752331843565
2023-06-16 09:47:33.801,0,0,0,0,8.89,8.91,27.3,27.1,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.11,19.34,26.25,27.9,24.1,1.04,1.05,0.68,7.03,56.41,227.28,2647.21,1,0.0,0.0,0.0,0.0,22.41796916973567,22.331247668156436,3.8820308302643305,4.768752331843565
2023-06-16 09:47:34.003,0,0,0,0,8.86,8.91,27.3,27.1,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.04,19.61,26.24,27.9,24.1,1.04,1.05,0.68,7.02,56.41,227.28,2647.23,1,0.0,0.0,0.0,0.0,22.41796916973567,22.20089649987375,3.8820308302643305,4.899103500126252
2023-06-16 09:47:34.303,0,0,0,0,8.91,8.92,27.3,27.1,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.04,19.61,26.24,27.9,24.1,1.04,1.05,0.68,7.02,56.41,227.28,2647.16,1,0.0,0.0,0.0,0.0,22.461276348690035,22.41796916973567,3.838723651309966,4.682030830264331
2023-06-16 09:47:34.601,0,0,0,0,8.86,8.92,27.3,27.1,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.98,19.89,26.25,27.9,24.1,1.04,1.05,0.68,7.05,56.24,227.29,2647.53,1,0.0,0.0,0.0,0.0,22.461276348690035,22.20089649987375,3.838723651309966,4.899103500126252
2023-06-16 09:47:34.801,0,0,0,0,8.91,8.92,27.3,27.1,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.98,19.89,26.25,27.92,24.1,1.04,1.05,0.68,6.99,56.24,227.29,2647.78,1,0.0,0.0,0.0,0.0,22.461276348690035,22.41796916973567,3.838723651309966,4.682030830264331
2023-06-16 09:47:35.103,0,0,0,0,8.91,8.94,27.3,27.1,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.97,20.18,26.26,27.92,24.1,1.04,1.05,0.68,6.99,56.24,227.3,2647.96,1,0.0,0.0,0.0,0.0,22.54778391298504,22.41796916973567,3.7522160870149612,4.682030830264331
2023-06-16 09:47:35.401,0,0,0,0,8.89,8.92,27.3,27.1,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.99,20.18,26.26,27.92,24.1,1.04,1.05,0.68,7.02,56.22,227.3,2647.96,1,0.0,0.0,0.0,0.0,22.461276348690035,22.331247668156436,3.838723651309966,4.768752331843565
2023-06-16 09:47:35.602,0,0,0,0,8.91,8.93,27.3,27.1,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.99,20.46,26.24,27.92,24.1,1.04,1.05,0.67,6.83,56.22,227.29,2647.83,1,0.0,0.0,0.0,0.0,22.504547906508776,22.41796916973567,3.7954520934912246,4.682030830264331
2023-06-16 09:47:35.909,0,0,0,0,8.91,8.94,27.3,27.1,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.06,20.46,26.24,27.92,24.1,1.04,1.05,0.67,6.83,56.22,227.26,2647.28,1,0.0,0.0,0.0,0.0,22.54778391298504,22.41796916973567,3.7522160870149612,4.682030830264331
2023-06-16 09:47:36.203,0,0,0,0,8.91,8.94,27.3,27.1,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.06,20.71,26.24,27.91,24.1,1.04,1.05,0.67,6.55,56.3,227.25,2647.14,1,0.0,0.0,0.0,0.0,22.54778391298504,22.41796916973567,3.7522160870149612,4.682030830264331
2023-06-16 09:47:36.403,0,0,0,0,8.89,8.96,27.3,27.1,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.16,20.99,26.24,27.91,24.1,1.04,1.05,0.67,6.62,56.3,227.25,2646.93,1,0.0,0.0,0.0,0.0,22.634149550004167,22.331247668156436,3.6658504499958333,4.768752331843565
2023-06-16 09:47:36.703,0,0,0,0,8.91,8.94,27.3,27.1,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.16,20.99,26.25,27.93,24.1,1.04,1.05,0.66,6.62,56.3,227.27,2645.26,1,0.0,0.0,0.0,0.0,22.54778391298504,22.41796916973567,3.7522160870149612,4.682030830264331
2023-06-16 09:47:37.002,0,0,0,0,8.91,8.94,27.3,27.1,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.31,21.21,26.25,27.93,24.1,1.04,1.05,0.66,7.01,56.22,227.28,2644.59,1,0.0,0.0,0.0,0.0,22.54778391298504,22.41796916973567,3.7522160870149612,4.682030830264331
2023-06-16 09:47:37.203,0,0,0,0,8.91,8.94,27.3,27.1,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.31,21.21,26.23,27.93,24.1,1.04,1.05,0.67,7.08,56.22,227.29,2643.74,1,0.0,0.0,0.0,0.0,22.54778391298504,22.41796916973567,3.7522160870149612,4.682030830264331
2023-06-16 09:47:37.502,0,0,0,0,8.91,8.96,27.3,27.1,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.51,21.45,26.23,27.93,24.1,1.04,1.05,0.67,7.08,56.22,227.3,2644.46,1,0.0,0.0,0.0,0.0,22.634149550004167,22.41796916973567,3.6658504499958333,4.682030830264331
2023-06-16 09:47:37.802,0,0,0,0,8.89,8.98,27.3,27.1,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.51,21.45,26.25,27.94,24.1,1.04,1.05,0.67,7.0,56.4,227.3,2645.49,1,0.0,0.0,0.0,0.0,22.720373813782942,22.331247668156436,3.579626186217059,4.768752331843565
2023-06-16 09:47:38.003,0,0,0,0,8.93,8.97,27.3,27.1,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.69,21.61,26.26,27.94,24.1,1.04,1.05,0.66,6.68,56.4,227.29,2646.23,1,0.0,0.0,0.0,0.0,22.67727931905523,22.504547906508776,3.62272068094477,4.595452093491225
2023-06-16 09:47:38.303,0,0,0,0,8.91,8.96,27.3,27.1,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.69,21.61,26.26,27.92,24.1,1.04,1.05,0.67,6.68,56.4,227.26,2647.05,1,0.0,0.0,0.0,0.0,22.634149550004167,22.41796916973567,3.6658504499958333,4.682030830264331
2023-06-16 09:47:38.603,0,0,0,0,8.91,8.98,27.3,27.1,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.89,21.8,26.25,27.92,24.1,1.03,1.05,0.67,6.69,56.22,227.26,2647.15,1,0.0,0.0,0.0,0.0,22.720373813782942,22.41796916973567,3.579626186217059,4.682030830264331
2023-06-16 09:47:38.803,0,0,0,0,8.93,8.96,27.3,27.2,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.89,21.8,26.25,27.93,24.1,1.03,1.04,0.62,6.57,56.22,227.27,2647.56,1,0.0,0.0,0.0,0.0,22.634149550004167,22.504547906508776,3.6658504499958333,4.695452093491223
2023-06-16 09:47:39.103,0,0,0,0,8.91,8.98,27.3,27.2,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.05,21.92,26.26,27.93,24.1,1.03,1.04,0.58,6.57,56.22,227.35,2649.93,1,0.0,0.0,0.0,0.0,22.720373813782942,22.41796916973567,3.579626186217059,4.782030830264329
2023-06-16 09:47:39.403,0,0,0,0,8.93,8.97,27.3,27.2,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.2,21.92,26.26,27.95,24.1,1.03,1.04,0.58,5.96,56.23,227.37,2650.25,1,0.0,0.0,0.0,0.0,22.67727931905523,22.504547906508776,3.62272068094477,4.695452093491223
2023-06-16 09:47:39.603,0,0,0,0,8.91,8.98,27.3,27.2,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.2,22.03,26.24,27.94,24.1,1.03,1.04,0.57,5.27,56.23,227.38,2650.61,1,0.0,0.0,0.0,0.0,22.720373813782942,22.41796916973567,3.579626186217059,4.782030830264329
2023-06-16 09:47:39.904,0,0,0,0,8.91,8.97,27.3,27.2,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.39,22.03,26.24,27.94,24.1,1.03,1.04,0.57,5.27,56.23,227.38,2650.59,1,0.0,0.0,0.0,0.0,22.67727931905523,22.41796916973567,3.62272068094477,4.782030830264329
2023-06-16 09:47:40.202,0,0,0,0,8.98,8.98,27.3,27.2,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.39,22.14,26.24,27.96,24.1,1.04,1.04,0.57,4.72,56.4,227.39,2650.71,1,0.0,0.0,0.0,0.0,22.720373813782942,22.720373813782942,3.579626186217059,4.479626186217057
2023-06-16 09:47:40.401,0,0,0,0,8.91,8.97,27.3,27.2,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.56,22.21,26.24,27.96,24.1,1.04,1.04,0.57,4.45,56.4,227.4,2651.26,1,0.0,0.0,0.0,0.0,22.67727931905523,22.41796916973567,3.62272068094477,4.782030830264329
2023-06-16 09:47:40.702,0,0,0,0,8.93,8.97,27.3,27.2,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.56,22.21,26.25,27.94,24.1,1.03,1.05,0.57,4.45,56.4,227.41,2651.8,1,0.0,0.0,0.0,0.0,22.67727931905523,22.504547906508776,3.62272068094477,4.695452093491223
2023-06-16 09:47:41.001,0,0,0,0,8.93,8.98,27.3,27.2,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.72,22.29,26.25,27.94,24.1,1.03,1.04,0.57,4.38,56.24,227.4,2651.55,1,0.0,0.0,0.0,0.0,22.720373813782942,22.504547906508776,3.579626186217059,4.695452093491223
2023-06-16 09:47:41.204,0,0,0,0,8.91,8.98,27.3,27.2,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.72,22.29,26.25,27.94,24.1,1.03,1.04,0.57,4.45,56.24,227.41,2651.33,1,0.0,0.0,0.0,0.0,22.720373813782942,22.41796916973567,3.579626186217059,4.782030830264329
2023-06-16 09:47:41.502,0,0,0,0,8.91,8.98,27.3,27.2,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.95,22.36,26.25,27.94,24.1,1.03,1.04,0.57,4.45,56.24,227.41,2650.96,1,0.0,0.0,0.0,0.0,22.720373813782942,22.41796916973567,3.579626186217059,4.782030830264329
2023-06-16 09:47:41.802,0,0,0,0,8.93,8.98,27.3,27.2,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.95,22.36,26.26,27.94,24.1,1.04,1.04,0.57,4.7,56.41,227.41,2651.02,1,0.0,0.0,0.0,0.0,22.720373813782942,22.504547906508776,3.4796261862170574,4.695452093491223
2023-06-16 09:47:42.002,0,0,0,0,8.91,8.98,27.3,27.2,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.18,22.42,26.25,27.94,24.1,1.03,1.04,0.57,4.92,56.41,227.41,2650.99,1,0.0,0.0,0.0,0.0,22.720373813782942,22.41796916973567,3.4796261862170574,4.782030830264329
2023-06-16 09:47:42.303,0,0,0,0,8.91,8.98,27.3,27.2,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.18,22.42,26.25,27.94,24.1,1.03,1.05,0.57,4.92,56.41,227.38,2650.72,1,0.0,0.0,0.0,0.0,22.720373813782942,22.41796916973567,3.4796261862170574,4.782030830264329
2023-06-16 09:47:42.502,0,0,0,0,8.96,8.98,27.3,27.2,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.4,22.48,26.26,27.94,24.1,1.04,1.04,0.57,4.83,56.22,227.38,2650.89,1,0.0,0.0,0.0,0.0,22.720373813782942,22.634149550004167,3.4796261862170574,4.565850449995832
2023-06-16 09:47:42.803,0,0,0,0,8.98,8.98,27.3,27.2,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.4,22.48,26.26,27.94,24.1,1.04,1.04,0.57,4.73,56.22,227.38,2650.36,1,0.0,0.0,0.0,0.0,22.720373813782942,22.720373813782942,3.4796261862170574,4.479626186217057
2023-06-16 09:47:43.002,0,0,0,0,8.93,8.99,27.3,27.2,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.63,22.52,26.24,27.94,24.1,1.04,1.05,0.58,4.73,56.22,227.39,2650.86,1,0.0,0.0,0.0,0.0,22.76343310290673,22.504547906508776,3.436566897093268,4.695452093491223
2023-06-16 09:47:43.303,0,0,0,0,8.93,8.98,27.3,27.2,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.63,22.52,26.24,27.93,24.1,1.03,1.05,0.58,4.82,56.26,227.43,2651.66,1,0.0,0.0,0.0,0.0,22.720373813782942,22.504547906508776,3.4796261862170574,4.695452093491223
2023-06-16 09:47:43.602,0,0,0,0,8.96,9.01,27.3,27.2,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.94,22.57,26.25,27.93,24.1,1.03,1.04,0.59,4.98,56.26,227.44,2652.01,1,0.0,0.0,0.0,0.0,22.849446338165592,22.634149550004167,3.3505536618344074,4.565850449995832
2023-06-16 09:47:43.803,0,0,0,0,9.01,9.0,27.3,27.2,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.94,22.57,26.25,27.94,24.1,1.03,1.04,0.57,4.98,56.26,227.46,2652.8,1,0.0,0.0,0.0,0.0,22.806457254935367,22.849446338165592,3.3935427450646323,4.350553661834407
2023-06-16 09:47:44.103,0,0,0,0,8.96,9.0,27.3,27.2,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.38,22.62,26.24,27.94,24.1,1.03,1.04,0.57,5.05,56.25,227.46,2653.1,1,0.0,0.0,0.0,0.0,22.806457254935367,22.634149550004167,3.3935427450646323,4.565850449995832
2023-06-16 09:47:44.302,0,0,0,0,8.96,9.01,27.3,27.2,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.38,22.62,26.24,27.95,24.1,1.03,1.04,0.58,5.02,56.25,227.48,2653.78,1,0.0,0.0,0.0,0.0,22.849446338165592,22.634149550004167,3.3505536618344074,4.565850449995832
2023-06-16 09:47:44.602,0,0,0,0,8.98,9.01,27.3,27.2,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.92,22.66,26.25,27.95,24.1,1.03,1.05,0.58,5.02,56.25,227.5,2654.05,1,0.0,0.0,0.0,0.0,22.849446338165592,22.720373813782942,3.3505536618344074,4.479626186217057
2023-06-16 09:47:44.802,0,0,0,0,8.96,9.02,27.3,27.2,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.92,22.66,26.25,27.94,24.1,1.03,1.05,0.58,4.96,56.23,227.5,2654.15,1,0.0,0.0,0.0,0.0,22.89240042068468,22.634149550004167,3.307599579315319,4.565850449995832
2023-06-16 09:47:45.103,0,0,0,0,8.96,9.02,27.3,27.2,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.4,22.7,26.25,27.96,24.1,1.03,1.05,0.57,4.96,56.23,227.5,2654.14,1,0.0,0.0,0.0,0.0,22.89240042068468,22.634149550004167,3.307599579315319,4.565850449995832
2023-06-16 09:47:45.403,0,0,0,0,8.98,9.02,27.3,27.2,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.78,22.7,26.25,27.96,24.1,1.03,1.04,0.57,5.0,56.23,227.49,2653.93,1,0.0,0.0,0.0,0.0,22.89240042068468,22.720373813782942,3.307599579315319,4.479626186217057
2023-06-16 09:47:45.603,0,0,0,0,9.02,9.02,27.3,27.2,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.78,22.76,26.25,27.95,24.1,1.04,1.04,0.57,5.02,56.4,227.49,2653.73,1,0.0,0.0,0.0,0.0,22.89240042068468,22.89240042068468,3.307599579315319,4.307599579315319
2023-06-16 09:47:45.901,0,0,0,0,9.01,9.03,27.4,27.3,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.05,22.76,26.25,27.95,24.1,1.04,1.05,0.57,5.02,56.4,227.48,2654.01,1,0.0,0.0,0.0,0.0,22.93531957036913,22.849446338165592,3.264680429630868,4.450553661834409
2023-06-16 09:47:46.201,0,0,0,0,9.01,9.02,27.4,27.3,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.05,22.81,26.24,27.96,24.1,1.04,1.05,0.57,5.07,56.4,227.5,2654.54,1,0.0,0.0,0.0,0.0,22.89240042068468,22.849446338165592,3.307599579315319,4.450553661834409
2023-06-16 09:47:46.401,0,0,0,0,9.02,9.03,27.4,27.3,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.24,22.86,26.24,27.96,24.1,1.04,1.05,0.57,4.99,56.24,227.51,2654.78,1,0.0,0.0,0.0,0.0,22.93531957036913,22.89240042068468,3.264680429630868,4.40759957931532
2023-06-16 09:47:46.702,0,0,0,0,9.01,9.05,27.4,27.3,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.24,22.86,26.25,27.95,24.1,1.04,1.05,0.58,4.99,56.24,227.51,2655.2,1,0.0,0.0,0.0,0.0,23.021053341704658,22.849446338165592,3.1789466582953416,4.450553661834409
2023-06-16 09:47:47.001,0,0,0,0,9.01,9.07,27.3,27.3,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.34,22.92,26.25,27.95,24.1,1.03,1.04,0.58,4.93,56.24,227.51,2654.9,1,0.0,0.0,0.0,0.0,23.106648191037834,22.849446338165592,3.093351808962165,4.450553661834409
2023-06-16 09:47:47.201,0,0,0,0,8.98,9.07,27.3,27.3,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.34,22.92,26.26,27.95,24.1,1.03,1.04,0.57,4.93,56.33,227.51,2654.77,1,0.0,0.0,0.0,0.0,23.106648191037834,22.720373813782942,3.093351808962165,4.579626186217059
2023-06-16 09:47:47.504,0,0,0,0,9.02,9.07,27.3,27.3,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.44,22.98,26.26,27.95,24.1,1.03,1.05,0.58,4.93,56.33,227.48,2654.21,1,0.0,0.0,0.0,0.0,23.106648191037834,22.89240042068468,3.093351808962165,4.40759957931532
2023-06-16 09:47:47.802,0,0,0,0,9.01,9.07,27.4,27.3,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.44,22.98,26.26,27.95,24.1,1.04,1.06,0.58,4.98,56.33,227.47,2653.85,1,0.0,0.0,0.0,0.0,23.106648191037834,22.849446338165592,3.093351808962165,4.450553661834409
2023-06-16 09:47:48.002,0,0,0,0,9.05,9.07,27.4,27.3,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,23.05,26.25,27.95,24.1,1.04,1.06,0.58,5.12,56.29,227.46,2653.59,1,0.0,0.0,0.0,0.0,23.106648191037834,23.021053341704658,3.093351808962165,4.278946658295343
2023-06-16 09:47:48.302,0,0,0,0,9.05,9.07,27.4,27.3,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,23.05,26.25,27.95,24.1,1.04,1.05,0.62,5.46,56.29,227.45,2653.61,1,0.0,0.0,0.0,0.0,23.106648191037834,23.021053341704658,3.093351808962165,4.278946658295343
2023-06-16 09:47:48.603,0,0,0,0,9.05,9.1,27.4,27.3,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.65,23.1,26.26,27.95,24.1,1.04,1.05,0.62,5.46,56.29,227.45,2653.55,1,0.0,0.0,0.0,0.0,23.234781156953375,23.021053341704658,2.9652188430466246,4.278946658295343
2023-06-16 09:47:48.803,0,0,0,0,9.05,9.09,27.4,27.3,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.65,23.1,26.26,27.95,24.1,1.04,1.05,0.66,6.03,56.23,227.45,2653.73,1,0.0,0.0,0.0,0.0,23.192104653940874,23.021053341704658,3.007895346059126,4.278946658295343
2023-06-16 09:47:49.102,0,0,0,0,9.05,9.11,27.4,27.3,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.72,23.19,26.25,27.95,24.1,1.04,1.05,0.66,6.49,56.23,227.42,2652.98,1,0.0,0.0,0.0,0.0,23.277423262719253,23.021053341704658,2.922576737280746,4.278946658295343
2023-06-16 09:47:49.402,0,0,0,0,9.05,9.11,27.4,27.3,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.77,23.19,26.25,27.94,24.1,1.04,1.05,0.66,6.49,56.23,227.41,2652.66,1,0.0,0.0,0.0,0.0,23.277423262719253,23.021053341704658,2.922576737280746,4.278946658295343
2023-06-16 09:47:49.603,0,0,0,0,9.05,9.11,27.4,27.3,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.77,23.25,26.25,27.96,24.1,1.04,1.05,0.66,6.65,56.41,227.4,2652.57,1,0.0,0.0,0.0,0.0,23.277423262719253,23.021053341704658,2.922576737280746,4.278946658295343
2023-06-16 09:47:49.901,0,0,0,0,9.05,9.13,27.4,27.3,26.1,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,23.25,26.25,27.96,24.1,1.04,1.05,0.66,6.43,56.41,227.44,2653.43,1,0.0,0.0,0.0,0.0,23.362604546438888,23.021053341704658,2.7373954535611134,4.278946658295343
2023-06-16 09:47:50.202,0,0,0,0,9.08,9.16,27.4,27.3,26.1,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,23.36,26.26,27.95,24.1,1.04,1.05,0.66,6.43,56.41,227.47,2654.19,1,0.0,0.0,0.0,0.0,23.49012013696563,23.149393687447855,2.6098798630343722,4.150606312552146
2023-06-16 09:47:50.402,0,0,0,0,9.1,9.16,27.4,27.3,26.1,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.81,23.47,26.26,27.95,24.1,1.04,1.05,0.65,6.51,56.24,227.49,2654.79,1,0.0,0.0,0.0,0.0,23.49012013696563,23.234781156953375,2.6098798630343722,4.065218843046626
2023-06-16 09:47:50.702,0,0,0,0,9.1,9.17,27.4,27.3,26.1,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.81,23.47,26.26,27.95,24.1,1.04,1.06,0.66,6.78,56.24,227.51,2655.71,1,0.0,0.0,0.0,0.0,23.5325572389296,23.234781156953375,2.567442761070403,4.065218843046626
2023-06-16 09:47:51.002,0,0,0,0,9.15,9.19,27.4,27.3,26.1,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,23.57,26.26,27.95,24.1,1.04,1.05,0.66,6.78,56.24,227.51,2655.95,1,0.0,0.0,0.0,0.0,23.617329689875135,23.44764903095347,2.482670310124867,3.8523509690465296
2023-06-16 09:47:51.202,0,0,0,0,9.15,9.21,27.4,27.3,26.1,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,23.57,26.25,27.95,24.1,1.04,1.05,0.66,7.03,56.41,227.51,2656.02,1,0.0,0.0,0.0,0.0,23.701966900163484,23.44764903095347,2.3980330998365176,3.8523509690465296
2023-06-16 09:47:51.502,0,0,0,0,9.17,9.23,27.4,27.3,26.1,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,23.69,26.25,27.95,24.1,1.04,1.06,0.67,6.94,56.41,227.54,2656.9,1,0.0,0.0,0.0,0.0,23.786469383060194,23.5325572389296,2.3135306169398078,3.767442761070402
2023-06-16 09:47:51.801,0,0,0,0,9.25,9.24,27.4,27.3,26.1,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,23.69,26.25,27.96,24.1,1.04,1.06,0.67,6.94,56.41,227.55,2656.86,1,0.0,0.0,0.0,0.0,23.828670261288437,23.87083764874768,2.2713297387115645,3.4291623512523195
2023-06-16 09:47:52.002,0,0,0,0,9.22,9.25,27.4,27.3,26.1,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,23.83,26.26,27.96,24.1,1.04,1.06,0.67,6.76,56.22,227.54,2656.45,1,0.0,0.0,0.0,0.0,23.87083764874768,23.74423495057738,2.22916235125232,3.5557650494226216
2023-06-16 09:47:52.303,0,0,0,0,9.22,9.27,27.4,27.3,26.1,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,23.83,26.26,27.96,24.1,1.04,1.06,0.67,6.91,56.22,227.53,2655.49,1,0.0,0.0,0.0,0.0,23.955072204350984,23.74423495057738,2.144927795649018,3.5557650494226216
2023-06-16 09:47:52.602,0,0,0,0,9.25,9.31,27.4,27.3,26.1,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.43,23.98,26.25,27.96,24.1,1.04,1.06,0.67,6.91,56.22,227.49,2654.26,1,0.0,0.0,0.0,0.0,24.123142198667665,23.87083764874768,1.9768578013323364,3.4291623512523195
2023-06-16 09:47:52.802,0,0,0,0,9.27,9.34,27.4,27.3,26.1,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.43,23.98,26.25,27.95,24.1,1.04,1.06,0.68,7.12,56.24,227.44,2652.28,1,0.0,0.0,0.0,0.0,24.248847432810066,23.955072204350984,1.851152567189935,3.344927795649017
2023-06-16 09:47:53.102,0,0,0,0,9.34,9.39,27.4,27.3,26.1,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,24.15,26.24,27.95,24.1,1.04,1.06,0.68,7.54,56.24,227.34,2649.33,1,0.0,0.0,0.0,0.0,24.45769964618779,24.248847432810066,1.6423003538122103,3.051152567189934
2023-06-16 09:47:53.402,0,0,0,0,9.39,9.4,27.4,27.3,26.1,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.23,24.15,26.24,27.93,24.1,1.04,1.06,0.68,7.54,56.24,227.33,2648.71,1,0.0,0.0,0.0,0.0,24.49937216279602,24.45769964618779,1.6006278372039802,2.8423003538122096
2023-06-16 09:47:53.602,0,0,0,0,9.39,9.44,27.4,27.3,26.1,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.23,24.33,26.26,27.95,24.1,1.04,1.06,0.67,7.27,56.23,227.34,2648.32,1,0.0,0.0,0.0,0.0,24.665737828242356,24.45769964618779,1.434262171757645,2.8423003538122096
2023-06-16 09:47:53.902,0,0,0,0,9.42,9.47,27.4,27.3,26.1,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,24.33,26.26,27.95,24.1,1.04,1.06,0.68,7.18,56.23,227.34,2648.45,1,0.0,0.0,0.0,0.0,24.790173136270937,24.58261975527637,1.3098268637290644,2.717380244723632
2023-06-16 09:47:54.201,0,0,0,0,9.42,9.49,27.4,27.3,26.1,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,24.51,26.25,27.95,24.1,1.04,1.06,0.67,7.18,56.23,227.31,2647.97,1,0.0,0.0,0.0,0.0,24.872969501189743,24.58261975527637,1.227030498810258,2.717380244723632
2023-06-16 09:47:54.403,0,0,0,0,9.44,9.51,27.4,27.3,26.1,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.11,24.73,26.25,27.95,24.1,1.04,1.06,0.67,6.76,56.24,227.31,2648.28,1,0.0,0.0,0.0,0.0,24.955638011857786,24.665737828242356,1.1443619881422151,2.634262171757644
2023-06-16 09:47:54.701,0,0,0,0,9.46,9.51,27.4,27.3,26.1,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.11,24.73,26.25,27.94,24.1,1.04,1.05,0.67,6.75,56.24,227.3,2649.61,1,0.0,0.0,0.0,0.0,24.955638011857786,24.748726860979673,1.1443619881422151,2.551273139020328
2023-06-16 09:47:55.002,0,0,0,0,9.51,9.53,27.4,27.3,26.1,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.07,24.92,26.25,27.94,24.1,1.04,1.05,0.68,6.75,56.24,227.31,2651.08,1,0.0,0.0,0.0,0.0,25.03817913782916,24.955638011857786,1.0618208621708405,2.3443619881422144
2023-06-16 09:47:55.203,0,0,0,0,9.51,9.53,27.4,27.3,26.1,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.07,24.92,26.26,27.93,24.1,1.04,1.05,0.68,6.73,56.4,227.37,2652.79,1,0.0,0.0,0.0,0.0,25.03817913782916,24.955638011857786,1.0618208621708405,2.3443619881422144
2023-06-16 09:47:55.501,0,0,0,0,9.49,9.55,27.4,27.3,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.01,25.13,26.26,27.93,24.1,1.04,1.05,0.67,6.94,56.4,227.42,2653.8,1,0.0,0.0,0.0,0.0,25.120593345927773,24.872969501189743,1.0794066540722262,2.4270304988102573
2023-06-16 09:47:55.803,0,0,0,0,9.46,9.55,27.4,27.3,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.01,25.13,26.25,27.93,24.1,1.04,1.06,0.68,6.94,56.4,227.46,2653.76,1,0.0,0.0,0.0,0.0,25.120593345927773,24.748726860979673,1.0794066540722262,2.551273139020328
2023-06-16 09:47:56.202,0,0,0,0,9.46,9.56,27.4,27.3,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.01,25.32,26.25,27.94,24.1,1.04,1.05,0.68,7.23,56.23,227.53,2654.36,1,0.0,0.0,0.0,0.0,25.161753000915894,24.748726860979673,1.0382469990841052,2.551273139020328
