TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_out,phe_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 09:47:56.402,0,0,0,0,9.56,9.56,27.4,27.3,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.0,25.51,26.25,27.94,24.1,1.04,1.05,0.68,7.33,56.23,227.64,2620.66,1,0.0,0.0,0.0,0.0,25.161753000915894,25.161753000915894,1.0382469990841052,2.1382469990841066
2023-06-16 09:47:56.703,0,0,0,0,9.51,9.59,27.4,27.3,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.0,25.51,26.25,27.93,24.1,1.04,1.05,0.67,7.22,56.24,227.98,2468.87,1,0.0,0.0,0.0,0.0,25.28504286227536,24.955638011857786,0.9149571377246382,2.3443619881422144
2023-06-16 09:47:57.002,0,0,0,0,9.51,9.59,27.4,27.3,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.03,25.68,26.25,27.93,24.1,1.04,1.06,0.68,7.22,56.24,228.15,2392.0,1,0.0,0.0,0.0,0.0,25.28504286227536,24.955638011857786,0.9149571377246382,2.3443619881422144
2023-06-16 09:47:57.203,0,0,0,0,9.56,9.59,27.4,27.3,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.03,25.68,26.26,27.93,24.1,1.04,1.06,0.68,7.14,56.24,228.31,2316.08,1,0.0,0.0,0.0,0.0,25.28504286227536,25.161753000915894,0.9149571377246382,2.1382469990841066
2023-06-16 09:47:57.502,0,0,0,0,9.61,9.59,27.4,27.3,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.08,25.83,26.26,27.93,24.1,1.04,1.06,0.67,7.14,56.42,228.38,2273.94,1,0.0,0.0,0.0,0.0,25.28504286227536,25.36707909071049,0.9149571377246382,1.9329209092895105
2023-06-16 09:47:57.802,0,0,0,0,9.51,9.61,27.4,27.3,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.08,25.83,26.25,27.94,24.1,1.04,1.06,0.68,7.14,56.42,228.36,2273.27,1,0.0,0.0,0.0,0.0,25.36707909071049,24.955638011857786,0.8329209092895091,2.3443619881422144
2023-06-16 09:47:58.002,0,0,0,0,9.58,9.6,27.4,27.3,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,25.98,26.26,27.94,24.1,1.05,1.07,0.68,7.18,56.42,228.35,2273.45,1,0.0,0.0,0.0,0.0,25.326076639620737,25.243977701578274,0.873923360379262,2.056022298421727
2023-06-16 09:47:58.303,0,0,0,0,9.56,9.61,27.4,27.3,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,25.98,26.26,27.94,24.1,1.05,1.07,0.73,7.5,56.23,228.34,2271.85,1,0.0,0.0,0.0,0.0,25.36707909071049,25.161753000915894,0.8329209092895091,2.1382469990841066
2023-06-16 09:47:58.602,0,0,0,0,9.61,9.59,27.4,27.3,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.31,26.12,26.25,27.94,24.1,1.04,1.06,0.8,7.5,56.23,228.3,2272.15,1,0.0,0.0,0.0,0.0,25.28504286227536,25.36707909071049,0.9149571377246382,1.9329209092895105
2023-06-16 09:47:58.802,0,0,0,0,9.56,9.6,27.4,27.4,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.31,26.12,26.25,27.92,24.1,1.05,1.07,0.8,7.75,56.23,228.28,2272.51,1,0.0,0.0,0.0,0.0,25.326076639620737,25.161753000915894,0.873923360379262,2.2382469990841045
2023-06-16 09:47:59.102,0,0,0,0,9.63,9.61,27.4,27.4,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.44,26.25,26.26,27.92,24.1,1.05,1.07,0.81,8.46,56.41,228.2,2273.04,1,0.0,0.0,0.0,0.0,25.36707909071049,25.4489902416866,0.8329209092895091,1.951009758313397
2023-06-16 09:47:59.401,0,0,0,0,9.58,9.61,27.4,27.4,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,26.25,26.26,27.93,24.1,1.04,1.06,0.81,8.46,56.41,228.18,2273.16,1,0.0,0.0,0.0,0.0,25.36707909071049,25.243977701578274,0.8329209092895091,2.1560222984217248
2023-06-16 09:47:59.602,0,0,0,0,9.58,9.61,27.4,27.4,26.2,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,26.37,26.26,27.95,24.1,1.05,1.06,0.81,9.12,56.41,228.2,2272.92,1,0.0,0.0,0.0,0.0,25.36707909071049,25.243977701578274,0.8329209092895091,2.1560222984217248
2023-06-16 09:47:59.902,0,0,0,0,9.58,9.61,27.4,27.4,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.6,26.37,26.26,27.95,24.1,1.05,1.06,0.81,9.04,56.23,228.22,2272.03,1,0.0,0.0,0.0,0.0,25.36707909071049,25.243977701578274,0.9329209092895105,2.1560222984217248
2023-06-16 09:48:00.201,0,0,0,0,9.61,9.63,27.4,27.4,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.6,26.49,26.26,27.93,24.1,1.04,1.06,0.81,9.04,56.23,228.23,2272.27,1,0.0,0.0,0.0,0.0,25.4489902416866,25.36707909071049,0.8510097583133991,2.0329209092895084
2023-06-16 09:48:00.402,0,0,0,0,9.56,9.63,27.4,27.4,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.67,26.61,26.26,27.93,24.1,1.05,1.07,0.81,9.38,56.23,228.24,2272.52,1,0.0,0.0,0.0,0.0,25.4489902416866,25.161753000915894,0.8510097583133991,2.2382469990841045
2023-06-16 09:48:00.702,0,0,0,0,9.61,9.63,27.4,27.4,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.67,26.61,26.26,27.94,24.1,1.05,1.07,0.79,9.06,56.25,228.25,2273.77,1,0.0,0.0,0.0,0.0,25.4489902416866,25.36707909071049,0.8510097583133991,2.0329209092895084
2023-06-16 09:48:01.003,0,0,0,0,9.61,9.63,27.4,27.4,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.71,26.71,26.26,27.94,24.1,1.05,1.07,0.81,9.06,56.25,228.25,2274.67,1,0.0,0.0,0.0,0.0,25.4489902416866,25.36707909071049,0.8510097583133991,2.0329209092895084
2023-06-16 09:48:01.203,0,0,0,0,9.66,9.63,27.4,27.4,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.71,26.71,26.25,27.94,24.1,1.05,1.06,0.81,8.55,56.25,228.25,2274.77,1,0.0,0.0,0.0,0.0,25.4489902416866,25.571623439209702,0.8510097583133991,1.8283765607902964
2023-06-16 09:48:01.503,0,0,0,0,9.58,9.64,27.5,27.4,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.75,26.81,26.25,27.94,24.1,1.05,1.06,0.81,8.39,56.4,228.24,2274.46,1,0.0,0.0,0.0,0.0,25.48989905494477,25.243977701578274,0.810100945055229,2.1560222984217248
2023-06-16 09:48:01.802,0,0,0,0,9.61,9.65,27.5,27.4,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.75,26.81,26.26,27.94,24.1,1.05,1.07,0.81,8.39,56.4,228.24,2273.03,1,0.0,0.0,0.0,0.0,25.53077676869276,25.36707909071049,0.7692232313072402,2.0329209092895084
2023-06-16 09:48:02.003,0,0,0,0,9.63,9.63,27.5,27.4,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.8,26.91,26.26,27.94,24.1,1.05,1.07,0.81,8.37,56.4,228.27,2271.65,1,0.0,0.0,0.0,0.0,25.4489902416866,25.4489902416866,0.8510097583133991,1.951009758313397
2023-06-16 09:48:02.302,0,0,0,0,9.58,9.64,27.5,27.4,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.8,26.91,26.26,27.93,24.1,1.05,1.07,0.82,8.5,56.25,228.3,2269.23,1,0.0,0.0,0.0,0.0,25.48989905494477,25.243977701578274,0.810100945055229,2.1560222984217248
2023-06-16 09:48:02.602,0,0,0,0,9.61,9.65,27.5,27.4,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.87,27.01,26.26,27.93,24.1,1.05,1.07,0.82,8.5,56.25,228.32,2268.68,1,0.0,0.0,0.0,0.0,25.53077676869276,25.36707909071049,0.7692232313072402,2.0329209092895084
2023-06-16 09:48:02.803,0,0,0,0,9.61,9.65,27.5,27.4,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.87,27.01,26.26,27.93,24.1,1.05,1.07,0.82,8.21,56.25,228.32,2268.24,1,0.0,0.0,0.0,0.0,25.53077676869276,25.36707909071049,0.7692232313072402,2.0329209092895084
2023-06-16 09:48:03.102,0,0,0,0,9.63,9.67,27.5,27.4,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,27.09,26.25,27.93,24.1,1.05,1.07,0.81,8.34,56.41,228.32,2268.22,1,0.0,0.0,0.0,0.0,25.612439122613296,25.4489902416866,0.687560877386705,1.951009758313397
2023-06-16 09:48:03.401,0,0,0,0,9.63,9.67,27.5,27.4,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.03,27.09,26.25,27.93,24.1,1.05,1.07,0.82,8.34,56.41,228.31,2267.97,1,0.0,0.0,0.0,0.0,25.612439122613296,25.4489902416866,0.687560877386705,1.951009758313397
2023-06-16 09:48:03.602,0,0,0,0,9.63,9.67,27.5,27.4,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.03,27.21,26.25,27.93,24.1,1.05,1.07,0.82,8.65,56.41,228.32,2267.66,1,0.0,0.0,0.0,0.0,25.612439122613296,25.4489902416866,0.687560877386705,1.951009758313397
2023-06-16 09:48:03.902,0,0,0,0,9.66,9.68,27.5,27.4,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,27.21,26.25,27.93,24.1,1.05,1.07,0.81,8.94,56.22,228.35,2270.14,1,0.0,0.0,0.0,0.0,25.653223874860544,25.571623439209702,0.646776125139457,1.8283765607902964
2023-06-16 09:48:04.201,0,0,0,0,9.63,9.67,27.5,27.4,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,27.29,26.25,27.95,24.1,1.05,1.07,0.82,8.94,56.22,228.36,2271.08,1,0.0,0.0,0.0,0.0,25.612439122613296,25.4489902416866,0.687560877386705,1.951009758313397
2023-06-16 09:48:04.404,0,0,0,0,9.68,9.67,27.5,27.5,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,27.41,26.25,27.95,24.1,1.05,1.07,0.82,9.04,56.22,228.4,2273.31,1,0.0,0.0,0.0,0.0,25.612439122613296,25.653223874860544,0.687560877386705,1.8467761251394563
2023-06-16 09:48:04.703,0,0,0,0,9.66,9.69,27.5,27.5,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,27.41,26.26,27.93,24.1,1.05,1.07,0.81,8.97,56.29,228.46,2275.86,1,0.0,0.0,0.0,0.0,25.69397775174832,25.571623439209702,0.6060222482516799,1.9283765607902978
2023-06-16 09:48:05.002,0,0,0,0,9.63,9.69,27.5,27.5,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,27.52,26.26,27.93,24.1,1.05,1.06,0.81,8.97,56.29,228.49,2276.22,1,0.0,0.0,0.0,0.0,25.69397775174832,25.4489902416866,0.6060222482516799,2.0510097583133984
2023-06-16 09:48:05.202,0,0,0,0,9.68,9.69,27.5,27.5,26.3,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,27.52,26.26,27.93,24.1,1.05,1.07,0.81,9.22,56.29,228.52,2276.75,1,0.0,0.0,0.0,0.0,25.69397775174832,25.653223874860544,0.6060222482516799,1.8467761251394563
2023-06-16 09:48:05.502,0,0,0,0,9.69,9.69,27.5,27.5,26.4,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.3,27.62,26.26,27.93,24.1,1.05,1.07,0.81,9.66,56.34,228.54,2275.11,1,0.0,0.0,0.0,0.0,25.69397775174832,25.69397775174832,0.7060222482516778,1.8060222482516792
2023-06-16 09:48:05.803,0,0,0,0,9.66,9.72,27.5,27.5,26.4,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.3,27.62,26.26,27.93,24.1,1.05,1.07,0.81,9.66,56.34,228.57,2275.31,1,0.0,0.0,0.0,0.0,25.816054685829727,25.571623439209702,0.583945314170272,1.9283765607902978
2023-06-16 09:48:06.002,0,0,0,0,9.68,9.71,27.5,27.5,26.4,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.4,27.74,26.25,27.93,24.1,1.05,1.07,0.81,9.45,56.34,228.59,2274.93,1,0.0,0.0,0.0,0.0,25.775393101833856,25.653223874860544,0.6246068981661423,1.8467761251394563
2023-06-16 09:48:06.302,0,0,0,0,9.63,9.72,27.5,27.5,26.4,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.4,27.74,26.25,27.93,24.1,1.05,1.07,0.81,9.58,56.24,228.65,2275.13,1,0.0,0.0,0.0,0.0,25.816054685829727,25.4489902416866,0.583945314170272,2.0510097583133984
2023-06-16 09:48:06.602,0,0,0,0,9.69,9.71,27.5,27.5,26.4,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.48,27.87,26.25,27.93,24.1,1.05,1.07,0.81,9.58,56.24,228.63,2275.61,1,0.0,0.0,0.0,0.0,25.775393101833856,25.69397775174832,0.6246068981661423,1.8060222482516792
2023-06-16 09:48:06.802,0,0,0,0,9.73,9.72,27.5,27.5,26.4,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.48,27.87,26.25,27.93,24.1,1.05,1.07,0.81,9.18,56.24,228.62,2275.29,1,0.0,0.0,0.0,0.0,25.816054685829727,25.85668561606235,0.583945314170272,1.6433143839376498
2023-06-16 09:48:07.103,0,0,0,0,9.69,9.74,27.5,27.5,26.4,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.58,27.98,26.25,27.93,24.1,1.05,1.07,0.81,8.99,56.41,228.57,2278.63,1,0.0,0.0,0.0,0.0,25.897285947537,25.69397775174832,0.5027140524629985,1.8060222482516792
2023-06-16 09:48:07.401,0,0,0,0,9.69,9.73,27.5,27.5,26.4,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.65,27.98,26.25,27.92,24.1,1.05,1.07,0.81,8.99,56.41,228.54,2279.52,1,0.0,0.0,0.0,0.0,25.85668561606235,25.69397775174832,0.5433143839376484,1.8060222482516792
2023-06-16 09:48:07.602,0,0,0,0,9.69,9.74,27.5,27.5,26.4,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.65,28.09,26.27,27.92,24.1,1.04,1.07,0.81,9.0,56.41,228.53,2280.35,1,0.0,0.0,0.0,0.0,25.897285947537,25.69397775174832,0.5027140524629985,1.8060222482516792
2023-06-16 09:48:07.901,0,0,0,0,9.73,9.75,27.5,27.5,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.67,28.09,26.27,27.92,24.1,1.05,1.07,0.81,9.23,56.23,228.52,2281.07,1,0.0,0.0,0.0,0.0,25.937855735101607,25.85668561606235,0.562144264898393,1.6433143839376498
2023-06-16 09:48:08.303,0,0,0,0,9.69,9.74,27.5,27.5,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.67,28.21,26.24,27.92,24.1,1.05,1.08,0.85,8.98,56.23,228.56,2281.34,1,0.0,0.0,0.0,0.0,25.897285947537,25.69397775174832,0.6027140524629999,1.8060222482516792
2023-06-16 09:48:08.602,0,0,0,0,9.69,9.74,27.5,27.5,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.76,28.32,26.25,27.92,24.1,1.05,1.08,0.97,8.98,56.23,228.96,2146.25,1,0.0,0.0,0.0,0.0,25.897285947537,25.69397775174832,0.6027140524629999,1.8060222482516792
2023-06-16 09:48:08.803,0,0,0,0,9.73,9.75,27.5,27.5,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.76,28.32,26.25,27.94,24.1,1.05,1.08,0.97,9.15,56.44,229.4,1996.67,1,0.0,0.0,0.0,0.0,25.937855735101607,25.85668561606235,0.562144264898393,1.6433143839376498
2023-06-16 09:48:09.103,0,0,0,0,9.69,9.76,27.5,27.5,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.84,28.43,26.25,27.94,24.1,1.05,1.08,0.99,9.47,56.44,230.25,1696.37,1,0.0,0.0,0.0,0.0,25.978395033448578,25.69397775174832,0.521604966551422,1.8060222482516792
2023-06-16 09:48:09.402,0,0,0,0,9.73,9.75,27.5,27.5,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.94,28.43,26.25,27.92,24.1,1.05,1.07,1.0,9.6,56.44,230.69,1546.58,1,0.0,0.0,0.0,0.0,25.937855735101607,25.85668561606235,0.562144264898393,1.6433143839376498
2023-06-16 09:48:09.602,0,0,0,0,9.73,9.75,27.5,27.5,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.94,28.53,26.25,27.92,24.1,1.05,1.08,1.0,9.6,56.27,230.72,1531.63,1,0.0,0.0,0.0,0.0,25.937855735101607,25.85668561606235,0.562144264898393,1.6433143839376498
2023-06-16 09:48:09.901,0,0,0,0,9.73,9.77,27.5,27.5,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.0,28.53,26.25,27.92,24.1,1.05,1.08,1.0,10.45,56.27,230.73,1532.21,1,0.0,0.0,0.0,0.0,26.01890389711457,25.85668561606235,0.4810961028854308,1.6433143839376498
2023-06-16 09:48:10.201,0,0,0,0,9.69,9.76,27.5,27.5,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.0,28.64,26.26,27.92,24.1,1.05,1.08,0.99,10.68,56.27,230.75,1532.57,1,0.0,0.0,0.0,0.0,25.978395033448578,25.69397775174832,0.521604966551422,1.8060222482516792
2023-06-16 09:48:10.402,0,0,0,0,9.69,9.76,27.5,27.5,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.09,28.78,26.26,27.92,24.1,1.05,1.08,1.0,10.68,56.23,230.79,1533.14,1,0.0,0.0,0.0,0.0,25.978395033448578,25.69397775174832,0.521604966551422,1.8060222482516792
2023-06-16 09:48:10.703,0,0,0,0,9.69,9.77,27.5,27.5,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.09,28.78,26.25,27.92,24.1,1.05,1.08,1.0,10.77,56.23,230.85,1534.0,1,0.0,0.0,0.0,0.0,26.01890389711457,25.69397775174832,0.4810961028854308,1.8060222482516792
2023-06-16 09:48:11.001,0,0,0,0,9.73,9.77,27.5,27.5,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.13,28.85,26.25,27.92,24.1,1.05,1.08,1.01,11.1,56.23,230.82,1533.76,1,0.0,0.0,0.0,0.0,26.01890389711457,25.85668561606235,0.4810961028854308,1.6433143839376498
2023-06-16 09:48:11.203,0,0,0,0,9.73,9.77,27.5,27.5,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.13,28.85,26.26,27.93,24.1,1.05,1.08,1.01,11.1,56.41,230.8,1533.37,1,0.0,0.0,0.0,0.0,26.01890389711457,25.85668561606235,0.4810961028854308,1.6433143839376498
2023-06-16 09:48:11.501,0,0,0,0,9.75,9.78,27.5,27.5,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.19,28.96,26.26,27.93,24.1,1.05,1.08,1.01,11.21,56.41,230.77,1532.76,1,0.0,0.0,0.0,0.0,26.059382380482305,25.937855735101607,0.4406176195176954,1.562144264898393
2023-06-16 09:48:11.801,0,0,0,0,9.75,9.77,27.5,27.5,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.19,28.96,26.26,27.92,24.1,1.05,1.08,1.01,11.39,56.41,230.77,1532.83,1,0.0,0.0,0.0,0.0,26.01890389711457,25.937855735101607,0.4810961028854308,1.562144264898393
2023-06-16 09:48:12.003,0,0,0,0,9.75,9.78,27.5,27.5,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.28,29.07,26.25,27.92,24.1,1.05,1.08,1.0,11.39,56.23,230.79,1533.03,1,0.0,0.0,0.0,0.0,26.059382380482305,25.937855735101607,0.4406176195176954,1.562144264898393
2023-06-16 09:48:12.301,0,0,0,0,9.73,9.8,27.5,27.5,26.5,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.28,29.07,26.25,27.92,24.1,1.05,1.08,1.0,11.18,56.23,230.84,1533.57,1,0.0,0.0,0.0,0.0,26.140248423080266,25.85668561606235,0.35975157691973436,1.6433143839376498
2023-06-16 09:48:12.703,0,0,0,0,9.75,9.78,27.5,27.5,26.6,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.33,29.15,26.26,27.92,24.1,1.05,1.07,1.0,11.74,56.42,230.87,1533.82,1,0.0,0.0,0.0,0.0,26.059382380482305,25.937855735101607,0.5406176195176968,1.562144264898393
2023-06-16 09:48:13.002,0,0,0,0,9.75,9.8,27.5,27.5,26.6,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.37,29.28,26.26,27.92,24.1,1.05,1.08,1.0,12.0,56.42,231.19,1397.79,1,0.0,0.0,0.0,0.0,26.140248423080266,25.937855735101607,0.4597515769197358,1.562144264898393
2023-06-16 09:48:13.203,0,0,0,0,9.82,9.8,27.5,27.5,26.6,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.37,29.28,26.26,27.93,24.1,1.05,1.07,1.01,12.0,56.42,231.54,1246.73,1,0.0,0.0,0.0,0.0,26.140248423080266,26.220993593228343,0.4597515769197358,1.2790064067716571
2023-06-16 09:48:13.503,0,0,0,0,9.77,9.82,27.5,27.5,26.6,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.41,29.38,26.26,27.93,24.1,1.05,1.07,1.01,12.19,56.24,232.21,943.21,1,0.0,0.0,0.0,0.0,26.220993593228343,26.01890389711457,0.37900640677165853,1.4810961028854308
2023-06-16 09:48:13.801,0,0,0,0,9.8,9.82,27.5,27.5,26.6,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.41,29.38,26.25,27.93,24.1,1.05,1.07,1.0,12.19,56.24,232.56,791.42,1,0.0,0.0,0.0,0.0,26.220993593228343,26.140248423080266,0.37900640677165853,1.3597515769197344
2023-06-16 09:48:14.002,0,0,0,0,9.77,9.81,27.5,27.5,26.6,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.46,29.48,26.24,27.93,24.1,1.05,1.07,0.98,12.19,56.24,232.58,775.62,1,0.0,0.0,0.0,0.0,26.18063609030696,26.01890389711457,0.4193639096930397,1.4810961028854308
2023-06-16 09:48:14.302,0,0,0,0,9.77,9.83,27.5,27.5,26.6,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.46,29.48,26.24,27.94,24.1,1.05,1.07,0.98,11.81,56.24,232.6,774.81,1,0.0,0.0,0.0,0.0,26.261320985461964,26.01890389711457,0.3386790145380374,1.4810961028854308
2023-06-16 09:48:14.602,0,0,0,0,9.8,9.83,27.5,27.5,26.6,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.49,29.57,26.26,27.94,24.1,1.05,1.07,0.99,12.12,56.24,232.62,775.53,1,0.0,0.0,0.0,0.0,26.261320985461964,26.140248423080266,0.3386790145380374,1.3597515769197344
2023-06-16 09:48:14.803,0,0,0,0,9.8,9.82,27.5,27.5,26.6,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.49,29.57,26.26,27.92,24.1,1.05,1.07,1.0,12.12,56.24,232.62,776.41,1,0.0,0.0,0.0,0.0,26.220993593228343,26.140248423080266,0.37900640677165853,1.3597515769197344
2023-06-16 09:48:15.203,0,0,0,0,9.75,9.83,27.5,27.5,26.6,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.5,29.68,26.26,27.93,24.1,1.05,1.08,0.99,12.23,56.42,232.6,778.61,1,0.0,0.0,0.0,0.0,26.261320985461964,25.937855735101607,0.3386790145380374,1.562144264898393
2023-06-16 09:48:15.403,0,0,0,0,9.77,9.86,27.5,27.5,26.6,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.52,29.77,26.26,27.93,24.1,1.05,1.08,0.99,12.43,56.42,232.59,773.04,1,0.0,0.0,0.0,0.0,26.382123031946264,26.01890389711457,0.21787696805373713,1.4810961028854308
2023-06-16 09:48:15.701,0,0,0,0,9.82,9.83,27.5,27.5,26.6,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.52,29.77,26.26,27.95,24.1,1.05,1.08,1.0,12.45,56.42,232.72,713.47,1,0.0,0.0,0.0,0.0,26.261320985461964,26.220993593228343,0.3386790145380374,1.2790064067716571
2023-06-16 09:48:15.901,0,0,0,0,9.8,9.84,27.5,27.5,26.7,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.56,29.88,26.26,27.95,24.1,1.05,1.07,1.0,12.45,56.24,232.81,683.54,1,0.0,0.0,0.0,0.0,26.301618320474063,26.140248423080266,0.3983816795259365,1.3597515769197344
2023-06-16 09:48:16.203,0,0,0,0,9.77,9.83,27.5,27.5,26.7,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.56,29.88,26.26,27.94,24.1,1.05,1.07,0.99,12.56,56.24,232.9,653.3,1,0.0,0.0,0.0,0.0,26.261320985461964,26.01890389711457,0.43867901453803526,1.4810961028854308
2023-06-16 09:48:16.505,0,0,0,0,9.77,9.83,27.5,27.5,26.7,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.59,29.97,26.26,27.94,24.1,1.05,1.08,1.0,12.23,56.42,232.96,629.78,1,0.0,0.0,0.0,0.0,26.261320985461964,26.01890389711457,0.43867901453803526,1.4810961028854308
2023-06-16 09:48:16.702,0,0,0,0,9.77,9.84,27.5,27.5,26.7,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.59,29.97,26.26,27.93,24.1,1.05,1.08,1.0,12.23,56.42,232.96,629.78,1,0.0,0.0,0.0,0.0,26.301618320474063,26.01890389711457,0.3983816795259365,1.4810961028854308
2023-06-16 09:48:17.003,0,0,0,0,9.8,9.86,27.5,27.5,26.7,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.63,30.07,26.26,27.93,24.1,1.05,1.08,1.01,11.87,56.42,232.96,629.78,1,0.0,0.0,0.0,0.0,26.382123031946264,26.140248423080266,0.317876968053735,1.3597515769197344
2023-06-16 09:48:17.202,0,0,0,0,9.8,9.83,27.5,27.5,26.7,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.63,30.07,26.26,27.95,24.1,1.05,1.08,0.99,11.87,56.42,139.77,377.0,1,0.0,0.0,0.0,0.0,26.261320985461964,26.140248423080266,0.43867901453803526,1.3597515769197344
2023-06-16 09:48:17.502,0,0,0,0,9.8,9.84,27.5,27.5,26.7,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.66,30.14,26.26,27.95,24.1,1.05,1.08,0.99,11.75,56.24,139.77,377.0,1,0.0,0.0,0.0,0.0,26.301618320474063,26.140248423080266,0.3983816795259365,1.3597515769197344
2023-06-16 09:48:17.803,0,0,0,0,9.85,9.86,27.5,27.5,26.7,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.66,30.14,26.26,27.95,24.1,1.04,1.08,1.01,11.18,56.24,46.59,125.25,1,0.0,0.0,0.0,0.0,26.382123031946264,26.341885651580412,0.317876968053735,1.1581143484195877
2023-06-16 09:48:18.003,0,0,0,0,9.85,9.84,27.5,27.6,26.8,27.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.68,30.23,26.26,27.95,24.1,1.04,1.06,0.97,11.18,56.24,46.59,125.25,1,0.0,0.0,0.0,0.0,26.301618320474063,26.341885651580412,0.4983816795259379,1.2581143484195891
2023-06-16 09:48:18.202,0,0,0,0,9.85,9.84,27.5,27.6,26.8,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.68,30.23,26.26,27.95,24.1,1.04,1.06,0.97,10.93,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.301618320474063,26.341885651580412,0.4983816795259379,1.2581143484195891
2023-06-16 09:48:18.501,0,0,0,0,9.8,9.86,27.5,27.6,26.8,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.7,30.31,26.28,27.95,24.1,1.04,1.06,0.84,10.5,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.382123031946264,26.140248423080266,0.4178769680537364,1.4597515769197358
2023-06-16 09:48:18.703,0,0,0,0,9.85,9.86,27.5,27.6,26.8,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.7,30.31,26.28,27.96,24.1,1.05,1.07,0.81,10.5,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.382123031946264,26.341885651580412,0.4178769680537364,1.2581143484195891
2023-06-16 09:48:19.004,0,0,0,0,9.8,9.86,27.5,27.6,26.8,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.69,30.38,26.27,27.96,24.1,1.05,1.07,0.81,10.06,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,26.382123031946264,26.140248423080266,0.4178769680537364,1.4597515769197358
2023-06-16 09:48:19.302,0,0,0,0,9.82,9.86,27.5,27.6,26.8,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.69,30.38,26.27,27.95,24.1,1.05,1.06,0.81,9.55,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,26.382123031946264,26.220993593228343,0.4178769680537364,1.3790064067716585
2023-06-16 09:48:19.502,0,0,0,0,9.85,9.86,27.5,27.6,26.8,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.7,30.45,26.27,27.95,24.1,1.05,1.06,0.81,9.55,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,26.382123031946264,26.341885651580412,0.4178769680537364,1.2581143484195891
2023-06-16 09:48:19.803,0,0,0,0,9.8,9.86,27.5,27.6,26.8,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.7,30.45,26.27,27.96,24.1,1.05,1.06,0.81,9.44,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,26.382123031946264,26.140248423080266,0.4178769680537364,1.4597515769197358
2023-06-16 09:48:20.002,0,0,0,0,9.82,9.86,27.5,27.6,26.8,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.71,30.52,26.26,27.96,24.1,1.05,1.06,0.81,9.25,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,26.382123031946264,26.220993593228343,0.4178769680537364,1.3790064067716585
2023-06-16 09:48:20.302,0,0,0,0,9.82,9.86,27.5,27.6,26.8,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.71,30.52,26.26,27.97,24.1,1.05,1.07,0.81,9.25,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,26.382123031946264,26.220993593228343,0.4178769680537364,1.3790064067716585
2023-06-16 09:48:20.503,0,0,0,0,9.85,9.86,27.5,27.6,26.9,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.72,30.57,26.27,27.97,24.1,1.05,1.07,0.81,9.28,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,26.382123031946264,26.341885651580412,0.5178769680537343,1.2581143484195891
2023-06-16 09:48:20.802,0,0,0,0,9.82,9.89,27.5,27.6,26.9,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.72,30.57,26.27,27.97,24.1,1.05,1.06,0.81,9.28,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,26.502655998020202,26.220993593228343,0.39734400197979625,1.3790064067716585
2023-06-16 09:48:21.001,0,0,0,0,9.82,9.86,27.5,27.6,26.9,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.73,30.63,26.26,27.96,24.1,1.05,1.06,0.81,9.5,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,26.382123031946264,26.220993593228343,0.5178769680537343,1.3790064067716585
2023-06-16 09:48:21.302,0,0,0,0,9.85,9.86,27.5,27.6,26.9,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.73,30.63,26.26,27.96,24.1,1.05,1.06,0.81,9.69,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.382123031946264,26.341885651580412,0.5178769680537343,1.2581143484195891
2023-06-16 09:48:21.603,0,0,0,0,9.85,9.86,27.5,27.6,26.9,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.73,30.68,26.27,27.99,24.1,1.05,1.06,0.81,9.69,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.382123031946264,26.341885651580412,0.5178769680537343,1.2581143484195891
2023-06-16 09:48:21.801,0,0,0,0,9.85,9.86,27.5,27.6,26.9,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.72,30.68,26.27,27.99,24.1,1.05,1.06,0.81,10.2,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.382123031946264,26.341885651580412,0.5178769680537343,1.2581143484195891
2023-06-16 09:48:22.101,0,0,0,0,9.85,9.88,27.5,27.6,26.9,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.72,30.73,26.26,27.99,24.1,1.05,1.06,0.81,10.24,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.46250815237312,26.341885651580412,0.4374918476268803,1.2581143484195891
2023-06-16 09:48:22.302,0,0,0,0,9.85,9.89,27.5,27.6,26.9,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.7,30.73,26.26,27.99,24.1,1.05,1.07,0.8,10.24,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.502655998020202,26.341885651580412,0.39734400197979625,1.2581143484195891
2023-06-16 09:48:22.602,0,0,0,0,9.86,9.88,27.5,27.6,27.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.7,30.79,26.27,27.99,24.1,1.05,1.07,0.8,10.26,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.46250815237312,26.382123031946264,0.5374918476268817,1.2178769680537371
2023-06-16 09:48:22.802,0,0,0,0,9.82,9.9,27.5,27.6,27.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.7,30.79,26.27,27.99,24.1,1.05,1.06,0.81,10.01,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,26.542774104100545,26.220993593228343,0.4572258958994553,1.3790064067716585
2023-06-16 09:48:23.102,0,0,0,0,9.85,9.91,27.5,27.6,27.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.7,30.84,26.26,27.98,24.1,1.05,1.06,0.81,10.01,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,26.582862523038045,26.341885651580412,0.4171374769619547,1.2581143484195891
2023-06-16 09:48:23.402,0,0,0,0,9.85,9.89,27.5,27.6,27.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.68,30.84,26.26,27.98,24.1,1.04,1.06,0.81,9.7,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,26.502655998020202,26.341885651580412,0.49734400197979767,1.2581143484195891
2023-06-16 09:48:23.601,0,0,0,0,9.86,9.9,27.5,27.6,27.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.68,30.87,26.27,27.99,24.1,1.04,1.06,0.81,9.23,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.542774104100545,26.382123031946264,0.4572258958994553,1.2178769680537371
2023-06-16 09:48:23.902,0,0,0,0,9.85,9.89,27.6,27.6,27.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.65,30.92,26.27,27.99,24.1,1.05,1.06,0.81,9.23,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.502655998020202,26.341885651580412,0.49734400197979767,1.2581143484195891
2023-06-16 09:48:24.201,0,0,0,0,9.86,9.9,27.6,27.6,27.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.65,30.92,26.26,27.98,24.1,1.05,1.06,0.81,8.97,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.542774104100545,26.382123031946264,0.4572258958994553,1.2178769680537371
2023-06-16 09:48:24.502,0,0,0,0,9.85,9.9,27.6,27.6,27.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.65,30.95,26.26,27.98,24.1,1.05,1.07,0.8,8.89,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,26.542774104100545,26.341885651580412,0.4572258958994553,1.2581143484195891
2023-06-16 09:48:24.701,0,0,0,0,9.85,9.91,27.6,27.6,27.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.65,30.95,26.26,27.99,24.1,1.05,1.06,0.81,8.89,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,26.582862523038045,26.341885651580412,0.4171374769619547,1.2581143484195891
2023-06-16 09:48:25.001,0,0,0,0,9.85,9.9,27.6,27.6,27.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.62,31.0,26.26,27.99,24.1,1.05,1.06,0.81,8.77,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,26.542774104100545,26.341885651580412,0.5572258958994567,1.2581143484195891
2023-06-16 09:48:25.202,0,0,0,0,9.86,9.91,27.6,27.6,27.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.62,31.0,26.25,27.98,24.1,1.05,1.06,0.81,8.55,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,26.582862523038045,26.382123031946264,0.5171374769619561,1.2178769680537371
2023-06-16 09:48:25.501,0,0,0,0,9.9,9.91,27.6,27.6,27.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.59,31.02,26.25,27.98,24.1,1.05,1.07,0.81,8.55,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,26.582862523038045,26.542774104100545,0.5171374769619561,1.0572258958994567
2023-06-16 09:48:25.801,0,0,0,0,9.85,9.91,27.6,27.6,27.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.59,31.02,26.27,28.0,24.1,1.05,1.07,0.8,9.01,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,26.582862523038045,26.341885651580412,0.5171374769619561,1.2581143484195891
2023-06-16 09:48:26.003,0,0,0,0,9.85,9.91,27.5,27.6,27.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.57,31.05,26.27,28.0,24.1,1.05,1.06,0.81,9.01,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,26.582862523038045,26.341885651580412,0.5171374769619561,1.2581143484195891
2023-06-16 09:48:26.303,0,0,0,0,9.86,9.91,27.5,27.6,27.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.57,31.05,26.27,28.01,24.1,1.05,1.07,0.81,9.74,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,26.582862523038045,26.382123031946264,0.5171374769619561,1.2178769680537371
2023-06-16 09:48:26.502,0,0,0,0,9.86,9.91,27.5,27.6,27.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.52,31.08,26.26,28.01,24.1,1.05,1.07,0.81,10.34,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,26.582862523038045,26.382123031946264,0.5171374769619561,1.2178769680537371
2023-06-16 09:48:26.803,0,0,0,0,9.86,9.91,27.5,27.6,27.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.52,31.08,26.26,28.0,24.1,1.05,1.07,0.81,10.34,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,26.582862523038045,26.382123031946264,0.5171374769619561,1.2178769680537371
2023-06-16 09:48:27.003,0,0,0,0,9.9,9.91,27.6,27.6,27.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.5,31.11,26.26,28.0,24.1,1.05,1.07,0.81,10.02,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,26.582862523038045,26.542774104100545,0.5171374769619561,1.0572258958994567
2023-06-16 09:48:27.302,0,0,0,0,9.82,9.92,27.6,27.6,27.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.5,31.11,26.26,27.99,24.1,1.05,1.07,0.82,9.4,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,26.62292130711006,26.220993593228343,0.47707869288993976,1.3790064067716585
2023-06-16 09:48:27.502,0,0,0,0,9.86,9.92,27.6,27.6,27.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.48,31.12,26.27,27.99,24.1,1.05,1.07,0.82,9.4,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,26.62292130711006,26.382123031946264,0.47707869288993976,1.2178769680537371
2023-06-16 09:48:27.803,0,0,0,0,9.9,9.93,27.6,27.6,27.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.48,31.12,26.27,28.0,24.1,1.04,1.07,0.82,9.18,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.662950508448205,26.542774104100545,0.4370494915517966,1.0572258958994567
2023-06-16 09:48:28.101,0,0,0,0,9.86,9.91,27.6,27.6,27.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.44,31.16,26.27,28.0,24.1,1.04,1.05,0.79,9.36,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.582862523038045,26.382123031946264,0.5171374769619561,1.2178769680537371
2023-06-16 09:48:28.303,0,0,0,0,9.86,9.91,27.6,27.6,27.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.44,31.16,26.27,28.0,24.1,1.04,1.05,0.71,9.36,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.582862523038045,26.382123031946264,0.5171374769619561,1.2178769680537371
2023-06-16 09:48:28.602,0,0,0,0,9.86,9.92,27.6,27.6,27.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.44,31.18,26.26,28.0,24.1,1.04,1.05,0.71,9.3,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.62292130711006,26.382123031946264,0.47707869288993976,1.2178769680537371
2023-06-16 09:48:28.902,0,0,0,0,9.82,9.92,27.6,27.6,27.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.42,31.18,26.26,28.02,24.1,1.04,1.05,0.66,8.57,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.62292130711006,26.220993593228343,0.47707869288993976,1.3790064067716585
2023-06-16 09:48:29.103,0,0,0,0,9.86,9.92,27.6,27.6,27.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.42,31.19,26.27,28.01,24.1,1.04,1.05,0.67,8.57,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.62292130711006,26.382123031946264,0.47707869288993976,1.2178769680537371
2023-06-16 09:48:29.402,0,0,0,0,9.86,9.93,27.6,27.6,27.2,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.39,31.19,26.27,28.01,24.1,1.04,1.05,0.67,7.79,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.662950508448205,26.382123031946264,0.5370494915517945,1.2178769680537371
2023-06-16 09:48:29.701,0,0,0,0,9.85,9.92,27.6,27.6,27.2,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.39,31.19,26.27,28.03,24.1,1.04,1.05,0.67,7.32,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.62292130711006,26.341885651580412,0.5770786928899376,1.2581143484195891
2023-06-16 09:48:29.903,0,0,0,0,9.86,9.91,27.6,27.6,27.2,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.38,31.2,26.27,28.03,24.1,1.04,1.05,0.67,7.32,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.582862523038045,26.382123031946264,0.617137476961954,1.2178769680537371
2023-06-16 09:48:30.203,0,0,0,0,9.85,9.91,27.6,27.6,27.2,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.38,31.2,26.27,28.01,24.1,1.04,1.05,0.67,7.13,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.582862523038045,26.341885651580412,0.617137476961954,1.2581143484195891
2023-06-16 09:48:30.503,0,0,0,0,9.86,9.93,27.6,27.6,27.3,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.34,31.23,26.27,28.01,24.1,1.04,1.05,0.67,7.03,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.662950508448205,26.382123031946264,0.6370494915517959,1.2178769680537371
2023-06-16 09:48:30.703,0,0,0,0,9.85,9.93,27.6,27.6,27.3,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.34,31.23,26.27,28.01,24.1,1.04,1.05,0.66,7.03,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.662950508448205,26.341885651580412,0.6370494915517959,1.2581143484195891
2023-06-16 09:48:31.003,0,0,0,0,9.9,9.92,27.6,27.6,27.3,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.34,31.23,26.27,28.01,24.1,1.04,1.05,0.66,6.93,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.62292130711006,26.542774104100545,0.677078692889939,1.0572258958994567
2023-06-16 09:48:31.202,0,0,0,0,9.86,9.93,27.6,27.6,27.3,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.34,31.23,26.25,28.01,24.1,1.04,1.05,0.66,6.7,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.662950508448205,26.382123031946264,0.6370494915517959,1.2178769680537371
2023-06-16 09:48:31.502,0,0,0,0,9.85,9.93,27.6,27.6,27.3,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.34,31.22,26.25,28.01,24.1,1.04,1.05,0.66,6.7,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.662950508448205,26.341885651580412,0.6370494915517959,1.2581143484195891
2023-06-16 09:48:31.802,0,0,0,0,9.9,9.93,27.6,27.6,27.3,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.34,31.22,26.26,28.03,24.1,1.04,1.05,0.66,6.77,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.662950508448205,26.542774104100545,0.6370494915517959,1.0572258958994567
2023-06-16 09:48:32.002,0,0,0,0,9.9,9.94,27.6,27.6,27.3,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.32,31.22,26.26,28.03,24.1,1.04,1.05,0.66,6.99,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.542774104100545,0.597049820961832,1.0572258958994567
2023-06-16 09:48:32.302,0,0,0,0,9.86,9.94,27.6,27.6,27.3,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.32,31.22,26.26,28.02,24.1,1.04,1.05,0.67,6.99,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.382123031946264,0.597049820961832,1.2178769680537371
2023-06-16 09:48:32.601,0,0,0,0,9.9,9.93,27.6,27.7,27.3,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.3,31.22,26.25,28.02,24.1,1.04,1.05,0.67,7.53,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,26.662950508448205,26.542774104100545,0.6370494915517959,1.1572258958994546
2023-06-16 09:48:32.803,0,0,0,0,9.9,9.93,27.6,27.7,27.3,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.31,31.22,26.25,28.02,24.1,1.04,1.05,0.66,7.44,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,26.662950508448205,26.542774104100545,0.6370494915517959,1.1572258958994546
2023-06-16 09:48:33.102,0,0,0,0,9.85,9.93,27.6,27.7,27.3,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.31,31.21,26.26,28.02,24.1,1.04,1.05,0.67,7.44,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,26.662950508448205,26.341885651580412,0.6370494915517959,1.358114348419587
2023-06-16 09:48:33.403,0,0,0,0,9.9,9.94,27.6,27.7,27.3,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.29,31.21,26.26,28.02,24.1,1.04,1.05,0.67,7.35,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.542774104100545,0.597049820961832,1.1572258958994546
2023-06-16 09:48:33.603,0,0,0,0,9.9,9.94,27.6,27.7,27.3,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.29,31.22,26.27,28.04,24.1,1.04,1.05,0.66,7.38,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.542774104100545,0.597049820961832,1.1572258958994546
