TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_out,phe_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 09:48:33.902,0,0,0,0,9.9,9.94,27.6,27.7,27.4,27.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.28,31.22,26.27,28.04,24.1,1.04,1.05,0.66,7.38,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.542774104100545,0.6970498209618299,1.1572258958994546
2023-06-16 09:48:34.203,0,0,0,0,9.9,9.93,27.6,27.7,27.4,27.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.28,31.2,26.26,28.03,24.1,1.04,1.05,0.66,7.82,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,26.662950508448205,26.542774104100545,0.7370494915517938,1.1572258958994546
2023-06-16 09:48:34.402,0,0,0,0,9.86,9.93,27.6,27.7,27.4,27.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.28,31.21,26.26,28.03,24.1,1.04,1.05,0.66,7.82,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,26.662950508448205,26.382123031946264,0.7370494915517938,1.317876968053735
2023-06-16 09:48:34.701,0,0,0,0,9.97,9.93,27.6,27.7,27.4,27.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.28,31.21,26.27,28.03,24.1,1.04,1.05,0.66,7.82,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,26.662950508448205,26.82277252400536,0.7370494915517938,0.8772274759946406
2023-06-16 09:48:34.902,0,0,0,0,9.9,9.93,27.6,27.7,27.4,27.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.26,31.2,26.27,28.03,24.1,1.04,1.05,0.66,7.42,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.662950508448205,26.542774104100545,0.7370494915517938,1.1572258958994546
2023-06-16 09:48:35.201,0,0,0,0,9.92,9.94,27.6,27.7,27.4,27.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.26,31.2,26.27,28.03,24.1,1.04,1.05,0.66,7.02,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.62292130711006,0.6970498209618299,1.0770786928899376
2023-06-16 09:48:35.403,0,0,0,0,9.9,9.94,27.6,27.7,27.4,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.25,31.17,26.27,28.03,24.1,1.04,1.05,0.67,7.02,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.542774104100545,0.6970498209618299,1.1572258958994546
2023-06-16 09:48:35.702,0,0,0,0,9.9,9.94,27.6,27.7,27.4,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.25,31.17,26.27,28.04,24.1,1.04,1.05,0.67,6.79,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.542774104100545,0.6970498209618299,1.1572258958994546
2023-06-16 09:48:36.003,0,0,0,0,9.9,9.94,27.6,27.7,27.5,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.23,31.18,26.27,28.04,24.1,1.04,1.05,0.66,6.92,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.542774104100545,0.7970498209618313,1.1572258958994546
2023-06-16 09:48:36.202,0,0,0,0,9.97,9.94,27.6,27.7,27.5,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.23,31.18,26.27,28.04,24.1,1.04,1.05,0.66,6.92,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,0.7970498209618313,0.8772274759946406
2023-06-16 09:48:36.502,0,0,0,0,9.86,9.94,27.6,27.7,27.5,27.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.21,31.17,26.27,28.04,24.1,1.04,1.05,0.66,6.65,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.382123031946264,0.7970498209618313,1.317876968053735
2023-06-16 09:48:36.703,0,0,0,0,9.97,9.94,27.6,27.7,27.5,27.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.21,31.17,26.27,28.03,24.1,1.04,1.05,0.66,6.93,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,0.7970498209618313,0.8772274759946406
2023-06-16 09:48:37.003,0,0,0,0,9.9,9.94,27.6,27.7,27.5,27.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.19,31.15,26.27,28.03,24.1,1.04,1.05,0.66,6.93,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.542774104100545,0.7970498209618313,1.1572258958994546
2023-06-16 09:48:37.302,0,0,0,0,9.92,9.94,27.6,27.7,27.5,27.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.19,31.15,26.27,28.05,24.1,1.04,1.05,0.66,6.96,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.62292130711006,0.7970498209618313,1.0770786928899376
2023-06-16 09:48:37.502,0,0,0,0,9.97,9.94,27.6,27.7,27.5,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.18,31.16,26.27,28.05,24.1,1.04,1.05,0.66,7.14,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,0.7970498209618313,0.8772274759946406
2023-06-16 09:48:37.803,0,0,0,0,9.92,9.94,27.6,27.7,27.5,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.18,31.16,26.27,28.05,24.1,1.04,1.04,0.65,7.14,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.62292130711006,0.7970498209618313,1.0770786928899376
2023-06-16 09:48:38.102,0,0,0,0,9.86,9.94,27.6,27.7,27.5,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.17,31.14,26.27,28.06,24.1,1.04,1.04,0.65,7.13,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.382123031946264,0.7970498209618313,1.317876968053735
2023-06-16 09:48:38.403,0,0,0,0,9.92,9.94,27.6,27.7,27.5,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.14,31.14,26.27,28.06,24.1,1.04,1.04,0.6,6.82,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.62292130711006,0.7970498209618313,1.0770786928899376
2023-06-16 09:48:38.702,0,0,0,0,9.92,9.94,27.6,27.7,27.5,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.14,31.11,26.27,28.05,24.1,1.04,1.04,0.58,6.82,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.62292130711006,0.7970498209618313,1.0770786928899376
2023-06-16 09:48:38.902,0,0,0,0,9.97,9.97,27.6,27.7,27.5,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.14,31.11,26.27,28.05,24.1,1.04,1.04,0.58,6.32,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.82277252400536,26.82277252400536,0.6772274759946413,0.8772274759946406
2023-06-16 09:48:39.201,0,0,0,0,9.9,9.94,27.6,27.7,27.5,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.14,31.11,26.25,28.06,24.1,1.04,1.05,0.57,5.57,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.542774104100545,0.7970498209618313,1.1572258958994546
2023-06-16 09:48:39.505,0,0,0,0,9.92,9.94,27.6,27.7,27.5,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.12,31.09,26.25,28.06,24.1,1.04,1.05,0.57,5.57,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.62292130711006,0.7970498209618313,1.0770786928899376
2023-06-16 09:48:39.701,0,0,0,0,9.92,9.96,27.6,27.7,27.5,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.12,31.09,26.27,28.07,24.1,1.04,1.05,0.57,5.03,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,26.782861135192093,26.62292130711006,0.7171388648079073,1.0770786928899376
2023-06-16 09:48:40.001,0,0,0,0,9.9,9.96,27.6,27.7,27.5,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.12,31.09,26.27,28.07,24.1,1.04,1.05,0.57,5.2,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,26.782861135192093,26.542774104100545,0.7171388648079073,1.1572258958994546
2023-06-16 09:48:40.302,0,0,0,0,9.92,9.94,27.6,27.7,27.5,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.12,31.09,26.27,28.07,24.1,1.04,1.05,0.57,5.2,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.62292130711006,0.7970498209618313,1.0770786928899376
2023-06-16 09:48:40.502,0,0,0,0,9.92,9.96,27.6,27.7,27.6,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.1,31.08,26.25,28.07,24.1,1.04,1.05,0.57,5.31,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,26.782861135192093,26.62292130711006,0.8171388648079088,1.0770786928899376
2023-06-16 09:48:40.801,0,0,0,0,9.97,9.96,27.6,27.7,27.6,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.1,31.08,26.25,28.06,24.1,1.04,1.05,0.57,5.48,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,26.782861135192093,26.82277252400536,0.8171388648079088,0.8772274759946406
2023-06-16 09:48:41.102,0,0,0,0,9.97,9.96,27.6,27.7,27.6,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.07,31.07,26.26,28.06,24.1,1.04,1.05,0.57,5.48,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,26.782861135192093,26.82277252400536,0.8171388648079088,0.8772274759946406
2023-06-16 09:48:41.302,0,0,0,0,9.97,9.97,27.6,27.7,27.6,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.07,31.07,26.26,28.07,24.1,1.04,1.05,0.57,5.34,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.82277252400536,26.82277252400536,0.7772274759946427,0.8772274759946406
2023-06-16 09:48:41.602,0,0,0,0,9.9,9.97,27.6,27.7,27.6,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.06,31.06,26.27,28.07,24.1,1.04,1.05,0.57,5.28,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.82277252400536,26.542774104100545,0.7772274759946427,1.1572258958994546
2023-06-16 09:48:41.802,0,0,0,0,9.97,9.98,27.6,27.7,27.6,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.04,31.06,26.27,28.07,24.1,1.04,1.05,0.57,5.28,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.862654588569114,26.82277252400536,0.737345411430887,0.8772274759946406
2023-06-16 09:48:42.103,0,0,0,0,9.92,9.94,27.6,27.7,27.6,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.04,31.06,26.26,28.09,24.1,1.04,1.05,0.57,5.43,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.62292130711006,0.8970498209618327,1.0770786928899376
2023-06-16 09:48:42.302,0,0,0,0,9.92,9.96,27.6,27.7,27.6,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.05,31.06,26.26,28.09,24.1,1.04,1.05,0.57,5.57,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,26.782861135192093,26.62292130711006,0.8171388648079088,1.0770786928899376
2023-06-16 09:48:42.602,0,0,0,0,9.99,9.96,27.6,27.7,27.6,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.05,31.04,26.27,28.07,24.1,1.04,1.05,0.57,5.57,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,26.782861135192093,26.90250738015044,0.8171388648079088,0.7974926198495602
2023-06-16 09:48:42.902,0,0,0,0,9.92,9.97,27.6,27.8,27.6,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.03,31.04,26.27,28.07,24.1,1.04,1.05,0.58,5.43,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.82277252400536,26.62292130711006,0.7772274759946427,1.177078692889939
2023-06-16 09:48:43.101,0,0,0,0,9.92,9.96,27.6,27.8,27.6,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.03,31.04,26.27,28.09,24.1,1.04,1.05,0.57,5.25,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.782861135192093,26.62292130711006,0.8171388648079088,1.177078692889939
2023-06-16 09:48:43.401,0,0,0,0,9.99,9.98,27.6,27.8,27.6,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.01,31.04,26.27,28.09,24.1,1.04,1.04,0.57,5.25,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.862654588569114,26.90250738015044,0.737345411430887,0.8974926198495616
2023-06-16 09:48:43.601,0,0,0,0,9.9,9.97,27.6,27.8,27.6,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.01,31.02,26.27,28.09,24.1,1.04,1.04,0.57,5.16,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,26.82277252400536,26.542774104100545,0.7772274759946427,1.257225895899456
2023-06-16 09:48:43.903,0,0,0,0,9.92,9.99,27.6,27.8,27.6,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.0,31.02,26.27,28.09,24.1,1.04,1.04,0.58,5.16,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.62292130711006,0.6974926198495623,1.177078692889939
2023-06-16 09:48:44.202,0,0,0,0,9.97,9.98,27.6,27.8,27.6,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.0,30.99,26.27,28.08,24.1,1.04,1.04,0.58,5.49,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,26.862654588569114,26.82277252400536,0.737345411430887,0.977227475994642
2023-06-16 09:48:44.402,0,0,0,0,9.9,9.97,27.6,27.8,27.6,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.99,30.99,26.27,28.08,24.1,1.04,1.04,0.57,5.63,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.82277252400536,26.542774104100545,0.7772274759946427,1.257225895899456
2023-06-16 09:48:44.702,0,0,0,0,9.99,9.98,27.6,27.8,27.6,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.99,30.99,26.27,28.09,24.1,1.04,1.04,0.57,5.63,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.862654588569114,26.90250738015044,0.737345411430887,0.8974926198495616
2023-06-16 09:48:45.003,0,0,0,0,9.97,9.99,27.6,27.8,27.7,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.97,30.99,26.27,28.09,24.1,1.04,1.05,0.57,5.71,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.82277252400536,0.7974926198495602,0.977227475994642
2023-06-16 09:48:45.201,0,0,0,0,9.97,9.99,27.6,27.8,27.7,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.97,30.99,26.28,28.1,24.1,1.04,1.05,0.57,5.62,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.82277252400536,0.7974926198495602,0.977227475994642
2023-06-16 09:48:45.502,0,0,0,0,9.92,9.97,27.6,27.8,27.7,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.97,30.97,26.28,28.1,24.1,1.04,1.04,0.57,5.53,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.82277252400536,26.62292130711006,0.8772274759946406,1.177078692889939
2023-06-16 09:48:45.702,0,0,0,0,9.97,9.99,27.6,27.8,27.7,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.97,30.97,26.27,28.09,24.1,1.04,1.04,0.57,5.53,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.82277252400536,0.7974926198495602,0.977227475994642
2023-06-16 09:48:46.001,0,0,0,0,9.99,9.99,27.6,27.8,27.7,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.95,30.96,26.27,28.09,24.1,1.04,1.04,0.57,5.42,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.90250738015044,0.7974926198495602,0.8974926198495616
2023-06-16 09:48:46.301,0,0,0,0,9.97,9.98,27.6,27.8,27.7,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.95,30.96,26.27,28.09,24.1,1.04,1.04,0.57,5.48,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.862654588569114,26.82277252400536,0.8373454114308849,0.977227475994642
2023-06-16 09:48:46.503,0,0,0,0,9.97,9.98,27.6,27.8,27.7,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.94,30.98,26.27,28.09,24.1,1.04,1.05,0.57,5.48,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.862654588569114,26.82277252400536,0.8373454114308849,0.977227475994642
2023-06-16 09:48:46.801,0,0,0,0,9.92,9.99,27.6,27.8,27.7,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.94,30.98,26.27,28.1,24.1,1.04,1.05,0.57,5.33,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.62292130711006,0.7974926198495602,1.177078692889939
2023-06-16 09:48:47.102,0,0,0,0,9.97,9.99,27.6,27.8,27.7,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.91,30.95,26.26,28.1,24.1,1.04,1.05,0.57,5.43,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.82277252400536,0.7974926198495602,0.977227475994642
2023-06-16 09:48:47.301,0,0,0,0,9.99,9.97,27.6,27.8,27.7,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.9,30.95,26.26,28.1,24.1,1.04,1.04,0.57,5.43,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.82277252400536,26.90250738015044,0.8772274759946406,0.8974926198495616
2023-06-16 09:48:47.602,0,0,0,0,9.97,10.0,27.6,27.8,27.8,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.9,30.95,26.25,28.1,24.1,1.04,1.04,0.57,5.32,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.82277252400536,0.8576690501267201,0.977227475994642
2023-06-16 09:48:47.902,0,0,0,0,9.92,9.99,27.6,27.8,27.8,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.89,30.95,26.25,28.1,24.1,1.04,1.05,0.58,5.47,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.62292130711006,0.8974926198495616,1.177078692889939
2023-06-16 09:48:48.102,0,0,0,0,9.97,9.97,27.6,27.8,27.8,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.89,30.94,26.26,28.09,24.1,1.04,1.05,0.58,5.47,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,26.82277252400536,26.82277252400536,0.977227475994642,0.977227475994642
2023-06-16 09:48:48.401,0,0,0,0,9.92,9.98,27.6,27.8,27.8,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,30.94,26.26,28.09,24.1,1.04,1.05,0.62,5.67,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.862654588569114,26.62292130711006,0.9373454114308863,1.177078692889939
2023-06-16 09:48:48.702,0,0,0,0,9.92,10.0,27.6,27.8,27.8,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,30.93,26.27,28.09,24.1,1.04,1.05,0.66,6.63,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.62292130711006,0.8576690501267201,1.177078692889939
2023-06-16 09:48:49.001,0,0,0,0,9.97,10.0,27.6,27.8,27.8,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,30.91,26.27,28.09,24.1,1.04,1.05,0.66,6.63,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.82277252400536,0.8576690501267201,0.977227475994642
2023-06-16 09:48:49.202,0,0,0,0,9.99,10.0,27.6,27.8,27.8,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,30.91,26.27,28.11,24.1,1.04,1.05,0.66,7.32,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,0.8576690501267201,0.8974926198495616
2023-06-16 09:48:49.503,0,0,0,0,9.92,9.98,27.6,27.8,27.8,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.86,30.9,26.26,28.11,24.1,1.04,1.05,0.65,7.32,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.862654588569114,26.62292130711006,0.9373454114308863,1.177078692889939
2023-06-16 09:48:49.802,0,0,0,0,9.97,9.99,27.6,27.8,27.8,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.86,30.9,26.26,28.11,24.1,1.04,1.05,0.65,7.32,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.82277252400536,0.8974926198495616,0.977227475994642
2023-06-16 09:48:50.002,0,0,0,0,9.97,9.99,27.6,27.8,27.8,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,30.89,26.27,28.11,24.1,1.04,1.05,0.65,6.61,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.82277252400536,0.8974926198495616,0.977227475994642
2023-06-16 09:48:50.302,0,0,0,0,9.99,9.98,27.6,27.8,27.8,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,30.89,26.27,28.12,24.1,1.04,1.05,0.65,6.32,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,26.862654588569114,26.90250738015044,0.9373454114308863,0.8974926198495616
2023-06-16 09:48:50.601,0,0,0,0,9.97,10.0,27.6,27.8,27.8,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,30.89,26.26,28.12,24.1,1.04,1.05,0.65,6.32,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.82277252400536,0.8576690501267201,0.977227475994642
2023-06-16 09:48:50.802,0,0,0,0,9.97,10.0,27.6,27.8,27.8,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,30.89,26.26,28.12,24.1,1.04,1.05,0.65,6.16,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.82277252400536,0.8576690501267201,0.977227475994642
2023-06-16 09:48:51.103,0,0,0,0,9.92,9.99,27.6,27.8,27.8,27.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,30.89,26.27,28.13,24.1,1.04,1.05,0.66,6.59,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.62292130711006,0.8974926198495616,1.177078692889939
2023-06-16 09:48:51.401,0,0,0,0,9.92,10.0,27.6,27.8,27.8,27.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.89,26.27,28.13,24.1,1.04,1.05,0.66,6.59,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.62292130711006,0.8576690501267201,1.177078692889939
2023-06-16 09:48:51.602,0,0,0,0,9.99,9.99,27.6,27.8,27.8,27.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.87,26.27,28.13,24.1,1.04,1.06,0.66,7.14,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.90250738015044,0.8974926198495616,0.8974926198495616
2023-06-16 09:48:51.902,0,0,0,0,9.97,10.0,27.6,27.8,27.8,27.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.76,30.86,26.27,28.13,24.1,1.04,1.06,0.66,7.29,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.82277252400536,0.8576690501267201,0.977227475994642
2023-06-16 09:48:52.202,0,0,0,0,9.99,10.0,27.6,27.8,27.8,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.76,30.86,26.26,28.14,24.1,1.04,1.05,0.67,7.29,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,0.8576690501267201,0.8974926198495616
2023-06-16 09:48:52.502,0,0,0,0,9.9,10.01,27.6,27.8,27.8,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.75,30.86,26.26,28.14,24.1,1.04,1.05,0.67,7.27,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.542774104100545,0.81787465127967,1.257225895899456
2023-06-16 09:48:52.801,0,0,0,0,9.99,10.0,27.6,27.8,27.8,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.75,30.86,26.27,28.12,24.1,1.04,1.05,0.66,6.76,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,0.8576690501267201,0.8974926198495616
2023-06-16 09:48:53.001,0,0,0,0,9.99,9.99,27.6,27.8,27.9,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.73,30.84,26.27,28.12,24.1,1.04,1.05,0.66,6.76,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.90250738015044,0.9974926198495595,0.8974926198495616
2023-06-16 09:48:53.302,0,0,0,0,9.97,10.01,27.6,27.8,27.9,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.73,30.84,26.27,28.13,24.1,1.04,1.05,0.66,6.55,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.82277252400536,0.9178746512796678,0.977227475994642
2023-06-16 09:48:53.502,0,0,0,0,9.97,10.0,27.6,27.8,27.9,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.72,30.84,26.28,28.13,24.1,1.04,1.05,0.66,6.48,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.82277252400536,0.957669050126718,0.977227475994642
2023-06-16 09:48:53.801,0,0,0,0,9.99,10.01,27.6,27.8,27.9,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.72,30.84,26.28,28.14,24.1,1.04,1.05,0.66,6.48,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,0.9178746512796678,0.8974926198495616
2023-06-16 09:48:54.001,0,0,0,0,9.99,10.0,27.6,27.8,27.9,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.7,30.82,26.26,28.14,24.1,1.04,1.05,0.66,6.72,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,0.957669050126718,0.8974926198495616
2023-06-16 09:48:54.302,0,0,0,0,9.99,10.0,27.6,27.8,27.9,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.7,30.82,26.26,28.15,24.1,1.04,1.05,0.66,6.86,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,0.957669050126718,0.8974926198495616
2023-06-16 09:48:54.602,0,0,0,0,10.02,10.01,27.6,27.8,27.9,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.69,30.82,26.26,28.15,24.1,1.04,1.05,0.66,6.86,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.021890627532855,0.9178746512796678,0.7781093724671457
2023-06-16 09:48:54.803,0,0,0,0,9.99,10.01,27.6,27.8,27.9,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.69,30.82,26.26,28.15,24.1,1.04,1.05,0.66,6.98,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,0.9178746512796678,0.8974926198495616
2023-06-16 09:48:55.102,0,0,0,0,9.99,10.01,27.6,27.8,27.9,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.68,30.8,26.28,28.15,24.1,1.04,1.05,0.66,7.07,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,0.9178746512796678,0.8974926198495616
2023-06-16 09:48:55.302,0,0,0,0,9.99,10.0,27.6,27.8,27.9,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.68,30.8,26.28,28.13,24.1,1.04,1.05,0.66,7.07,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,0.957669050126718,0.8974926198495616
2023-06-16 09:48:55.602,0,0,0,0,9.97,10.0,27.6,27.8,27.9,27.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.67,30.78,26.27,28.13,24.1,1.04,1.05,0.66,7.51,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.82277252400536,0.957669050126718,0.977227475994642
2023-06-16 09:48:55.802,0,0,0,0,9.92,10.02,27.6,27.8,27.9,27.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.67,30.78,26.27,28.14,24.1,1.04,1.05,0.66,7.63,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.62292130711006,0.8781093724671436,1.177078692889939
2023-06-16 09:48:56.102,0,0,0,0,9.99,10.01,27.6,27.8,28.0,27.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.65,30.79,26.26,28.14,24.1,1.04,1.05,0.66,7.63,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.0178746512796693,0.8974926198495616
2023-06-16 09:48:56.301,0,0,0,0,9.97,10.01,27.6,27.8,28.0,27.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.65,30.79,26.26,28.15,24.1,1.04,1.05,0.66,7.53,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.82277252400536,1.0178746512796693,0.977227475994642
2023-06-16 09:48:56.602,0,0,0,0,9.92,10.01,27.6,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.65,30.77,26.26,28.13,24.1,1.04,1.05,0.66,7.53,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.62292130711006,1.0178746512796693,1.177078692889939
2023-06-16 09:48:56.903,0,0,0,0,9.99,10.01,27.6,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.63,30.77,26.26,28.13,24.1,1.04,1.06,0.66,7.07,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.0178746512796693,0.8974926198495616
2023-06-16 09:48:57.103,0,0,0,0,9.99,9.98,27.6,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.63,30.75,26.26,28.15,24.1,1.04,1.06,0.66,7.02,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,26.862654588569114,26.90250738015044,1.1373454114308856,0.8974926198495616
2023-06-16 09:48:57.403,0,0,0,0,9.97,10.01,27.6,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.63,30.75,26.26,28.15,24.1,1.04,1.05,0.66,7.02,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.82277252400536,1.0178746512796693,0.977227475994642
2023-06-16 09:48:57.603,0,0,0,0,9.99,9.99,27.6,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.63,30.75,26.27,28.16,24.1,1.04,1.06,0.66,6.9,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.90250738015044,1.097492619849561,0.8974926198495616
2023-06-16 09:48:57.903,0,0,0,0,9.97,10.01,27.6,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.61,30.75,26.27,28.16,24.1,1.04,1.06,0.66,6.73,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.82277252400536,1.0178746512796693,0.977227475994642
2023-06-16 09:48:58.101,0,0,0,0,9.99,10.01,27.6,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.61,30.73,26.26,28.15,24.1,1.05,1.07,0.71,6.73,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.0178746512796693,0.8974926198495616
2023-06-16 09:48:58.402,0,0,0,0,10.02,10.0,27.6,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.6,30.73,26.26,28.15,24.1,1.05,1.07,0.71,6.69,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,27.021890627532855,1.0576690501267194,0.7781093724671457
2023-06-16 09:48:58.702,0,0,0,0,9.92,10.01,27.6,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.6,30.72,26.27,28.16,24.1,1.05,1.07,0.79,7.33,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.62292130711006,1.0178746512796693,1.177078692889939
2023-06-16 09:48:58.903,0,0,0,0,9.99,10.02,27.6,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.6,30.7,26.27,28.16,24.1,1.05,1.07,0.81,7.33,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,0.978109372467145,0.8974926198495616
2023-06-16 09:48:59.102,0,0,0,0,9.99,10.01,27.6,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.6,30.7,26.27,28.17,24.1,1.05,1.07,0.81,8.22,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.0178746512796693,0.8974926198495616
2023-06-16 09:48:59.401,0,0,0,0,9.97,10.01,27.6,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.57,30.7,26.27,28.17,24.1,1.05,1.06,0.82,8.84,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.82277252400536,1.0178746512796693,0.977227475994642
2023-06-16 09:48:59.602,0,0,0,0,9.99,10.0,27.6,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.57,30.7,26.26,28.14,24.1,1.05,1.07,0.82,8.84,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.0576690501267194,0.8974926198495616
2023-06-16 09:48:59.902,0,0,0,0,9.99,9.98,27.6,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.57,30.68,26.26,28.14,24.1,1.05,1.07,0.81,8.63,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.862654588569114,26.90250738015044,1.1373454114308856,0.8974926198495616
2023-06-16 09:49:00.102,0,0,0,0,9.99,10.0,27.7,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.57,30.68,26.27,28.15,24.1,1.05,1.07,0.81,8.63,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.0576690501267194,0.8974926198495616
2023-06-16 09:49:00.403,0,0,0,0,9.97,10.01,27.7,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.56,30.68,26.27,28.15,24.1,1.05,1.07,0.81,8.81,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.82277252400536,1.0178746512796693,0.977227475994642
2023-06-16 09:49:00.702,0,0,0,0,9.99,10.01,27.7,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.56,30.68,26.27,28.16,24.1,1.05,1.07,0.81,9.14,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.0178746512796693,0.8974926198495616
2023-06-16 09:49:00.902,0,0,0,0,9.97,10.01,27.7,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.54,30.67,26.27,28.16,24.1,1.05,1.07,0.81,9.14,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.82277252400536,1.0178746512796693,0.977227475994642
2023-06-16 09:49:01.202,0,0,0,0,9.99,10.01,27.6,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.54,30.67,26.26,28.16,24.1,1.05,1.07,0.81,9.26,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.0178746512796693,0.8974926198495616
2023-06-16 09:49:01.402,0,0,0,0,9.97,10.0,27.6,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.54,30.67,26.26,28.16,24.1,1.05,1.07,0.82,9.44,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.82277252400536,1.0576690501267194,0.977227475994642
2023-06-16 09:49:01.703,0,0,0,0,9.99,10.01,27.6,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.54,30.67,26.27,28.14,24.1,1.05,1.06,0.82,9.44,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.0178746512796693,0.8974926198495616
2023-06-16 09:49:01.902,0,0,0,0,9.99,10.01,27.6,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.52,30.65,26.27,28.14,24.1,1.05,1.07,0.82,9.36,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.0178746512796693,0.8974926198495616
2023-06-16 09:49:02.202,0,0,0,0,9.97,10.01,27.6,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.52,30.65,26.27,28.16,24.1,1.05,1.07,0.82,9.72,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.82277252400536,1.0178746512796693,0.977227475994642
2023-06-16 09:49:02.402,0,0,0,0,9.99,10.01,27.6,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.51,30.65,26.27,28.16,24.1,1.05,1.06,0.82,9.72,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.0178746512796693,0.8974926198495616
2023-06-16 09:49:02.702,0,0,0,0,9.99,10.0,27.6,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.51,30.65,26.27,28.15,24.1,1.05,1.06,0.82,9.62,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.0576690501267194,0.8974926198495616
2023-06-16 09:49:02.902,0,0,0,0,9.99,10.01,27.6,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.49,30.64,26.27,28.15,24.1,1.05,1.06,0.81,9.21,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.0178746512796693,0.8974926198495616
2023-06-16 09:49:03.201,0,0,0,0,9.97,10.0,27.6,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.49,30.64,26.26,28.15,24.1,1.05,1.06,0.81,9.21,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.82277252400536,1.0576690501267194,0.977227475994642
2023-06-16 09:49:03.502,0,0,0,0,9.97,10.01,27.6,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.49,30.63,26.26,28.15,24.1,1.05,1.06,0.81,9.11,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.82277252400536,1.0178746512796693,0.977227475994642
2023-06-16 09:49:03.702,0,0,0,0,10.02,10.01,27.6,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.49,30.63,26.26,28.13,24.1,1.05,1.07,0.81,8.95,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.021890627532855,1.0178746512796693,0.7781093724671457
2023-06-16 09:49:04.003,0,0,0,0,9.99,10.01,27.7,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.47,30.61,26.26,28.13,24.1,1.04,1.07,0.81,8.95,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.0178746512796693,0.8974926198495616
2023-06-16 09:49:04.302,0,0,0,0,9.99,10.01,27.7,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.47,30.61,26.26,28.14,24.1,1.05,1.07,0.81,8.6,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.0178746512796693,0.8974926198495616
2023-06-16 09:49:04.502,0,0,0,0,9.99,10.01,27.7,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.45,30.61,26.28,28.14,24.1,1.05,1.07,0.82,8.37,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.0178746512796693,0.8974926198495616
2023-06-16 09:49:04.801,0,0,0,0,9.97,10.01,27.7,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.45,30.61,26.28,28.14,24.1,1.05,1.06,0.82,8.37,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.82277252400536,1.0178746512796693,0.977227475994642
2023-06-16 09:49:05.102,0,0,0,0,10.02,10.01,27.7,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.45,30.6,26.27,28.15,24.1,1.04,1.06,0.82,8.3,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.021890627532855,1.0178746512796693,0.7781093724671457
2023-06-16 09:49:05.303,0,0,0,0,9.99,10.0,27.7,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.44,30.6,26.27,28.15,24.1,1.04,1.07,0.81,8.83,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.0576690501267194,0.8974926198495616
2023-06-16 09:49:05.602,0,0,0,0,9.99,10.01,27.7,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.44,30.59,26.26,28.14,24.1,1.05,1.07,0.81,8.83,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.0178746512796693,0.8974926198495616
2023-06-16 09:49:05.901,0,0,0,0,9.99,10.02,27.7,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.42,30.59,26.26,28.14,24.1,1.05,1.07,0.81,9.1,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,0.978109372467145,0.8974926198495616
2023-06-16 09:49:06.101,0,0,0,0,9.92,10.0,27.7,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.42,30.59,26.28,28.12,24.1,1.05,1.07,0.81,9.62,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.62292130711006,1.0576690501267194,1.177078692889939
2023-06-16 09:49:06.402,0,0,0,0,10.02,10.01,27.7,27.8,28.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.42,30.58,26.28,28.12,24.1,1.05,1.06,0.81,9.62,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.021890627532855,1.0178746512796693,0.7781093724671457
2023-06-16 09:49:06.702,0,0,0,0,9.99,10.01,27.7,27.8,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.42,30.58,26.26,28.13,24.1,1.05,1.06,0.81,9.8,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.1178746512796707,0.8974926198495616
2023-06-16 09:49:06.903,0,0,0,0,9.99,10.0,27.7,27.8,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.42,30.57,26.26,28.13,24.1,1.05,1.06,0.81,9.8,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.1576690501267208,0.8974926198495616
2023-06-16 09:49:07.203,0,0,0,0,9.99,10.02,27.7,27.8,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.42,30.57,26.27,28.12,24.1,1.05,1.07,0.81,9.63,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,1.0781093724671464,0.8974926198495616
2023-06-16 09:49:07.402,0,0,0,0,9.99,10.01,27.7,27.8,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.4,30.56,26.27,28.12,24.1,1.05,1.07,0.81,9.57,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.1178746512796707,0.8974926198495616
2023-06-16 09:49:07.702,0,0,0,0,9.97,10.02,27.7,27.9,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.4,30.56,26.27,28.12,24.1,1.05,1.06,0.82,9.57,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.82277252400536,1.0781093724671464,1.0772274759946399
2023-06-16 09:49:08.002,0,0,0,0,9.99,10.01,27.7,27.9,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.39,30.56,26.27,28.12,24.1,1.06,1.08,0.82,9.58,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.1178746512796707,0.9974926198495595
2023-06-16 09:49:08.202,0,0,0,0,9.99,10.0,27.7,27.9,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.39,30.56,26.27,28.13,24.1,1.06,1.08,0.86,10.23,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.1576690501267208,0.9974926198495595
2023-06-16 09:49:08.502,0,0,0,0,9.97,10.01,27.7,27.8,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.38,30.54,26.27,28.13,24.1,1.05,1.08,0.99,10.23,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.82277252400536,1.1178746512796707,0.977227475994642
2023-06-16 09:49:08.702,0,0,0,0,9.97,10.0,27.7,27.8,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.38,30.54,26.28,28.11,24.1,1.05,1.08,0.99,10.99,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.82277252400536,1.1576690501267208,0.977227475994642
2023-06-16 09:49:09.003,0,0,0,0,9.97,10.02,27.7,27.8,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.37,30.54,26.28,28.11,24.1,1.05,1.08,1.02,11.54,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.82277252400536,1.0781093724671464,0.977227475994642
2023-06-16 09:49:09.201,0,0,0,0,9.99,10.01,27.7,27.8,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.37,30.54,26.27,28.12,24.1,1.05,1.08,1.02,11.54,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.1178746512796707,0.8974926198495616
2023-06-16 09:49:09.501,0,0,0,0,9.97,10.01,27.7,27.9,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.37,30.53,26.27,28.12,24.1,1.05,1.08,1.02,11.46,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.82277252400536,1.1178746512796707,1.0772274759946399
2023-06-16 09:49:09.702,0,0,0,0,9.99,10.01,27.7,27.9,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.37,30.53,26.28,28.12,24.1,1.05,1.08,1.03,10.87,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.1178746512796707,0.9974926198495595
2023-06-16 09:49:10.002,0,0,0,0,9.92,10.02,27.7,27.9,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.36,30.53,26.28,28.12,24.1,1.05,1.08,1.03,10.87,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.62292130711006,1.0781093724671464,1.277078692889937
2023-06-16 09:49:10.201,0,0,0,0,9.99,10.01,27.7,27.9,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.36,30.53,26.27,28.12,24.1,1.05,1.08,1.03,10.7,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.1178746512796707,0.9974926198495595
2023-06-16 09:49:10.504,0,0,0,0,9.97,10.02,27.7,27.9,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.35,30.5,26.27,28.12,24.1,1.05,1.08,1.04,10.7,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.82277252400536,1.0781093724671464,1.0772274759946399
2023-06-16 09:49:10.801,0,0,0,0,9.92,10.01,27.7,27.9,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.35,30.5,26.28,28.09,24.1,1.05,1.08,1.04,11.32,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.62292130711006,1.1178746512796707,1.277078692889937
2023-06-16 09:49:11.002,0,0,0,0,9.99,10.0,27.7,27.9,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.34,30.49,26.29,28.09,24.1,1.05,1.08,1.05,11.47,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.1576690501267208,0.9974926198495595
