TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_out,phe_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 09:49:11.303,0,0,0,0,9.97,10.01,27.7,27.9,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.34,30.49,26.29,28.11,24.1,1.05,1.08,1.04,11.47,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.82277252400536,1.1178746512796707,1.0772274759946399
2023-06-16 09:49:11.602,0,0,0,0,9.97,10.01,27.7,27.9,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.33,30.5,26.27,28.11,24.1,1.05,1.08,1.04,11.75,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.82277252400536,1.1178746512796707,1.0772274759946399
2023-06-16 09:49:11.802,0,0,0,0,10.02,10.01,27.7,27.9,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.33,30.5,26.27,28.09,24.1,1.05,1.08,1.04,10.99,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.021890627532855,1.1178746512796707,0.8781093724671436
2023-06-16 09:49:12.102,0,0,0,0,9.99,9.99,27.7,27.9,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.32,30.49,26.28,28.09,24.1,1.05,1.08,1.04,10.99,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.90250738015044,1.1974926198495623,0.9974926198495595
2023-06-16 09:49:12.402,0,0,0,0,10.02,10.01,27.7,27.9,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.32,30.49,26.28,28.09,24.1,1.05,1.08,1.04,11.05,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.021890627532855,1.1178746512796707,0.8781093724671436
2023-06-16 09:49:12.602,0,0,0,0,9.99,10.0,27.7,27.9,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.32,30.47,26.27,28.09,24.1,1.05,1.08,1.03,10.91,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.1576690501267208,0.9974926198495595
2023-06-16 09:49:12.903,0,0,0,0,9.99,10.0,27.7,27.9,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.3,30.47,26.27,28.09,24.1,1.05,1.08,1.04,10.91,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.1576690501267208,0.9974926198495595
2023-06-16 09:49:13.202,0,0,0,0,9.99,10.0,27.7,27.9,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.3,30.46,26.28,28.1,24.1,1.05,1.08,1.04,11.14,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.1576690501267208,0.9974926198495595
2023-06-16 09:49:13.402,0,0,0,0,9.99,10.0,27.7,27.9,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.46,26.28,28.1,24.1,1.05,1.08,1.03,11.08,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.1576690501267208,0.9974926198495595
2023-06-16 09:49:13.603,0,0,0,0,9.97,10.01,27.7,27.9,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.46,26.27,28.09,24.1,1.05,1.08,1.03,11.08,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.82277252400536,1.1178746512796707,1.0772274759946399
2023-06-16 09:49:13.902,0,0,0,0,9.99,10.01,27.7,27.9,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.45,26.27,28.09,24.1,1.05,1.08,1.03,10.72,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.1178746512796707,0.9974926198495595
2023-06-16 09:49:14.102,0,0,0,0,9.99,10.0,27.7,27.9,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.45,26.27,28.08,24.1,1.05,1.08,1.03,10.57,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.1576690501267208,0.9974926198495595
2023-06-16 09:49:14.402,0,0,0,0,9.99,10.0,27.7,27.9,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.42,26.27,28.08,24.1,1.05,1.08,1.02,10.57,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.1576690501267208,0.9974926198495595
2023-06-16 09:49:14.703,0,0,0,0,10.02,10.01,27.8,27.9,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.42,26.27,28.08,24.1,1.05,1.08,1.02,10.86,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.021890627532855,1.1178746512796707,0.8781093724671436
2023-06-16 09:49:14.902,0,0,0,0,9.97,9.99,27.8,27.9,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.42,26.27,28.08,24.1,1.05,1.08,1.03,11.28,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.82277252400536,1.1974926198495623,1.0772274759946399
2023-06-16 09:49:15.202,0,0,0,0,9.97,9.99,27.8,27.9,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.42,26.27,28.08,24.1,1.05,1.08,1.02,11.28,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.82277252400536,1.1974926198495623,1.0772274759946399
2023-06-16 09:49:15.502,0,0,0,0,9.92,10.0,27.8,27.9,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.43,26.27,28.08,24.1,1.05,1.08,1.02,11.36,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.62292130711006,1.1576690501267208,1.277078692889937
2023-06-16 09:49:15.701,0,0,0,0,9.97,10.0,27.7,27.9,28.1,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.43,26.28,28.09,24.1,1.05,1.08,1.02,11.34,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.82277252400536,1.1576690501267208,1.0772274759946399
2023-06-16 09:49:16.001,0,0,0,0,9.99,10.0,27.7,27.9,28.1,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.27,30.41,26.28,28.09,24.1,1.05,1.08,1.02,11.34,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.1576690501267208,0.9974926198495595
2023-06-16 09:49:16.303,0,0,0,0,9.97,10.0,27.7,27.9,28.1,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.27,30.41,26.28,28.07,24.1,1.05,1.08,1.02,11.62,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.82277252400536,1.1576690501267208,1.0772274759946399
2023-06-16 09:49:16.501,0,0,0,0,9.97,9.99,27.7,27.9,28.1,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,30.41,26.29,28.07,24.1,1.05,1.08,1.02,11.53,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.82277252400536,1.1974926198495623,1.0772274759946399
2023-06-16 09:49:16.802,0,0,0,0,9.99,10.01,27.7,27.9,28.1,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,30.41,26.29,28.08,24.1,1.05,1.08,1.03,11.53,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.1178746512796707,0.9974926198495595
2023-06-16 09:49:17.001,0,0,0,0,9.99,10.0,27.7,27.9,28.1,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,30.41,26.27,28.08,24.1,1.05,1.08,1.03,11.44,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.1576690501267208,0.9974926198495595
2023-06-16 09:49:17.302,0,0,0,0,9.99,10.0,27.7,27.9,28.1,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,30.41,26.27,28.08,24.1,1.05,1.08,1.03,11.21,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.1576690501267208,0.9974926198495595
2023-06-16 09:49:17.503,0,0,0,0,9.99,10.01,27.7,27.9,28.1,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,30.39,26.27,28.07,24.1,1.05,1.08,1.02,11.21,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.1178746512796707,0.9974926198495595
2023-06-16 09:49:17.802,0,0,0,0,9.99,10.0,27.7,27.9,28.1,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.23,30.39,26.27,28.07,24.1,1.04,1.08,1.02,11.71,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.1576690501267208,0.9974926198495595
2023-06-16 09:49:18.001,0,0,0,0,9.99,10.0,27.7,27.9,28.1,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.23,30.39,26.29,28.06,24.1,1.04,1.06,0.99,11.48,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.1576690501267208,0.9974926198495595
2023-06-16 09:49:18.301,0,0,0,0,9.99,10.0,27.7,27.9,28.1,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.23,30.39,26.29,28.06,24.1,1.05,1.07,0.99,11.48,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.1576690501267208,0.9974926198495595
2023-06-16 09:49:18.601,0,0,0,0,9.99,10.01,27.7,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.23,30.39,26.28,28.07,24.1,1.05,1.07,0.86,10.83,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.2178746512796685,0.9974926198495595
2023-06-16 09:49:18.802,0,0,0,0,10.02,10.01,27.7,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.21,30.39,26.28,28.07,24.1,1.05,1.07,0.82,9.65,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.021890627532855,1.2178746512796685,0.8781093724671436
2023-06-16 09:49:19.101,0,0,0,0,10.02,10.01,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.21,30.38,26.28,28.07,24.1,1.05,1.07,0.82,9.65,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.021890627532855,1.2178746512796685,0.8781093724671436
2023-06-16 09:49:19.402,0,0,0,0,9.99,9.99,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.21,30.38,26.28,28.07,24.1,1.05,1.07,0.83,8.98,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.90250738015044,1.2974926198495602,0.9974926198495595
2023-06-16 09:49:19.602,0,0,0,0,9.99,10.01,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.21,30.37,26.27,28.06,24.1,1.05,1.07,0.81,8.89,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.2178746512796685,0.9974926198495595
2023-06-16 09:49:19.902,0,0,0,0,10.02,10.02,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,30.36,26.27,28.06,24.1,1.05,1.07,0.81,8.89,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.1781093724671443,0.8781093724671436
2023-06-16 09:49:20.202,0,0,0,0,9.97,9.99,27.8,27.9,28.1,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,30.36,26.27,28.08,24.1,1.05,1.07,0.82,9.07,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.82277252400536,1.1974926198495623,1.0772274759946399
2023-06-16 09:49:20.503,0,0,0,0,9.99,10.0,27.8,27.9,28.1,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,30.36,26.27,28.08,24.1,1.05,1.07,0.82,9.23,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.1576690501267208,0.9974926198495595
2023-06-16 09:49:20.802,0,0,0,0,9.97,10.01,27.8,27.9,28.1,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,30.36,26.28,28.08,24.1,1.05,1.06,0.82,9.23,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.82277252400536,1.1178746512796707,1.0772274759946399
2023-06-16 09:49:21.003,0,0,0,0,9.99,10.01,27.8,27.9,28.1,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.19,30.36,26.28,28.08,24.1,1.05,1.06,0.82,9.51,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.1178746512796707,0.9974926198495595
2023-06-16 09:49:21.301,0,0,0,0,9.97,10.01,27.8,27.9,28.1,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.19,30.36,26.28,28.07,24.1,1.05,1.07,0.82,9.39,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.82277252400536,1.1178746512796707,1.0772274759946399
2023-06-16 09:49:21.601,0,0,0,0,10.03,10.01,27.8,27.9,28.1,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.18,30.34,26.28,28.07,24.1,1.05,1.07,0.82,9.39,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.061626837011545,1.1178746512796707,0.8383731629884537
2023-06-16 09:49:21.801,0,0,0,0,10.02,10.0,27.8,27.9,28.1,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.18,30.34,26.28,28.07,24.1,1.05,1.07,0.82,9.25,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,27.021890627532855,1.1576690501267208,0.8781093724671436
2023-06-16 09:49:22.102,0,0,0,0,9.99,10.01,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.17,30.34,26.27,28.07,24.1,1.05,1.07,0.82,9.19,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.2178746512796685,0.9974926198495595
2023-06-16 09:49:22.401,0,0,0,0,9.97,10.0,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.17,30.34,26.27,28.06,24.1,1.05,1.07,0.82,9.19,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.82277252400536,1.2576690501267187,1.0772274759946399
2023-06-16 09:49:22.603,0,0,0,0,9.97,10.01,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.17,30.34,26.28,28.08,24.1,1.05,1.07,0.82,9.7,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.82277252400536,1.2178746512796685,1.0772274759946399
2023-06-16 09:49:22.902,0,0,0,0,9.99,10.01,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.17,30.34,26.28,28.08,24.1,1.05,1.07,0.83,10.14,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.2178746512796685,0.9974926198495595
2023-06-16 09:49:23.203,0,0,0,0,9.99,10.01,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.17,30.32,26.29,28.07,24.1,1.05,1.07,0.83,10.14,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.2178746512796685,0.9974926198495595
2023-06-16 09:49:23.402,0,0,0,0,9.99,9.99,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,30.32,26.29,28.07,24.1,1.05,1.07,0.83,10.2,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.90250738015044,1.2974926198495602,0.9974926198495595
2023-06-16 09:49:23.703,0,0,0,0,9.97,9.99,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,30.31,26.29,28.09,24.1,1.05,1.07,0.83,9.93,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.82277252400536,1.2974926198495602,1.0772274759946399
2023-06-16 09:49:23.901,0,0,0,0,9.99,10.0,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,30.31,26.29,28.09,24.1,1.05,1.07,0.83,9.93,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.2576690501267187,0.9974926198495595
2023-06-16 09:49:24.201,0,0,0,0,10.02,10.01,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,30.31,26.29,28.07,24.1,1.05,1.07,0.83,9.8,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.021890627532855,1.2178746512796685,0.8781093724671436
2023-06-16 09:49:24.402,0,0,0,0,9.99,9.99,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.15,30.32,26.29,28.07,24.1,1.05,1.07,0.82,9.63,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.90250738015044,1.2974926198495602,0.9974926198495595
2023-06-16 09:49:24.702,0,0,0,0,9.99,10.0,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.15,30.32,26.29,28.07,24.1,1.05,1.07,0.82,9.63,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.2576690501267187,0.9974926198495595
2023-06-16 09:49:25.002,0,0,0,0,9.97,10.0,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.15,30.31,26.29,28.07,24.1,1.05,1.07,0.82,9.48,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.82277252400536,1.2576690501267187,1.0772274759946399
2023-06-16 09:49:25.203,0,0,0,0,9.99,10.0,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.15,30.31,26.28,28.06,24.1,1.05,1.07,0.83,9.09,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.2576690501267187,0.9974926198495595
2023-06-16 09:49:25.503,0,0,0,0,9.99,9.99,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.14,30.3,26.28,28.06,24.1,1.05,1.07,0.83,9.09,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.90250738015044,1.2974926198495602,0.9974926198495595
2023-06-16 09:49:25.703,0,0,0,0,9.99,10.0,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.14,30.3,26.29,28.08,24.1,1.05,1.07,0.83,9.1,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.2576690501267187,0.9974926198495595
2023-06-16 09:49:26.001,0,0,0,0,9.97,9.98,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.14,30.31,26.29,28.08,24.1,1.05,1.07,0.83,9.1,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.862654588569114,26.82277252400536,1.337345411430885,1.0772274759946399
2023-06-16 09:49:26.302,0,0,0,0,9.97,9.98,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.14,30.31,26.28,28.07,24.1,1.05,1.07,0.83,9.19,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.862654588569114,26.82277252400536,1.337345411430885,1.0772274759946399
2023-06-16 09:49:26.502,0,0,0,0,9.97,10.01,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.12,30.29,26.29,28.07,24.1,1.05,1.07,0.83,9.53,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.82277252400536,1.2178746512796685,1.0772274759946399
2023-06-16 09:49:26.802,0,0,0,0,9.97,10.0,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.12,30.29,26.29,28.06,24.1,1.05,1.07,0.83,9.53,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.82277252400536,1.2576690501267187,1.0772274759946399
2023-06-16 09:49:27.103,0,0,0,0,10.02,9.99,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.12,30.29,26.28,28.06,24.1,1.05,1.07,0.83,9.81,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,27.021890627532855,1.2974926198495602,0.8781093724671436
2023-06-16 09:49:27.303,0,0,0,0,9.99,9.99,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.12,30.29,26.28,28.07,24.1,1.05,1.07,0.82,9.7,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.90250738015044,1.2974926198495602,0.9974926198495595
2023-06-16 09:49:27.502,0,0,0,0,9.99,9.99,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.12,30.29,26.28,28.07,24.1,1.05,1.07,0.83,9.7,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.90250738015044,1.2974926198495602,0.9974926198495595
2023-06-16 09:49:27.803,0,0,0,0,9.97,9.99,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.12,30.29,26.28,28.06,24.1,1.04,1.05,0.83,9.31,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.82277252400536,1.2974926198495602,1.0772274759946399
2023-06-16 09:49:28.003,0,0,0,0,9.97,9.99,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,30.28,26.26,28.06,24.1,1.04,1.05,0.81,9.24,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.82277252400536,1.2974926198495602,1.0772274759946399
2023-06-16 09:49:28.302,0,0,0,0,9.97,9.99,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,30.28,26.26,28.06,24.1,1.04,1.05,0.72,9.24,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.82277252400536,1.2974926198495602,1.0772274759946399
2023-06-16 09:49:28.602,0,0,0,0,9.97,9.99,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,30.27,26.28,28.06,24.1,1.04,1.05,0.72,9.17,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.82277252400536,1.2974926198495602,1.0772274759946399
2023-06-16 09:49:28.802,0,0,0,0,9.97,9.97,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.1,30.27,26.28,28.06,24.1,1.04,1.05,0.68,8.83,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.82277252400536,26.82277252400536,1.3772274759946406,1.0772274759946399
2023-06-16 09:49:29.102,0,0,0,0,9.97,9.98,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.1,30.27,26.27,28.04,24.1,1.04,1.06,0.67,8.83,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.862654588569114,26.82277252400536,1.337345411430885,1.0772274759946399
2023-06-16 09:49:29.303,0,0,0,0,9.97,10.0,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.09,30.27,26.27,28.04,24.1,1.04,1.06,0.67,8.15,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.82277252400536,1.2576690501267187,1.0772274759946399
2023-06-16 09:49:29.602,0,0,0,0,9.99,9.99,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.09,30.26,26.28,28.05,24.1,1.04,1.05,0.67,7.84,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.90250738015044,1.2974926198495602,0.9974926198495595
2023-06-16 09:49:29.802,0,0,0,0,9.97,9.99,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,30.26,26.28,28.05,24.1,1.04,1.05,0.67,7.84,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.82277252400536,1.2974926198495602,1.0772274759946399
2023-06-16 09:49:30.102,0,0,0,0,9.99,9.99,27.8,28.0,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,30.25,26.28,28.05,24.1,1.04,1.05,0.67,7.89,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.90250738015044,1.2974926198495602,1.097492619849561
2023-06-16 09:49:30.402,0,0,0,0,10.02,10.0,27.8,28.0,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.09,30.25,26.28,28.05,24.1,1.04,1.06,0.67,7.89,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,27.021890627532855,1.2576690501267187,0.978109372467145
2023-06-16 09:49:30.601,0,0,0,0,9.99,10.0,27.8,28.0,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.09,30.24,26.27,28.05,24.1,1.04,1.06,0.67,7.89,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.2576690501267187,1.097492619849561
2023-06-16 09:49:30.902,0,0,0,0,9.97,9.99,27.8,28.0,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.08,30.24,26.27,28.05,24.1,1.04,1.06,0.67,7.65,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.82277252400536,1.2974926198495602,1.1772274759946413
2023-06-16 09:49:31.102,0,0,0,0,9.97,9.98,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.08,30.23,26.28,28.04,24.1,1.04,1.05,0.67,7.72,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.862654588569114,26.82277252400536,1.337345411430885,1.0772274759946399
2023-06-16 09:49:31.402,0,0,0,0,10.02,10.0,27.8,27.9,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,30.23,26.28,28.04,24.1,1.04,1.06,0.67,7.72,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,27.021890627532855,1.2576690501267187,0.8781093724671436
2023-06-16 09:49:31.603,0,0,0,0,9.99,10.0,27.8,27.9,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,30.23,26.27,28.05,24.1,1.04,1.06,0.67,7.67,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.2576690501267187,0.9974926198495595
2023-06-16 09:49:31.901,0,0,0,0,9.99,10.0,27.8,27.9,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.06,30.22,26.27,28.05,24.1,1.04,1.05,0.66,7.67,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.2576690501267187,0.9974926198495595
2023-06-16 09:49:32.102,0,0,0,0,9.99,9.99,27.8,27.9,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.06,30.22,26.29,28.05,24.1,1.04,1.05,0.66,7.9,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.90250738015044,1.2974926198495602,0.9974926198495595
2023-06-16 09:49:32.403,0,0,0,0,10.02,9.98,27.8,27.9,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,30.23,26.29,28.05,24.1,1.04,1.05,0.66,7.84,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,26.862654588569114,27.021890627532855,1.337345411430885,0.8781093724671436
2023-06-16 09:49:32.703,0,0,0,0,9.97,9.99,27.8,27.9,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,30.23,26.29,28.04,24.1,1.04,1.06,0.67,7.84,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.82277252400536,1.2974926198495602,1.0772274759946399
2023-06-16 09:49:32.902,0,0,0,0,9.97,10.01,27.8,27.9,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.06,30.23,26.29,28.04,24.1,1.04,1.05,0.67,7.79,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.82277252400536,1.2178746512796685,1.0772274759946399
2023-06-16 09:49:33.201,0,0,0,0,9.97,10.0,27.8,27.9,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.06,30.23,26.28,28.04,24.1,1.04,1.05,0.67,7.69,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.82277252400536,1.2576690501267187,1.0772274759946399
2023-06-16 09:49:33.502,0,0,0,0,9.99,10.01,27.8,27.9,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.05,30.21,26.28,28.04,24.1,1.04,1.05,0.68,7.69,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.2178746512796685,0.9974926198495595
2023-06-16 09:49:33.701,0,0,0,0,9.97,9.98,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.05,30.21,26.28,28.04,24.1,1.04,1.05,0.68,7.51,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,26.862654588569114,26.82277252400536,1.337345411430885,1.1772274759946413
2023-06-16 09:49:34.002,0,0,0,0,10.02,9.98,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.06,30.2,26.29,28.04,24.1,1.04,1.05,0.67,7.3,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,26.862654588569114,27.021890627532855,1.337345411430885,0.978109372467145
2023-06-16 09:49:34.302,0,0,0,0,9.99,10.01,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.06,30.2,26.29,28.05,24.1,1.04,1.05,0.66,7.3,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.2178746512796685,1.097492619849561
2023-06-16 09:49:34.601,0,0,0,0,9.99,9.98,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.04,30.2,26.29,28.05,24.1,1.04,1.05,0.66,7.13,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,26.862654588569114,26.90250738015044,1.337345411430885,1.097492619849561
2023-06-16 09:49:34.801,0,0,0,0,9.99,10.01,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.04,30.2,26.29,28.04,24.1,1.04,1.05,0.67,7.23,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.2178746512796685,1.097492619849561
2023-06-16 09:49:35.103,0,0,0,0,9.97,9.99,27.8,28.0,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.04,30.19,26.29,28.05,24.1,1.04,1.05,0.66,7.23,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.82277252400536,1.2974926198495602,1.1772274759946413
2023-06-16 09:49:35.402,0,0,0,0,9.99,10.0,27.8,28.0,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.02,30.19,26.29,28.05,24.1,1.04,1.05,0.66,7.42,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.2576690501267187,1.097492619849561
2023-06-16 09:49:35.602,0,0,0,0,10.02,9.99,27.8,28.0,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.02,30.2,26.27,28.05,24.1,1.04,1.05,0.66,7.6,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,27.021890627532855,1.2974926198495602,0.978109372467145
2023-06-16 09:49:35.902,0,0,0,0,9.99,10.0,27.8,28.0,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.03,30.2,26.27,28.05,24.1,1.04,1.05,0.67,7.6,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.2576690501267187,1.097492619849561
2023-06-16 09:49:36.101,0,0,0,0,10.02,10.0,27.8,28.0,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.03,30.19,26.28,28.04,24.1,1.04,1.05,0.67,7.44,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,27.021890627532855,1.2576690501267187,0.978109372467145
2023-06-16 09:49:36.402,0,0,0,0,9.99,9.99,27.8,28.0,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.01,30.19,26.28,28.04,24.1,1.04,1.05,0.66,9.03,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.90250738015044,1.2974926198495602,1.097492619849561
2023-06-16 09:49:36.701,0,0,0,0,9.99,9.98,27.8,28.0,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.01,30.17,26.28,28.05,24.1,1.04,1.05,0.67,9.03,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.862654588569114,26.90250738015044,1.337345411430885,1.097492619849561
2023-06-16 09:49:36.903,0,0,0,0,10.02,9.99,27.8,28.0,28.2,27.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.02,30.17,26.28,28.05,24.1,1.04,1.05,0.67,7.14,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,27.021890627532855,1.2974926198495602,0.978109372467145
2023-06-16 09:49:37.203,0,0,0,0,9.99,9.99,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.02,30.18,26.27,28.05,24.1,1.04,1.05,0.66,7.35,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.90250738015044,1.2974926198495602,1.097492619849561
2023-06-16 09:49:37.403,0,0,0,0,9.97,10.0,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.0,30.17,26.27,28.05,24.1,1.04,1.06,0.66,7.35,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.82277252400536,1.2576690501267187,1.1772274759946413
2023-06-16 09:49:37.704,0,0,0,0,9.99,10.0,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.0,30.17,26.28,28.05,24.1,1.04,1.06,0.66,7.38,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.2576690501267187,1.097492619849561
2023-06-16 09:49:37.903,0,0,0,0,9.99,10.0,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.0,30.18,26.28,28.05,24.1,1.04,1.04,0.66,7.55,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.2576690501267187,1.097492619849561
2023-06-16 09:49:38.202,0,0,0,0,10.02,9.99,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.0,30.18,26.28,28.04,24.1,1.04,1.04,0.66,7.55,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,27.021890627532855,1.2974926198495602,0.978109372467145
2023-06-16 09:49:38.401,0,0,0,0,9.99,10.0,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.98,30.16,26.28,28.04,24.1,1.04,1.04,0.61,7.33,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.2576690501267187,1.097492619849561
2023-06-16 09:49:38.703,0,0,0,0,9.99,9.99,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.98,30.16,26.29,28.06,24.1,1.04,1.04,0.58,7.33,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.90250738015044,1.2974926198495602,1.097492619849561
2023-06-16 09:49:38.902,0,0,0,0,9.99,10.0,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.0,30.15,26.29,28.06,24.1,1.04,1.05,0.58,6.73,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.2576690501267187,1.097492619849561
2023-06-16 09:49:39.202,0,0,0,0,9.99,10.0,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.0,30.15,26.3,28.05,24.1,1.04,1.05,0.57,6.12,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.2576690501267187,1.097492619849561
2023-06-16 09:49:39.402,0,0,0,0,10.09,9.98,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.99,30.15,26.3,28.05,24.1,1.04,1.05,0.57,6.12,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,26.862654588569114,27.299436459533922,1.337345411430885,0.7005635404660779
2023-06-16 09:49:39.702,0,0,0,0,9.99,10.01,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.99,30.15,26.29,28.05,24.1,1.04,1.05,0.57,5.55,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.2178746512796685,1.097492619849561
2023-06-16 09:49:40.002,0,0,0,0,9.99,10.0,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.98,30.14,26.29,28.05,24.1,1.04,1.05,0.57,5.48,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.2576690501267187,1.097492619849561
2023-06-16 09:49:40.202,0,0,0,0,10.02,10.0,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.98,30.14,26.29,28.05,24.1,1.04,1.05,0.57,5.48,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,27.021890627532855,1.2576690501267187,0.978109372467145
2023-06-16 09:49:40.501,0,0,0,0,9.97,10.0,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,30.14,26.29,28.05,24.1,1.04,1.05,0.57,5.48,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.82277252400536,1.2576690501267187,1.1772274759946413
2023-06-16 09:49:40.803,0,0,0,0,9.99,10.0,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,30.14,26.28,28.05,24.1,1.04,1.05,0.57,5.45,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.2576690501267187,1.097492619849561
2023-06-16 09:49:41.002,0,0,0,0,9.99,9.99,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,30.16,26.28,28.05,24.1,1.04,1.05,0.57,5.45,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.90250738015044,1.2974926198495602,1.097492619849561
2023-06-16 09:49:41.301,0,0,0,0,9.99,10.01,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,30.16,26.28,28.05,24.1,1.04,1.05,0.57,5.47,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.2178746512796685,1.097492619849561
2023-06-16 09:49:41.502,0,0,0,0,9.99,10.0,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,30.15,26.28,28.05,24.1,1.04,1.05,0.57,5.53,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.2576690501267187,1.097492619849561
2023-06-16 09:49:41.802,0,0,0,0,10.02,9.99,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,30.15,26.28,28.05,24.1,1.04,1.05,0.57,5.53,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,27.021890627532855,1.2974926198495602,0.978109372467145
2023-06-16 09:49:42.003,0,0,0,0,10.02,9.99,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,30.14,26.28,28.05,24.1,1.04,1.05,0.58,5.48,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,27.021890627532855,1.2974926198495602,0.978109372467145
2023-06-16 09:49:42.303,0,0,0,0,9.99,9.99,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,30.14,26.28,28.05,24.1,1.04,1.04,0.57,5.43,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.90250738015044,1.2974926198495602,1.097492619849561
2023-06-16 09:49:42.601,0,0,0,0,9.99,10.0,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,30.13,26.28,28.06,24.1,1.04,1.05,0.57,5.43,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.2576690501267187,1.097492619849561
2023-06-16 09:49:42.802,0,0,0,0,10.02,9.98,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,30.13,26.28,28.06,24.1,1.04,1.05,0.57,5.51,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.862654588569114,27.021890627532855,1.337345411430885,0.978109372467145
2023-06-16 09:49:43.102,0,0,0,0,9.99,9.99,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,30.12,26.28,28.06,24.1,1.04,1.05,0.58,5.63,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.90250738015044,1.2974926198495602,1.097492619849561
2023-06-16 09:49:43.303,0,0,0,0,9.97,9.99,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.95,30.12,26.28,28.06,24.1,1.04,1.05,0.58,5.63,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.82277252400536,1.2974926198495602,1.1772274759946413
2023-06-16 09:49:43.601,0,0,0,0,9.99,9.98,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.95,30.13,26.29,28.06,24.1,1.04,1.05,0.57,5.64,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,26.862654588569114,26.90250738015044,1.337345411430885,1.097492619849561
2023-06-16 09:49:43.902,0,0,0,0,9.99,10.0,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.95,30.13,26.29,28.06,24.1,1.04,1.05,0.57,5.58,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.2576690501267187,1.097492619849561
2023-06-16 09:49:44.102,0,0,0,0,9.97,9.99,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.95,30.12,26.3,28.06,24.1,1.04,1.05,0.57,5.58,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.82277252400536,1.2974926198495602,1.1772274759946413
2023-06-16 09:49:44.401,0,0,0,0,9.99,10.0,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.94,30.12,26.3,28.06,24.1,1.04,1.05,0.57,5.57,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.2576690501267187,1.097492619849561
2023-06-16 09:49:44.602,0,0,0,0,9.97,10.0,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.94,30.11,26.29,28.08,24.1,1.04,1.04,0.57,5.57,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.82277252400536,1.2576690501267187,1.1772274759946413
2023-06-16 09:49:44.903,0,0,0,0,10.02,9.99,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.95,30.11,26.29,28.08,24.1,1.04,1.04,0.57,5.62,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,27.021890627532855,1.2974926198495602,0.978109372467145
2023-06-16 09:49:45.201,0,0,0,0,9.99,10.0,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.95,30.11,26.28,28.05,24.1,1.04,1.04,0.58,5.58,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.2576690501267187,1.097492619849561
2023-06-16 09:49:45.402,0,0,0,0,9.99,9.99,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.93,30.11,26.28,28.05,24.1,1.04,1.05,0.57,5.32,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.90250738015044,1.2974926198495602,1.097492619849561
2023-06-16 09:49:45.703,0,0,0,0,9.99,10.0,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.93,30.11,26.29,28.06,24.1,1.04,1.04,0.57,5.32,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.2576690501267187,1.097492619849561
2023-06-16 09:49:46.002,0,0,0,0,10.02,9.99,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.94,30.11,26.29,28.06,24.1,1.04,1.04,0.57,5.1,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,27.021890627532855,1.2974926198495602,0.978109372467145
2023-06-16 09:49:46.203,0,0,0,0,10.02,10.0,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.94,30.11,26.27,28.07,24.1,1.04,1.04,0.57,5.03,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,27.021890627532855,1.2576690501267187,0.978109372467145
2023-06-16 09:49:46.503,0,0,0,0,9.99,9.98,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.92,30.1,26.29,28.07,24.1,1.04,1.04,0.57,5.03,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,26.862654588569114,26.90250738015044,1.337345411430885,1.097492619849561
2023-06-16 09:49:46.803,0,0,0,0,10.02,10.0,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.92,30.1,26.29,28.06,24.1,1.04,1.04,0.57,5.12,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,27.021890627532855,1.2576690501267187,0.978109372467145
2023-06-16 09:49:47.002,0,0,0,0,9.97,9.98,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.92,30.1,26.28,28.06,24.1,1.04,1.05,0.57,5.31,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,26.862654588569114,26.82277252400536,1.337345411430885,1.1772274759946413
2023-06-16 09:49:47.301,0,0,0,0,10.02,9.99,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.92,30.1,26.28,28.06,24.1,1.04,1.05,0.57,5.31,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,27.021890627532855,1.2974926198495602,0.978109372467145
2023-06-16 09:49:47.602,0,0,0,0,9.97,10.0,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.92,30.09,26.29,28.06,24.1,1.04,1.05,0.57,5.38,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.82277252400536,1.2576690501267187,1.1772274759946413
2023-06-16 09:49:47.801,0,0,0,0,9.99,10.0,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.93,30.09,26.29,28.06,24.1,1.04,1.05,0.57,5.29,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.2576690501267187,1.097492619849561
2023-06-16 09:49:48.102,0,0,0,0,9.99,10.0,27.8,28.0,28.2,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.93,30.1,26.3,28.05,24.1,1.04,1.05,0.57,5.29,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,1.2576690501267187,1.097492619849561
2023-06-16 09:49:48.403,0,0,0,0,10.02,10.0,27.9,28.0,28.3,27.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.91,30.1,26.3,28.05,24.1,1.04,1.05,0.62,5.46,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,27.021890627532855,1.3576690501267201,0.978109372467145
