TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_out,phe_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 09:50:26.801,0,0,0,0,10.03,10.01,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.58,29.75,26.3,28.12,24.1,1.05,1.07,0.82,9.88,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.061626837011545,1.31787465127967,1.0383731629884565
2023-06-16 09:50:27.101,0,0,0,0,9.99,10.01,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.58,29.74,26.31,28.12,24.1,1.05,1.07,0.82,9.88,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.31787465127967,1.1974926198495623
2023-06-16 09:50:27.302,0,0,0,0,10.02,10.0,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.58,29.74,26.31,28.12,24.1,1.05,1.07,0.82,9.89,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,27.021890627532855,1.3576690501267201,1.0781093724671464
2023-06-16 09:50:27.602,0,0,0,0,10.02,10.02,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.58,29.73,26.3,28.11,24.1,1.05,1.07,0.82,9.91,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:27.902,0,0,0,0,9.99,10.01,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.73,26.3,28.11,24.1,1.04,1.05,0.81,9.91,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.31787465127967,1.1974926198495623
2023-06-16 09:50:28.103,0,0,0,0,10.02,10.02,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.76,26.32,28.11,24.1,1.04,1.05,0.81,9.91,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:28.401,0,0,0,0,10.02,10.02,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.75,26.32,28.11,24.1,1.04,1.05,0.71,9.42,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:28.702,0,0,0,0,10.02,10.02,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.75,26.32,28.11,24.1,1.04,1.05,0.68,9.42,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:28.901,0,0,0,0,10.02,10.02,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.74,26.32,28.11,24.1,1.04,1.05,0.68,8.71,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:29.202,0,0,0,0,10.02,10.0,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.74,26.3,28.1,24.1,1.04,1.05,0.67,8.18,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,27.021890627532855,1.3576690501267201,1.0781093724671464
2023-06-16 09:50:29.502,0,0,0,0,10.02,10.01,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.74,26.3,28.1,24.1,1.04,1.05,0.67,8.18,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.021890627532855,1.31787465127967,1.0781093724671464
2023-06-16 09:50:29.702,0,0,0,0,10.02,10.01,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.74,26.31,28.11,24.1,1.04,1.05,0.67,7.98,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.021890627532855,1.31787465127967,1.0781093724671464
2023-06-16 09:50:30.001,0,0,0,0,9.97,10.02,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.74,26.31,28.11,24.1,1.04,1.05,0.68,7.69,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.82277252400536,1.2781093724671457,1.2772274759946427
2023-06-16 09:50:30.303,0,0,0,0,9.99,10.02,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.74,26.31,28.11,24.1,1.04,1.05,0.66,7.69,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,1.2781093724671457,1.1974926198495623
2023-06-16 09:50:30.502,0,0,0,0,10.02,10.02,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.73,26.31,28.11,24.1,1.04,1.05,0.66,7.49,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:30.902,0,0,0,0,10.02,10.02,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.73,26.31,28.11,24.1,1.04,1.05,0.67,7.49,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:31.102,0,0,0,0,9.99,10.01,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.73,26.3,28.11,24.1,1.04,1.05,0.67,7.49,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.31787465127967,1.1974926198495623
2023-06-16 09:50:31.402,0,0,0,0,9.99,10.01,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.73,26.3,28.11,24.1,1.04,1.05,0.67,7.52,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.31787465127967,1.1974926198495623
2023-06-16 09:50:31.703,0,0,0,0,10.03,10.01,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.71,26.3,28.1,24.1,1.04,1.05,0.66,7.75,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.061626837011545,1.31787465127967,1.0383731629884565
2023-06-16 09:50:31.902,0,0,0,0,10.03,10.01,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.71,26.3,28.1,24.1,1.04,1.05,0.68,7.75,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.061626837011545,1.31787465127967,1.0383731629884565
2023-06-16 09:50:32.201,0,0,0,0,10.02,10.02,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.72,26.31,28.11,24.1,1.04,1.05,0.68,7.71,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:32.502,0,0,0,0,9.99,10.02,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.72,26.31,28.11,24.1,1.04,1.05,0.67,7.59,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,1.2781093724671457,1.1974926198495623
2023-06-16 09:50:32.702,0,0,0,0,10.03,10.02,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.72,26.3,28.11,24.1,1.04,1.05,0.67,7.59,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,1.2781093724671457,1.0383731629884565
2023-06-16 09:50:33.003,0,0,0,0,10.02,10.02,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.54,29.71,26.3,28.11,24.1,1.04,1.05,0.67,7.39,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:33.302,0,0,0,0,9.99,10.01,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.54,29.71,26.3,28.11,24.1,1.04,1.05,0.67,7.71,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.31787465127967,1.1974926198495623
2023-06-16 09:50:33.502,0,0,0,0,9.99,10.02,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.71,26.31,28.11,24.1,1.04,1.05,0.66,7.71,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,1.2781093724671457,1.1974926198495623
2023-06-16 09:50:33.802,0,0,0,0,9.99,10.02,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.71,26.31,28.1,24.1,1.04,1.05,0.66,7.83,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,1.2781093724671457,1.1974926198495623
2023-06-16 09:50:34.102,0,0,0,0,10.03,10.02,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.72,26.31,28.1,24.1,1.04,1.05,0.67,7.83,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,1.2781093724671457,1.0383731629884565
2023-06-16 09:50:34.401,0,0,0,0,9.99,10.02,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.72,26.31,28.1,24.1,1.04,1.05,0.67,7.62,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,1.2781093724671457,1.1974926198495623
2023-06-16 09:50:34.601,0,0,0,0,9.97,10.02,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.71,26.31,28.11,24.1,1.04,1.05,0.67,7.62,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.82277252400536,1.2781093724671457,1.2772274759946427
2023-06-16 09:50:34.901,0,0,0,0,10.02,10.02,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.52,29.71,26.31,28.11,24.1,1.04,1.05,0.66,7.73,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:35.201,0,0,0,0,9.99,10.01,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.52,29.7,26.32,28.1,24.1,1.04,1.05,0.67,7.71,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.31787465127967,1.1974926198495623
2023-06-16 09:50:35.403,0,0,0,0,10.02,10.01,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.7,26.32,28.1,24.1,1.04,1.05,0.66,7.71,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.021890627532855,1.31787465127967,1.0781093724671464
2023-06-16 09:50:35.702,0,0,0,0,10.03,10.02,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.7,26.31,28.11,24.1,1.04,1.05,0.66,7.59,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,1.2781093724671457,1.0383731629884565
2023-06-16 09:50:36.003,0,0,0,0,9.99,10.02,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.52,29.69,26.31,28.11,24.1,1.04,1.05,0.67,7.52,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,1.2781093724671457,1.1974926198495623
2023-06-16 09:50:36.203,0,0,0,0,10.02,10.02,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.52,29.69,26.31,28.11,24.1,1.04,1.05,0.66,7.52,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:36.502,0,0,0,0,10.02,10.02,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.7,26.31,28.11,24.1,1.04,1.05,0.66,7.73,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:36.803,0,0,0,0,9.99,10.01,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.7,26.32,28.1,24.1,1.04,1.05,0.66,7.64,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.31787465127967,1.1974926198495623
2023-06-16 09:50:37.002,0,0,0,0,9.99,10.01,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.68,26.31,28.1,24.1,1.04,1.05,0.67,7.64,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,1.31787465127967,1.1974926198495623
2023-06-16 09:50:37.303,0,0,0,0,10.02,10.01,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.68,26.31,28.1,24.1,1.04,1.05,0.67,7.56,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.021890627532855,1.31787465127967,1.0781093724671464
2023-06-16 09:50:37.603,0,0,0,0,9.99,10.02,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.69,26.31,28.1,24.1,1.04,1.05,0.66,7.3,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,1.2781093724671457,1.1974926198495623
2023-06-16 09:50:37.802,0,0,0,0,9.99,10.02,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.69,26.31,28.1,24.1,1.04,1.04,0.66,7.3,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,1.2781093724671457,1.1974926198495623
2023-06-16 09:50:38.102,0,0,0,0,10.02,10.02,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.69,26.31,28.1,24.1,1.04,1.04,0.66,7.19,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:38.303,0,0,0,0,10.02,10.02,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.69,26.31,28.1,24.1,1.04,1.04,0.61,6.76,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:38.603,0,0,0,0,10.02,10.02,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.68,26.3,28.1,24.1,1.04,1.05,0.57,6.76,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:38.903,0,0,0,0,10.02,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.68,26.3,28.1,24.1,1.03,1.05,0.57,6.18,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:39.102,0,0,0,0,10.02,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.68,26.31,28.1,24.1,1.03,1.05,0.57,5.7,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:39.402,0,0,0,0,9.99,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.68,26.31,28.1,24.1,1.02,1.05,0.57,5.7,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,1.2781093724671457,1.1974926198495623
2023-06-16 09:50:39.702,0,0,0,0,9.97,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.67,26.3,28.11,24.1,1.03,1.05,0.57,5.33,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.82277252400536,1.2781093724671457,1.2772274759946427
2023-06-16 09:50:39.902,0,0,0,0,10.02,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.67,26.3,28.11,24.1,1.03,1.04,0.57,5.38,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:40.201,0,0,0,0,10.02,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.67,26.31,28.09,24.1,1.02,1.05,0.57,5.38,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:40.503,0,0,0,0,9.97,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.67,26.31,28.09,24.1,1.04,1.05,0.57,5.44,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.82277252400536,1.2781093724671457,1.2772274759946427
2023-06-16 09:50:40.702,0,0,0,0,10.02,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.67,26.3,28.12,24.1,1.04,1.04,0.57,5.72,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:41.001,0,0,0,0,10.03,10.01,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.67,26.31,28.12,24.1,1.05,1.01,0.57,5.72,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.061626837011545,1.31787465127967,1.0383731629884565
2023-06-16 09:50:41.203,0,0,0,0,9.99,10.02,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.67,26.31,28.1,24.1,1.07,0.99,0.57,5.69,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,1.2781093724671457,1.1974926198495623
2023-06-16 09:50:41.502,0,0,0,0,9.99,10.02,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.66,26.31,28.1,24.1,1.07,0.99,0.57,5.62,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,1.2781093724671457,1.1974926198495623
2023-06-16 09:50:41.703,0,0,0,0,10.02,10.01,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.66,26.31,28.11,24.1,1.09,0.98,0.57,5.62,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.021890627532855,1.31787465127967,1.0781093724671464
2023-06-16 09:50:42.002,0,0,0,0,10.02,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.66,26.3,28.11,24.1,1.04,0.98,0.57,5.41,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:42.301,0,0,0,0,10.02,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.66,26.3,28.12,24.1,1.04,1.04,0.57,5.23,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:42.502,0,0,0,0,10.02,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.65,26.31,28.1,24.1,1.03,1.05,0.57,5.23,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:42.801,0,0,0,0,10.02,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.65,26.31,28.1,24.1,1.03,1.05,0.57,5.15,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:43.103,0,0,0,0,10.03,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.65,26.32,28.11,24.1,1.03,1.04,0.56,5.12,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,1.2781093724671457,1.0383731629884565
2023-06-16 09:50:43.302,0,0,0,0,10.02,10.02,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.65,26.32,28.11,24.1,1.04,1.05,0.57,5.12,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:43.602,0,0,0,0,10.02,10.02,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.65,26.3,28.11,24.1,1.04,1.05,0.57,5.25,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:43.802,0,0,0,0,9.99,10.02,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.65,26.3,28.11,24.1,1.04,1.05,0.57,5.35,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,1.2781093724671457,1.1974926198495623
2023-06-16 09:50:44.101,0,0,0,0,9.97,10.02,28.0,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.64,26.31,28.12,24.1,1.04,1.04,0.57,5.35,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.82277252400536,1.2781093724671457,1.2772274759946427
2023-06-16 09:50:44.403,0,0,0,0,10.02,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.64,26.31,28.12,24.1,1.04,1.04,0.57,5.43,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:44.702,0,0,0,0,9.99,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.64,26.3,28.12,24.1,1.04,1.05,0.57,5.43,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,1.2781093724671457,1.1974926198495623
2023-06-16 09:50:45.001,0,0,0,0,10.02,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.64,26.3,28.12,24.1,1.04,1.04,0.57,5.43,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:45.202,0,0,0,0,10.02,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.64,26.29,28.13,24.1,1.04,1.04,0.56,5.43,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:45.503,0,0,0,0,9.99,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.63,26.29,28.13,24.1,1.04,1.05,0.57,5.28,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,1.2781093724671457,1.1974926198495623
2023-06-16 09:50:45.802,0,0,0,0,10.02,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.63,26.3,28.11,24.1,1.04,1.05,0.57,5.28,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:46.002,0,0,0,0,10.02,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.63,26.31,28.11,24.1,1.03,1.05,0.57,5.27,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:46.302,0,0,0,0,10.02,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.63,26.31,28.13,24.1,1.03,1.04,0.57,5.38,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:46.603,0,0,0,0,10.03,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.63,26.31,28.13,24.1,1.02,1.06,0.57,5.38,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,1.2781093724671457,1.0383731629884565
2023-06-16 09:50:46.801,0,0,0,0,10.03,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.63,26.31,28.13,24.1,1.03,1.06,0.57,5.47,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,1.2781093724671457,1.0383731629884565
2023-06-16 09:50:47.102,0,0,0,0,9.97,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.62,26.32,28.13,24.1,1.03,1.04,0.57,5.48,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.82277252400536,1.2781093724671457,1.2772274759946427
2023-06-16 09:50:47.302,0,0,0,0,10.02,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.62,26.32,28.12,24.1,1.03,1.04,0.57,5.48,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:47.601,0,0,0,0,9.99,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.61,26.31,28.12,24.1,1.03,1.04,0.57,5.38,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,1.2781093724671457,1.1974926198495623
2023-06-16 09:50:47.803,0,0,0,0,9.99,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.44,29.61,26.31,28.12,24.1,1.03,1.05,0.57,5.38,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,1.2781093724671457,1.1974926198495623
2023-06-16 09:50:48.101,0,0,0,0,10.03,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.44,29.62,26.31,28.13,24.1,1.04,1.05,0.57,5.41,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,1.2781093724671457,1.0383731629884565
2023-06-16 09:50:48.303,0,0,0,0,10.02,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.62,26.31,28.13,24.1,1.04,1.05,0.61,5.72,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:48.601,0,0,0,0,10.02,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.63,26.3,28.13,24.1,1.04,1.05,0.66,5.72,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:48.902,0,0,0,0,9.99,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.44,29.63,26.3,28.13,24.1,1.04,1.05,0.66,6.33,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,1.2781093724671457,1.1974926198495623
2023-06-16 09:50:49.103,0,0,0,0,10.02,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.44,29.61,26.3,28.13,24.1,1.04,1.05,0.66,7.27,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:49.401,0,0,0,0,9.99,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.44,29.61,26.3,28.13,24.1,1.04,1.05,0.66,7.27,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,1.2781093724671457,1.1974926198495623
2023-06-16 09:50:49.701,0,0,0,0,10.02,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.44,29.6,26.32,28.14,24.1,1.04,1.05,0.66,7.73,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:49.902,0,0,0,0,10.03,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.6,26.32,28.14,24.1,1.04,1.05,0.66,7.78,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,1.2781093724671457,1.0383731629884565
2023-06-16 09:50:50.201,0,0,0,0,10.02,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.6,26.31,28.13,24.1,1.04,1.05,0.66,7.78,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:50.502,0,0,0,0,10.02,10.02,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.58,26.31,28.13,24.1,1.04,1.05,0.66,7.55,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:50.702,0,0,0,0,10.02,10.02,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.58,26.31,28.11,24.1,1.04,1.05,0.67,7.58,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:51.002,0,0,0,0,10.02,10.02,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.57,26.31,28.11,24.1,1.04,1.05,0.66,7.58,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:51.302,0,0,0,0,9.99,10.02,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.57,26.32,28.11,24.1,1.04,1.05,0.66,7.63,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,1.2781093724671457,1.1974926198495623
2023-06-16 09:50:51.502,0,0,0,0,9.99,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.44,29.59,26.32,28.11,24.1,1.04,1.05,0.66,7.34,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,1.2781093724671457,1.1974926198495623
2023-06-16 09:50:51.701,0,0,0,0,10.02,10.05,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.44,29.59,26.32,28.12,24.1,1.04,1.05,0.67,7.34,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.021890627532855,1.1589877499285883,1.0781093724671464
2023-06-16 09:50:52.002,0,0,0,0,10.03,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.43,29.56,26.31,28.12,24.1,1.04,1.05,0.67,7.14,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,1.2781093724671457,1.0383731629884565
2023-06-16 09:50:52.202,0,0,0,0,9.99,10.02,28.1,28.1,28.3,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.43,29.56,26.31,28.13,24.1,1.04,1.05,0.66,7.13,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,1.2781093724671457,1.1974926198495623
2023-06-16 09:50:52.502,0,0,0,0,10.06,10.02,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.56,26.31,28.13,24.1,1.04,1.06,0.66,7.13,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.180661554355424,1.2781093724671457,0.919338445644577
2023-06-16 09:50:52.702,0,0,0,0,10.02,10.02,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.56,26.31,28.13,24.1,1.04,1.06,0.66,7.42,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:53.002,0,0,0,0,10.03,10.02,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.57,26.31,28.13,24.1,1.04,1.05,0.67,7.38,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,1.2781093724671457,1.0383731629884565
2023-06-16 09:50:53.302,0,0,0,0,10.02,10.02,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.57,26.31,28.11,24.1,1.04,1.05,0.67,7.38,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:53.503,0,0,0,0,10.03,10.02,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.57,26.32,28.11,24.1,1.04,1.05,0.66,7.38,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,1.2781093724671457,1.0383731629884565
2023-06-16 09:50:53.803,0,0,0,0,9.99,10.02,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.57,26.32,28.13,24.1,1.04,1.05,0.66,7.17,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,1.2781093724671457,1.1974926198495623
2023-06-16 09:50:54.003,0,0,0,0,9.99,10.02,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.54,26.32,28.13,24.1,1.04,1.05,0.66,7.17,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,1.2781093724671457,1.1974926198495623
2023-06-16 09:50:54.302,0,0,0,0,10.03,10.02,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.54,26.32,28.12,24.1,1.04,1.05,0.66,7.08,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,1.2781093724671457,1.0383731629884565
2023-06-16 09:50:54.502,0,0,0,0,10.02,10.02,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.4,29.56,26.32,28.12,24.1,1.04,1.05,0.66,7.08,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:54.802,0,0,0,0,9.99,10.02,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.4,29.56,26.32,28.12,24.1,1.04,1.05,0.66,6.99,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,1.2781093724671457,1.1974926198495623
2023-06-16 09:50:55.002,0,0,0,0,10.03,10.02,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.4,29.55,26.31,28.11,24.1,1.04,1.05,0.66,7.13,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,1.2781093724671457,1.0383731629884565
2023-06-16 09:50:55.303,0,0,0,0,9.99,10.02,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.55,26.31,28.11,24.1,1.04,1.05,0.66,7.13,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,1.2781093724671457,1.1974926198495623
2023-06-16 09:50:55.501,0,0,0,0,10.03,10.02,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.54,26.31,28.1,24.1,1.04,1.05,0.66,7.53,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,1.2781093724671457,1.0383731629884565
2023-06-16 09:50:55.803,0,0,0,0,10.02,10.02,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,29.54,26.31,28.1,24.1,1.04,1.05,0.66,7.56,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:56.102,0,0,0,0,10.03,10.02,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,29.55,26.32,28.11,24.1,1.04,1.05,0.66,7.56,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,1.2781093724671457,1.0383731629884565
2023-06-16 09:50:56.302,0,0,0,0,10.03,10.02,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,29.55,26.32,28.11,24.1,1.04,1.05,0.66,7.69,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,1.2781093724671457,1.0383731629884565
2023-06-16 09:50:56.602,0,0,0,0,10.03,10.02,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,29.55,26.32,28.1,24.1,1.04,1.05,0.66,7.49,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,1.2781093724671457,1.0383731629884565
2023-06-16 09:50:56.901,0,0,0,0,9.99,10.02,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.55,26.32,28.1,24.1,1.04,1.05,0.67,7.49,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,1.2781093724671457,1.1974926198495623
2023-06-16 09:50:57.102,0,0,0,0,9.99,10.03,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.55,26.32,28.11,24.1,1.04,1.05,0.67,7.51,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,26.90250738015044,1.2383731629884558,1.1974926198495623
2023-06-16 09:50:57.402,0,0,0,0,10.02,10.02,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.38,29.53,26.32,28.11,24.1,1.04,1.05,0.66,7.58,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:57.702,0,0,0,0,10.06,10.03,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.38,29.53,26.32,28.1,24.1,1.04,1.06,0.66,7.58,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.180661554355424,1.2383731629884558,0.919338445644577
2023-06-16 09:50:57.902,0,0,0,0,10.06,10.03,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,29.53,26.32,28.1,24.1,1.05,1.07,0.66,7.43,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.180661554355424,1.2383731629884558,0.919338445644577
2023-06-16 09:50:58.202,0,0,0,0,10.02,10.02,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,29.53,26.31,28.11,24.1,1.05,1.07,0.71,7.61,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:58.503,0,0,0,0,9.99,10.02,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.53,26.31,28.11,24.1,1.05,1.07,0.79,7.61,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,1.2781093724671457,1.1974926198495623
2023-06-16 09:50:58.803,0,0,0,0,10.02,10.03,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.53,26.33,28.1,24.1,1.05,1.07,0.79,7.88,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.021890627532855,1.2383731629884558,1.0781093724671464
2023-06-16 09:50:59.002,0,0,0,0,9.99,10.02,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.53,26.32,28.1,24.1,1.05,1.07,0.82,8.6,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,1.2781093724671457,1.1974926198495623
2023-06-16 09:50:59.303,0,0,0,0,10.03,10.02,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.53,26.32,28.11,24.1,1.05,1.07,0.82,8.6,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,1.2781093724671457,1.0383731629884565
2023-06-16 09:50:59.503,0,0,0,0,10.02,10.02,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.53,26.31,28.11,24.1,1.05,1.07,0.82,9.27,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:50:59.802,0,0,0,0,10.09,10.03,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.53,26.31,28.1,24.1,1.05,1.06,0.82,9.5,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.299436459533922,1.2383731629884558,0.8005635404660794
2023-06-16 09:51:00.102,0,0,0,0,10.02,10.03,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.52,26.32,28.1,24.1,1.05,1.07,0.82,9.5,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.021890627532855,1.2383731629884558,1.0781093724671464
2023-06-16 09:51:00.302,0,0,0,0,10.03,10.05,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.52,26.32,28.1,24.1,1.05,1.07,0.82,9.71,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.061626837011545,1.1589877499285883,1.0383731629884565
2023-06-16 09:51:00.602,0,0,0,0,10.02,10.02,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.34,29.53,26.31,28.1,24.1,1.05,1.07,0.82,9.79,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:51:00.801,0,0,0,0,10.03,10.05,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.34,29.53,26.31,28.12,24.1,1.05,1.07,0.82,9.79,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.061626837011545,1.1589877499285883,1.0383731629884565
2023-06-16 09:51:01.103,0,0,0,0,10.02,10.02,28.1,28.1,28.4,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.51,26.33,28.12,24.1,1.05,1.07,0.82,9.72,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.3781093724671436,1.0781093724671464
2023-06-16 09:51:01.302,0,0,0,0,9.97,10.02,28.1,28.1,28.4,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.51,26.33,28.11,24.1,1.05,1.07,0.82,9.72,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.82277252400536,1.3781093724671436,1.2772274759946427
2023-06-16 09:51:01.602,0,0,0,0,10.03,10.02,28.1,28.1,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.53,26.33,28.11,24.1,1.05,1.07,0.82,9.59,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,1.3781093724671436,1.0383731629884565
2023-06-16 09:51:01.801,0,0,0,0,10.02,10.03,28.1,28.1,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.53,26.33,28.11,24.1,1.05,1.07,0.82,9.5,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.021890627532855,1.3383731629884537,1.0781093724671464
2023-06-16 09:51:02.101,0,0,0,0,10.03,10.02,28.1,28.1,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.53,26.32,28.11,24.1,1.05,1.07,0.82,9.5,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,1.3781093724671436,1.0383731629884565
2023-06-16 09:51:02.401,0,0,0,0,10.03,10.02,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.53,26.32,28.11,24.1,1.05,1.07,0.82,9.45,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,1.2781093724671457,1.0383731629884565
2023-06-16 09:51:02.603,0,0,0,0,10.03,10.02,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.53,26.33,28.11,24.1,1.05,1.07,0.82,9.18,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,1.2781093724671457,1.0383731629884565
2023-06-16 09:51:02.901,0,0,0,0,9.99,10.02,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.34,29.53,26.33,28.11,24.1,1.05,1.07,0.82,9.18,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,1.2781093724671457,1.1974926198495623
2023-06-16 09:51:03.202,0,0,0,0,10.03,10.03,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.34,29.51,26.33,28.12,24.1,1.05,1.07,0.82,9.1,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.061626837011545,1.2383731629884558,1.0383731629884565
2023-06-16 09:51:03.402,0,0,0,0,10.02,10.03,28.1,28.1,28.4,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.51,26.33,28.12,24.1,1.05,1.07,0.82,9.44,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.021890627532855,1.3383731629884537,1.0781093724671464
2023-06-16 09:51:03.701,0,0,0,0,10.03,10.03,28.1,28.1,28.4,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.51,26.32,28.12,24.1,1.05,1.11,0.81,9.44,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.061626837011545,1.3383731629884537,1.0383731629884565
2023-06-16 09:51:04.001,0,0,0,0,10.03,10.03,28.1,28.1,28.4,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.51,26.32,28.12,24.1,1.05,1.07,0.81,9.95,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.061626837011545,1.3383731629884537,1.0383731629884565
