TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_out,phe_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 09:51:04.202,0,0,0,0,10.03,10.02,28.1,28.1,28.4,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.51,26.32,28.1,24.1,1.05,1.07,0.82,10.68,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,1.3781093724671436,1.0383731629884565
2023-06-16 09:51:04.501,0,0,0,0,10.03,10.02,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.49,26.32,28.1,24.1,1.05,1.07,0.82,10.68,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,1.2781093724671457,1.0383731629884565
2023-06-16 09:51:04.802,0,0,0,0,10.02,10.03,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.49,26.32,28.11,24.1,1.05,1.07,0.82,10.96,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.021890627532855,1.2383731629884558,1.0781093724671464
2023-06-16 09:51:05.203,0,0,0,0,10.02,10.05,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.31,29.49,26.32,28.12,24.1,1.05,1.07,0.82,10.89,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.021890627532855,1.1589877499285883,1.0781093724671464
2023-06-16 09:51:05.402,0,0,0,0,10.02,10.02,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.31,29.45,26.32,28.12,24.1,1.05,1.07,0.82,10.22,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,1.0781093724671464
2023-06-16 09:51:05.701,0,0,0,0,10.06,10.03,28.1,28.1,28.3,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.31,29.45,26.33,28.11,24.1,1.05,1.07,0.81,10.22,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.180661554355424,1.2383731629884558,0.919338445644577
2023-06-16 09:51:05.902,0,0,0,0,10.03,10.03,28.1,28.1,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.44,26.33,28.11,24.1,1.05,1.07,0.81,9.75,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.061626837011545,1.3383731629884537,1.0383731629884565
2023-06-16 09:51:06.202,0,0,0,0,10.03,10.02,28.1,28.1,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.44,26.31,28.12,24.1,1.05,1.07,0.82,9.59,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,1.3781093724671436,1.0383731629884565
2023-06-16 09:51:06.502,0,0,0,0,10.03,10.02,28.1,28.1,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.31,29.46,26.31,28.12,24.1,1.05,1.07,0.82,9.59,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,1.3781093724671436,1.0383731629884565
2023-06-16 09:51:06.702,0,0,0,0,10.02,10.05,28.1,28.1,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.31,29.46,26.32,28.1,24.1,1.05,1.07,0.82,9.92,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.021890627532855,1.2589877499285862,1.0781093724671464
2023-06-16 09:51:07.002,0,0,0,0,9.99,10.05,28.1,28.1,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,29.43,26.32,28.1,24.1,1.05,1.07,0.82,10.06,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,26.90250738015044,1.2589877499285862,1.1974926198495623
2023-06-16 09:51:07.302,0,0,0,0,9.99,10.05,28.1,28.1,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,29.43,26.32,28.11,24.1,1.05,1.07,0.82,10.06,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,26.90250738015044,1.2589877499285862,1.1974926198495623
2023-06-16 09:51:07.502,0,0,0,0,10.02,10.02,28.1,28.1,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,29.43,26.31,28.11,24.1,1.05,1.07,0.82,10.15,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.3781093724671436,1.0781093724671464
2023-06-16 09:51:07.803,0,0,0,0,10.06,10.03,28.1,28.1,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,29.43,26.31,28.12,24.1,1.06,1.07,0.82,9.82,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.180661554355424,1.3383731629884537,0.919338445644577
2023-06-16 09:51:08.103,0,0,0,0,10.02,10.03,28.1,28.1,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,29.42,26.33,28.1,24.1,1.06,1.09,0.87,9.82,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.021890627532855,1.3383731629884537,1.0781093724671464
2023-06-16 09:51:08.303,0,0,0,0,10.06,10.05,28.1,28.1,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,29.42,26.33,28.1,24.1,1.06,1.08,0.87,9.66,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.180661554355424,1.2589877499285862,0.919338445644577
2023-06-16 09:51:08.602,0,0,0,0,10.02,10.03,28.1,28.1,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,29.39,26.32,28.11,24.1,1.05,1.08,1.0,10.32,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.021890627532855,1.3383731629884537,1.0781093724671464
2023-06-16 09:51:08.903,0,0,0,0,10.02,10.03,28.1,28.1,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.28,29.39,26.32,28.11,24.1,1.05,1.09,1.02,10.32,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.021890627532855,1.3383731629884537,1.0781093724671464
2023-06-16 09:51:09.102,0,0,0,0,10.02,10.03,28.1,28.1,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.28,29.4,26.32,28.1,24.1,1.06,1.08,1.02,10.85,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.021890627532855,1.3383731629884537,1.0781093724671464
2023-06-16 09:51:09.404,0,0,0,0,10.06,10.05,28.1,28.1,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.28,29.4,26.32,28.1,24.1,1.05,1.08,1.04,11.75,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.180661554355424,1.2589877499285862,0.919338445644577
2023-06-16 09:51:09.603,0,0,0,0,10.03,10.05,28.1,28.1,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.28,29.4,26.32,28.1,24.1,1.05,1.09,1.03,11.75,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.061626837011545,1.2589877499285862,1.0383731629884565
2023-06-16 09:51:09.903,0,0,0,0,10.03,10.03,28.1,28.1,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.26,29.38,26.32,28.1,24.1,1.06,1.08,1.03,12.01,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.061626837011545,1.3383731629884537,1.0383731629884565
2023-06-16 09:51:10.103,0,0,0,0,10.06,10.05,28.1,28.1,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.26,29.38,26.32,28.1,24.1,1.06,1.08,1.03,12.2,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.180661554355424,1.2589877499285862,0.919338445644577
2023-06-16 09:51:10.403,0,0,0,0,9.99,10.05,28.1,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.25,29.39,26.32,28.1,24.1,1.06,1.08,1.04,12.2,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,26.90250738015044,1.2589877499285862,1.2974926198495602
2023-06-16 09:51:10.702,0,0,0,0,10.06,10.03,28.1,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.25,29.39,26.32,28.11,24.1,1.05,1.08,1.04,11.98,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.180661554355424,1.3383731629884537,1.0193384456445749
2023-06-16 09:51:10.901,0,0,0,0,10.02,10.05,28.1,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.24,29.4,26.32,28.11,24.1,1.05,1.08,1.03,11.59,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.021890627532855,1.2589877499285862,1.1781093724671443
2023-06-16 09:51:11.203,0,0,0,0,10.02,10.02,28.1,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.24,29.4,26.32,28.1,24.1,1.05,1.08,1.04,11.59,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.3781093724671436,1.1781093724671443
2023-06-16 09:51:11.402,0,0,0,0,10.02,10.02,28.1,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.24,29.38,26.32,28.1,24.1,1.06,1.08,1.04,11.44,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.3781093724671436,1.1781093724671443
2023-06-16 09:51:11.702,0,0,0,0,10.02,10.03,28.1,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.24,29.38,26.32,28.1,24.1,1.06,1.08,1.04,11.47,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.021890627532855,1.3383731629884537,1.1781093724671443
2023-06-16 09:51:12.002,0,0,0,0,10.02,10.02,28.1,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.23,29.4,26.32,28.1,24.1,1.06,1.08,1.03,11.47,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.3781093724671436,1.1781093724671443
2023-06-16 09:51:12.203,0,0,0,0,10.03,10.03,28.1,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.23,29.4,26.33,28.1,24.1,1.05,1.08,1.03,11.26,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.061626837011545,1.3383731629884537,1.1383731629884544
2023-06-16 09:51:12.502,0,0,0,0,10.06,10.05,28.1,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.21,29.39,26.32,28.1,24.1,1.05,1.08,1.04,11.18,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.180661554355424,1.2589877499285862,1.0193384456445749
2023-06-16 09:51:12.802,0,0,0,0,10.06,10.05,28.1,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.21,29.39,26.32,28.1,24.1,1.05,1.08,1.04,11.18,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.180661554355424,1.2589877499285862,1.0193384456445749
2023-06-16 09:51:13.102,0,0,0,0,10.03,10.05,28.1,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.2,29.39,26.32,28.1,24.1,1.06,1.08,1.04,11.07,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.061626837011545,1.2589877499285862,1.1383731629884544
2023-06-16 09:51:13.402,0,0,0,0,10.03,10.05,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.2,29.39,26.32,28.1,24.1,1.06,1.09,1.04,11.42,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.061626837011545,1.2589877499285862,1.1383731629884544
2023-06-16 09:51:13.602,0,0,0,0,10.03,10.03,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.2,29.39,26.32,28.11,24.1,1.05,1.08,1.05,11.42,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.061626837011545,1.3383731629884537,1.1383731629884544
2023-06-16 09:51:13.902,0,0,0,0,10.03,10.05,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.39,26.32,28.11,24.1,1.06,1.08,1.05,11.8,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.061626837011545,1.2589877499285862,1.1383731629884544
2023-06-16 09:51:14.202,0,0,0,0,10.03,10.03,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.39,26.32,28.12,24.1,1.06,1.08,1.04,12.01,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.061626837011545,1.3383731629884537,1.1383731629884544
2023-06-16 09:51:14.402,0,0,0,0,10.06,10.02,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.39,26.32,28.12,24.1,1.06,1.08,1.04,12.01,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.180661554355424,1.3781093724671436,1.0193384456445749
2023-06-16 09:51:14.703,0,0,0,0,10.02,10.05,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.39,26.31,28.1,24.1,1.05,1.08,1.04,11.96,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.021890627532855,1.2589877499285862,1.1781093724671443
2023-06-16 09:51:15.004,0,0,0,0,10.06,10.03,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.39,26.31,28.1,24.1,1.05,1.08,1.04,11.41,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.180661554355424,1.3383731629884537,1.0193384456445749
2023-06-16 09:51:15.201,0,0,0,0,10.06,10.05,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.39,26.32,28.11,24.1,1.05,1.08,1.04,11.41,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.180661554355424,1.2589877499285862,1.0193384456445749
2023-06-16 09:51:15.502,0,0,0,0,10.03,10.03,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.39,26.32,28.11,24.1,1.06,1.08,1.04,11.31,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.061626837011545,1.3383731629884537,1.1383731629884544
2023-06-16 09:51:15.803,0,0,0,0,10.03,10.06,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.39,26.32,28.11,24.1,1.06,1.08,1.04,11.49,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,27.180661554355424,27.061626837011545,1.2193384456445742,1.1383731629884544
2023-06-16 09:51:16.002,0,0,0,0,10.03,10.03,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.37,26.33,28.11,24.1,1.05,1.08,1.04,11.49,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.061626837011545,1.3383731629884537,1.1383731629884544
2023-06-16 09:51:16.303,0,0,0,0,10.06,10.05,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.37,26.33,28.13,24.1,1.05,1.08,1.04,11.85,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.180661554355424,1.2589877499285862,1.0193384456445749
2023-06-16 09:51:16.502,0,0,0,0,10.02,10.05,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.37,26.31,28.13,24.1,1.05,1.08,1.04,11.93,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.021890627532855,1.2589877499285862,1.1781093724671443
2023-06-16 09:51:16.802,0,0,0,0,10.03,10.06,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.37,26.31,28.13,24.1,1.06,1.08,1.04,11.93,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,27.180661554355424,27.061626837011545,1.2193384456445742,1.1383731629884544
2023-06-16 09:51:17.003,0,0,0,0,10.03,10.05,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.37,26.33,28.13,24.1,1.06,1.08,1.04,11.93,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.061626837011545,1.2589877499285862,1.1383731629884544
2023-06-16 09:51:17.303,0,0,0,0,10.02,10.05,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.37,26.33,28.14,24.1,1.06,1.08,1.04,11.95,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.021890627532855,1.2589877499285862,1.1781093724671443
2023-06-16 09:51:17.602,0,0,0,0,10.03,10.05,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.37,26.32,28.14,24.1,1.06,1.09,1.05,11.95,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.061626837011545,1.2589877499285862,1.1383731629884544
2023-06-16 09:51:17.801,0,0,0,0,10.03,10.03,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.37,26.32,28.12,24.1,1.05,1.06,1.05,12.16,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.061626837011545,1.3383731629884537,1.1383731629884544
2023-06-16 09:51:18.101,0,0,0,0,10.03,10.05,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.38,26.32,28.13,24.1,1.05,1.06,1.02,12.11,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.061626837011545,1.2589877499285862,1.1383731629884544
2023-06-16 09:51:18.303,0,0,0,0,10.03,10.05,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.38,26.32,28.13,24.1,1.05,1.07,1.02,12.11,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.061626837011545,1.2589877499285862,1.1383731629884544
2023-06-16 09:51:18.603,0,0,0,0,10.03,10.05,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.38,26.32,28.15,24.1,1.05,1.07,0.88,11.54,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.061626837011545,1.2589877499285862,1.1383731629884544
2023-06-16 09:51:18.902,0,0,0,0,10.03,10.05,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.38,26.32,28.15,24.1,1.05,1.07,0.84,10.58,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.061626837011545,1.2589877499285862,1.1383731629884544
2023-06-16 09:51:19.102,0,0,0,0,9.99,10.06,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.36,26.32,28.13,24.1,1.05,1.07,0.82,10.58,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,27.180661554355424,26.90250738015044,1.2193384456445742,1.2974926198495602
2023-06-16 09:51:19.402,0,0,0,0,10.02,10.02,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.36,26.32,28.13,24.1,1.05,1.07,0.82,10.06,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.3781093724671436,1.1781093724671443
2023-06-16 09:51:19.702,0,0,0,0,10.02,10.05,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.35,26.33,28.12,24.1,1.05,1.07,0.82,9.97,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.021890627532855,1.2589877499285862,1.1781093724671443
2023-06-16 09:51:19.903,0,0,0,0,10.03,10.03,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.35,26.33,28.12,24.1,1.05,1.07,0.82,9.97,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.061626837011545,1.3383731629884537,1.1383731629884544
2023-06-16 09:51:20.201,0,0,0,0,10.03,10.03,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.35,26.32,28.13,24.1,1.05,1.07,0.82,10.19,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.061626837011545,1.3383731629884537,1.1383731629884544
2023-06-16 09:51:20.402,0,0,0,0,10.06,10.03,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.33,26.32,28.13,24.1,1.05,1.07,0.82,10.1,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.180661554355424,1.3383731629884537,1.0193384456445749
2023-06-16 09:51:20.703,0,0,0,0,10.02,10.06,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.33,26.33,28.13,24.1,1.05,1.07,0.82,10.1,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,27.180661554355424,27.021890627532855,1.2193384456445742,1.1781093724671443
2023-06-16 09:51:21.003,0,0,0,0,10.03,10.02,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.34,26.33,28.13,24.1,1.05,1.07,0.82,9.87,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,1.3781093724671436,1.1383731629884544
2023-06-16 09:51:21.202,0,0,0,0,10.03,10.05,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.34,26.33,28.12,24.1,1.05,1.07,0.82,9.52,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.061626837011545,1.2589877499285862,1.1383731629884544
2023-06-16 09:51:21.501,0,0,0,0,10.03,10.03,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.34,26.33,28.12,24.1,1.05,1.07,0.83,9.52,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.061626837011545,1.3383731629884537,1.1383731629884544
2023-06-16 09:51:21.803,0,0,0,0,10.03,10.05,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.34,26.33,28.14,24.1,1.05,1.07,0.83,9.59,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.061626837011545,1.2589877499285862,1.1383731629884544
2023-06-16 09:51:22.003,0,0,0,0,10.03,10.03,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.34,26.32,28.14,24.1,1.05,1.07,0.83,9.77,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.061626837011545,1.3383731629884537,1.1383731629884544
2023-06-16 09:51:22.303,0,0,0,0,10.03,10.03,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.34,26.32,28.12,24.1,1.05,1.07,0.82,9.77,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.061626837011545,1.3383731629884537,1.1383731629884544
2023-06-16 09:51:22.602,0,0,0,0,10.02,10.05,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.33,26.33,28.12,24.1,1.05,1.07,0.82,9.84,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.021890627532855,1.2589877499285862,1.1781093724671443
2023-06-16 09:51:22.803,0,0,0,0,10.06,10.02,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.33,26.33,28.12,24.1,1.05,1.07,0.82,9.8,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.180661554355424,1.3781093724671436,1.0193384456445749
2023-06-16 09:51:23.103,0,0,0,0,10.02,10.05,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.32,26.32,28.11,24.1,1.05,1.07,0.82,9.8,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.021890627532855,1.2589877499285862,1.1781093724671443
2023-06-16 09:51:23.301,0,0,0,0,10.03,10.05,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.32,26.32,28.11,24.1,1.05,1.07,0.82,9.89,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.061626837011545,1.2589877499285862,1.1383731629884544
2023-06-16 09:51:23.602,0,0,0,0,10.03,10.05,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.32,26.32,28.12,24.1,1.05,1.07,0.82,10.05,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.061626837011545,1.2589877499285862,1.1383731629884544
2023-06-16 09:51:23.802,0,0,0,0,10.06,10.03,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.32,26.32,28.12,24.1,1.05,1.07,0.82,10.05,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.180661554355424,1.3383731629884537,1.0193384456445749
2023-06-16 09:51:24.102,0,0,0,0,10.03,10.05,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.33,26.33,28.12,24.1,1.05,1.07,0.82,9.94,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.061626837011545,1.2589877499285862,1.1383731629884544
2023-06-16 09:51:24.303,0,0,0,0,10.03,10.06,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.33,26.33,28.12,24.1,1.05,1.07,0.82,9.97,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,27.180661554355424,27.061626837011545,1.2193384456445742,1.1383731629884544
2023-06-16 09:51:24.601,0,0,0,0,10.03,10.02,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.32,26.32,28.13,24.1,1.05,1.07,0.82,9.97,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,1.3781093724671436,1.1383731629884544
2023-06-16 09:51:25.002,0,0,0,0,10.03,10.05,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.13,29.33,26.33,28.13,24.1,1.05,1.07,0.82,9.96,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.061626837011545,1.2589877499285862,1.1383731629884544
2023-06-16 09:51:25.402,0,0,0,0,10.09,10.03,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.33,26.33,28.12,24.1,1.05,1.07,0.82,10.34,56.52,40.14,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.299436459533922,1.3383731629884537,0.9005635404660772
2023-06-16 09:51:25.702,0,0,0,0,10.06,10.05,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.33,26.33,28.13,24.1,1.05,1.07,0.82,10.36,56.52,40.14,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.180661554355424,1.2589877499285862,1.0193384456445749
2023-06-16 09:51:25.903,0,0,0,0,10.02,10.03,28.2,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.13,29.32,26.33,28.13,24.1,1.05,1.07,0.82,10.55,56.52,40.14,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.021890627532855,1.3383731629884537,1.1781093724671443
2023-06-16 09:51:26.202,0,0,0,0,10.03,10.05,28.2,28.2,28.5,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.13,29.32,26.34,28.13,24.1,1.05,1.07,0.82,10.55,56.34,40.14,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.061626837011545,1.3589877499285876,1.1383731629884544
2023-06-16 09:51:26.501,0,0,0,0,10.02,10.02,28.2,28.2,28.5,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.13,29.31,26.34,28.13,24.1,1.05,1.07,0.82,10.24,56.34,234.25,181.81,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,1.478109372467145,1.1781093724671443
2023-06-16 09:51:26.703,0,0,0,0,10.03,10.06,28.2,28.2,28.5,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.13,29.31,26.32,28.12,24.1,1.05,1.07,0.82,10.05,56.34,233.77,333.58,1,0.0,0.0,0.0,0.0,27.180661554355424,27.061626837011545,1.3193384456445756,1.1383731629884544
2023-06-16 09:51:27.002,0,0,0,0,10.06,10.05,28.3,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.33,26.33,28.12,24.1,1.05,1.07,0.82,10.05,56.54,232.86,639.09,1,0.0,0.0,0.0,0.0,27.141012250071412,27.180661554355424,1.2589877499285862,1.0193384456445749
2023-06-16 09:51:27.302,0,0,0,0,10.02,10.05,28.3,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.33,26.33,28.11,24.1,1.06,1.07,0.82,9.8,56.54,232.51,760.57,1,0.0,0.0,0.0,0.0,27.141012250071412,27.021890627532855,1.2589877499285862,1.1781093724671443
2023-06-16 09:51:27.502,0,0,0,0,10.03,10.05,28.3,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.13,29.32,26.32,28.11,24.1,1.06,1.12,0.93,9.99,56.54,232.52,762.58,1,0.0,0.0,0.0,0.0,27.141012250071412,27.061626837011545,1.2589877499285862,1.1383731629884544
2023-06-16 09:51:27.801,0,0,0,0,10.03,10.06,28.3,28.2,28.4,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.13,29.32,26.32,28.12,24.1,1.08,1.14,0.93,9.99,56.36,232.59,764.48,1,0.0,0.0,0.0,0.0,27.180661554355424,27.061626837011545,1.2193384456445742,1.1383731629884544
2023-06-16 09:51:28.102,0,0,0,0,10.03,10.06,28.3,28.2,28.5,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.12,29.3,26.33,28.14,24.1,1.09,1.14,1.56,10.51,56.36,232.58,764.99,1,0.0,0.0,0.0,0.0,27.180661554355424,27.061626837011545,1.3193384456445756,1.1383731629884544
2023-06-16 09:51:28.301,0,0,0,0,10.06,10.06,28.3,28.2,28.5,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.12,29.3,26.33,28.14,24.1,1.09,1.17,2.28,10.83,56.36,232.58,765.89,1,0.0,0.0,0.0,0.0,27.180661554355424,27.180661554355424,1.3193384456445756,1.0193384456445749
2023-06-16 09:51:28.601,0,0,0,0,10.03,10.05,28.3,28.2,28.5,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.12,29.29,26.32,28.12,24.1,1.1,1.17,2.28,10.83,56.36,232.62,767.83,1,0.0,0.0,0.0,0.0,27.141012250071412,27.061626837011545,1.3589877499285876,1.1383731629884544
2023-06-16 09:51:28.902,0,0,0,0,9.99,10.06,28.3,28.2,28.5,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.12,29.29,26.32,28.12,24.1,1.1,1.17,2.7,17.8,56.36,232.65,766.53,1,0.0,0.0,0.0,0.0,27.180661554355424,26.90250738015044,1.3193384456445756,1.2974926198495602
2023-06-16 09:51:29.101,0,0,0,0,10.03,10.06,28.3,28.2,28.5,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.12,29.3,26.32,28.12,24.1,1.1,1.17,2.91,18.82,56.36,232.69,765.2,1,0.0,0.0,0.0,0.0,27.180661554355424,27.061626837011545,1.3193384456445756,1.1383731629884544
2023-06-16 09:51:29.402,0,0,0,0,10.03,10.05,28.3,28.2,28.5,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.12,29.29,26.32,28.12,24.1,1.09,1.18,2.91,18.82,56.35,232.73,761.42,1,0.0,0.0,0.0,0.0,27.141012250071412,27.061626837011545,1.3589877499285876,1.1383731629884544
2023-06-16 09:51:29.702,0,0,0,0,10.03,10.06,28.3,28.2,28.5,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.12,29.29,26.32,28.12,24.1,1.1,1.18,2.94,19.48,56.35,232.74,760.88,1,0.0,0.0,0.0,0.0,27.180661554355424,27.061626837011545,1.3193384456445756,1.1383731629884544
2023-06-16 09:51:29.902,0,0,0,0,10.03,10.05,28.3,28.2,28.5,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.13,29.3,26.32,28.12,24.1,1.1,1.17,2.96,20.15,56.35,232.71,761.83,1,0.0,0.0,0.0,0.0,27.141012250071412,27.061626837011545,1.3589877499285876,1.1383731629884544
2023-06-16 09:51:30.201,0,0,0,0,10.03,10.06,28.3,28.2,28.5,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.13,29.3,26.32,28.12,24.1,1.1,1.17,2.96,20.15,56.37,232.72,764.54,1,0.0,0.0,0.0,0.0,27.180661554355424,27.061626837011545,1.3193384456445756,1.1383731629884544
2023-06-16 09:51:30.501,0,0,0,0,10.06,10.03,28.3,28.2,28.5,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.3,26.32,28.12,24.1,1.1,1.17,2.96,20.49,56.37,232.72,764.97,1,0.0,0.0,0.0,0.0,27.061626837011545,27.180661554355424,1.438373162988455,1.0193384456445749
2023-06-16 09:51:30.701,0,0,0,0,10.06,10.06,28.3,28.2,28.5,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.3,26.33,28.11,24.1,1.1,1.17,2.94,20.5,56.37,232.71,765.74,1,0.0,0.0,0.0,0.0,27.180661554355424,27.180661554355424,1.3193384456445756,1.0193384456445749
2023-06-16 09:51:31.002,0,0,0,0,10.03,10.05,28.3,28.2,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.28,26.31,28.11,24.1,1.1,1.17,2.94,20.5,56.54,232.72,767.74,1,0.0,0.0,0.0,0.0,27.141012250071412,27.061626837011545,1.3589877499285876,1.1383731629884544
2023-06-16 09:51:31.303,0,0,0,0,10.03,10.06,28.3,28.2,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.28,26.31,28.12,24.1,1.09,1.17,2.96,20.49,56.54,232.68,768.6,1,0.0,0.0,0.0,0.0,27.180661554355424,27.061626837011545,1.3193384456445756,1.1383731629884544
2023-06-16 09:51:31.501,0,0,0,0,10.03,10.05,28.3,28.2,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.2,29.3,26.32,28.11,24.1,1.09,1.17,2.94,20.23,56.54,232.65,770.35,1,0.0,0.0,0.0,0.0,27.141012250071412,27.061626837011545,1.3589877499285876,1.1383731629884544
2023-06-16 09:51:31.801,0,0,0,0,10.06,10.05,28.3,28.2,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.2,29.3,26.32,28.11,24.1,1.1,1.17,2.94,20.23,56.36,232.61,771.8,1,0.0,0.0,0.0,0.0,27.141012250071412,27.180661554355424,1.3589877499285876,1.0193384456445749
2023-06-16 09:51:32.101,0,0,0,0,10.06,10.05,28.3,28.2,28.5,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.23,29.29,26.32,28.11,24.1,1.1,1.17,2.94,20.29,56.36,232.6,772.23,1,0.0,0.0,0.0,0.0,27.141012250071412,27.180661554355424,1.3589877499285876,1.0193384456445749
2023-06-16 09:51:32.302,0,0,0,0,10.03,10.06,28.3,28.2,28.5,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.26,29.29,26.32,28.11,24.1,1.1,1.17,2.95,20.19,56.36,232.58,772.51,1,0.0,0.0,0.0,0.0,27.180661554355424,27.061626837011545,1.3193384456445756,1.1383731629884544
2023-06-16 09:51:32.603,0,0,0,0,10.06,10.05,28.3,28.2,28.5,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.26,29.3,26.33,28.12,24.1,1.1,1.17,2.93,20.19,56.39,232.51,772.36,1,0.0,0.0,0.0,0.0,27.141012250071412,27.180661554355424,1.3589877499285876,1.0193384456445749
2023-06-16 09:51:32.901,0,0,0,0,10.03,10.06,28.3,28.2,28.5,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.26,29.3,26.33,28.12,24.1,1.1,1.17,2.93,20.37,56.39,232.49,772.75,1,0.0,0.0,0.0,0.0,27.180661554355424,27.061626837011545,1.3193384456445756,1.1383731629884544
2023-06-16 09:51:33.103,0,0,0,0,10.02,10.06,28.3,28.2,28.5,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.26,29.29,26.33,28.1,24.1,1.1,1.17,2.94,20.45,56.39,232.43,771.83,1,0.0,0.0,0.0,0.0,27.180661554355424,27.021890627532855,1.3193384456445756,1.1781093724671443
2023-06-16 09:51:33.401,0,0,0,0,10.03,10.05,28.3,28.2,28.5,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.31,29.3,26.33,28.1,24.1,1.1,1.17,2.95,20.45,56.49,232.42,771.2,1,0.0,0.0,0.0,0.0,27.141012250071412,27.061626837011545,1.3589877499285876,1.1383731629884544
2023-06-16 09:51:33.701,0,0,0,0,10.03,10.07,28.3,28.2,28.5,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.31,29.3,26.34,28.12,24.1,1.1,1.17,2.95,20.45,56.49,232.36,770.27,1,0.0,0.0,0.0,0.0,27.220281990713204,27.061626837011545,1.2797180092867961,1.1383731629884544
2023-06-16 09:51:33.901,0,0,0,0,10.03,10.06,28.3,28.2,28.5,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.3,26.34,28.12,24.1,1.1,1.17,2.94,20.36,56.49,232.09,768.08,1,0.0,0.0,0.0,0.0,27.180661554355424,27.061626837011545,1.3193384456445756,1.1383731629884544
2023-06-16 09:51:34.202,0,0,0,0,10.02,10.06,28.3,28.2,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.3,26.33,28.11,24.1,1.1,1.17,2.95,20.36,56.34,231.62,762.24,1,0.0,0.0,0.0,0.0,27.180661554355424,27.021890627532855,1.3193384456445756,1.1781093724671443
2023-06-16 09:51:34.502,0,0,0,0,10.03,10.06,28.3,28.2,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,29.32,26.33,28.11,24.1,1.09,1.17,2.95,20.16,56.34,231.51,760.02,1,0.0,0.0,0.0,0.0,27.180661554355424,27.061626837011545,1.3193384456445756,1.1383731629884544
2023-06-16 09:51:34.703,0,0,0,0,10.09,10.06,28.3,28.2,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,29.32,26.33,28.11,24.1,1.09,1.17,2.95,20.05,56.34,231.56,759.74,1,0.0,0.0,0.0,0.0,27.180661554355424,27.299436459533922,1.3193384456445756,0.9005635404660772
2023-06-16 09:51:35.002,0,0,0,0,10.06,10.06,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,29.35,26.32,28.11,24.1,1.1,1.18,2.94,20.05,56.54,232.08,764.92,1,0.0,0.0,0.0,0.0,27.180661554355424,27.180661554355424,1.3193384456445756,1.1193384456445763
2023-06-16 09:51:35.303,0,0,0,0,10.03,10.06,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,29.35,26.32,28.11,24.1,1.1,1.18,2.94,20.04,56.54,232.31,766.75,1,0.0,0.0,0.0,0.0,27.180661554355424,27.061626837011545,1.3193384456445756,1.2383731629884558
2023-06-16 09:51:35.503,0,0,0,0,10.06,10.06,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.37,26.32,28.11,24.1,1.1,1.17,2.94,20.12,56.54,232.39,767.45,1,0.0,0.0,0.0,0.0,27.180661554355424,27.180661554355424,1.3193384456445756,1.1193384456445763
2023-06-16 09:51:35.803,0,0,0,0,10.09,10.07,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.37,26.32,28.11,24.1,1.1,1.17,2.93,20.12,56.37,232.4,765.0,1,0.0,0.0,0.0,0.0,27.220281990713204,27.299436459533922,1.2797180092867961,1.0005635404660786
2023-06-16 09:51:36.101,0,0,0,0,10.06,10.07,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.38,26.32,28.12,24.1,1.1,1.17,2.93,20.19,56.37,232.4,764.34,1,0.0,0.0,0.0,0.0,27.220281990713204,27.180661554355424,1.2797180092867961,1.1193384456445763
2023-06-16 09:51:36.303,0,0,0,0,10.06,10.07,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.38,26.32,28.12,24.1,1.1,1.17,2.94,20.08,56.52,232.4,765.1,1,0.0,0.0,0.0,0.0,27.220281990713204,27.180661554355424,1.2797180092867961,1.1193384456445763
2023-06-16 09:51:36.602,0,0,0,0,10.06,10.06,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.4,26.33,28.12,24.1,1.1,1.17,2.94,20.08,56.52,232.41,768.45,1,0.0,0.0,0.0,0.0,27.180661554355424,27.180661554355424,1.3193384456445756,1.1193384456445763
2023-06-16 09:51:36.902,0,0,0,0,10.03,10.06,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.4,26.33,28.12,24.1,1.09,1.17,2.94,19.88,56.52,232.41,770.64,1,0.0,0.0,0.0,0.0,27.180661554355424,27.061626837011545,1.3193384456445756,1.2383731629884558
2023-06-16 09:51:37.103,0,0,0,0,10.03,10.07,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.41,26.32,28.13,24.1,1.09,1.17,2.93,19.53,56.42,232.41,771.56,1,0.0,0.0,0.0,0.0,27.220281990713204,27.061626837011545,1.2797180092867961,1.2383731629884558
2023-06-16 09:51:37.402,0,0,0,0,10.03,10.05,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.44,26.32,28.13,24.1,1.1,1.17,2.94,19.53,56.42,232.38,771.51,1,0.0,0.0,0.0,0.0,27.141012250071412,27.061626837011545,1.3589877499285876,1.2383731629884558
2023-06-16 09:51:37.702,0,0,0,0,10.06,10.05,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.44,26.32,28.12,24.1,1.1,1.17,2.94,19.42,56.42,232.38,770.86,1,0.0,0.0,0.0,0.0,27.141012250071412,27.180661554355424,1.3589877499285876,1.1193384456445763
2023-06-16 09:51:37.903,0,0,0,0,10.06,10.06,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.57,29.45,26.32,28.12,24.1,1.1,1.18,2.93,19.69,56.37,232.37,770.33,1,0.0,0.0,0.0,0.0,27.180661554355424,27.180661554355424,1.3193384456445756,1.1193384456445763
2023-06-16 09:51:38.202,0,0,0,0,10.03,10.06,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.57,29.45,26.33,28.12,24.1,1.1,1.17,2.93,19.69,56.37,232.3,769.3,1,0.0,0.0,0.0,0.0,27.180661554355424,27.061626837011545,1.3193384456445756,1.2383731629884558
2023-06-16 09:51:38.502,0,0,0,0,10.09,10.05,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.61,29.49,26.33,28.12,24.1,1.1,1.17,2.93,20.07,56.37,232.28,769.08,1,0.0,0.0,0.0,0.0,27.141012250071412,27.299436459533922,1.3589877499285876,1.0005635404660786
2023-06-16 09:51:38.702,0,0,0,0,10.03,10.07,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.61,29.49,26.32,28.13,24.1,1.1,1.18,2.93,20.14,56.51,232.26,769.09,1,0.0,0.0,0.0,0.0,27.220281990713204,27.061626837011545,1.2797180092867961,1.2383731629884558
2023-06-16 09:51:39.003,0,0,0,0,10.06,10.07,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.64,29.51,26.33,28.13,24.1,1.1,1.17,2.93,20.14,56.51,232.27,769.74,1,0.0,0.0,0.0,0.0,27.220281990713204,27.180661554355424,1.2797180092867961,1.1193384456445763
2023-06-16 09:51:39.303,0,0,0,0,10.03,10.07,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.64,29.51,26.33,28.12,24.1,1.1,1.17,2.93,20.19,56.51,232.26,769.71,1,0.0,0.0,0.0,0.0,27.220281990713204,27.061626837011545,1.2797180092867961,1.2383731629884558
2023-06-16 09:51:39.702,0,0,0,0,10.06,10.06,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.69,29.53,26.33,28.11,24.1,1.09,1.17,2.93,20.26,56.36,232.27,767.16,1,0.0,0.0,0.0,0.0,27.180661554355424,27.180661554355424,1.3193384456445756,1.1193384456445763
2023-06-16 09:51:39.902,0,0,0,0,10.06,10.06,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.72,29.56,26.33,28.11,24.1,1.09,1.17,2.93,20.8,56.36,232.29,754.95,1,0.0,0.0,0.0,0.0,27.180661554355424,27.180661554355424,1.3193384456445756,1.1193384456445763
2023-06-16 09:51:40.202,0,0,0,0,10.06,10.06,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.72,29.56,26.33,28.13,24.1,1.1,1.17,2.93,20.8,56.36,232.49,693.41,1,0.0,0.0,0.0,0.0,27.180661554355424,27.180661554355424,1.3193384456445756,1.1193384456445763
2023-06-16 09:51:40.502,0,0,0,0,10.03,10.06,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.74,29.58,26.33,28.13,24.1,1.1,1.18,2.93,21.0,56.53,232.6,665.4,1,0.0,0.0,0.0,0.0,27.180661554355424,27.061626837011545,1.3193384456445756,1.2383731629884558
2023-06-16 09:51:40.702,0,0,0,0,10.02,10.05,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.74,29.58,26.33,28.12,24.1,1.1,1.18,2.93,20.77,56.53,232.69,636.76,1,0.0,0.0,0.0,0.0,27.141012250071412,27.021890627532855,1.3589877499285876,1.2781093724671457
2023-06-16 09:51:41.003,0,0,0,0,10.03,10.07,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,29.61,26.34,28.12,24.1,1.1,1.18,2.93,20.77,56.53,232.72,619.44,1,0.0,0.0,0.0,0.0,27.220281990713204,27.061626837011545,1.2797180092867961,1.2383731629884558
2023-06-16 09:51:41.301,0,0,0,0,10.06,10.06,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,29.61,26.34,28.11,24.1,1.1,1.18,2.93,20.34,56.36,232.69,619.83,1,0.0,0.0,0.0,0.0,27.180661554355424,27.180661554355424,1.3193384456445756,1.1193384456445763
2023-06-16 09:51:41.503,0,0,0,0,10.06,10.07,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.8,29.64,26.32,28.11,24.1,1.1,1.18,2.93,19.9,56.36,232.66,618.92,1,0.0,0.0,0.0,0.0,27.220281990713204,27.180661554355424,1.2797180092867961,1.1193384456445763
