TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_out,phe_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 09:51:41.801,0,0,0,0,10.09,10.07,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.84,29.64,26.32,28.11,24.1,1.1,1.18,2.93,19.9,56.36,232.67,616.68,1,0.0,0.0,0.0,0.0,27.220281990713204,27.299436459533922,1.2797180092867961,1.0005635404660786
2023-06-16 09:51:42.101,0,0,0,0,10.06,10.07,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.84,29.67,26.34,28.11,24.1,1.1,1.17,2.93,19.98,56.36,232.66,615.66,1,0.0,0.0,0.0,0.0,27.220281990713204,27.180661554355424,1.2797180092867961,1.1193384456445763
2023-06-16 09:51:42.303,0,0,0,0,10.03,10.07,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.88,29.67,26.34,28.11,24.1,1.1,1.17,2.92,20.19,56.36,232.62,614.48,1,0.0,0.0,0.0,0.0,27.220281990713204,27.061626837011545,1.2797180092867961,1.2383731629884558
2023-06-16 09:51:42.602,0,0,0,0,10.03,10.07,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.88,29.7,26.31,28.1,24.1,1.1,1.17,2.92,20.19,56.36,232.61,615.38,1,0.0,0.0,0.0,0.0,27.220281990713204,27.061626837011545,1.2797180092867961,1.2383731629884558
2023-06-16 09:51:42.902,0,0,0,0,10.06,10.07,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.92,29.7,26.31,28.1,24.1,1.1,1.18,2.92,20.33,56.41,232.64,616.4,1,0.0,0.0,0.0,0.0,27.220281990713204,27.180661554355424,1.2797180092867961,1.1193384456445763
2023-06-16 09:51:43.102,0,0,0,0,10.03,10.06,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.92,29.73,26.33,28.12,24.1,1.1,1.18,2.91,20.39,56.41,232.68,617.74,1,0.0,0.0,0.0,0.0,27.180661554355424,27.061626837011545,1.3193384456445756,1.2383731629884558
2023-06-16 09:51:43.402,0,0,0,0,10.03,10.05,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.95,29.75,26.33,28.12,24.1,1.1,1.17,2.92,20.39,56.41,232.79,619.2,1,0.0,0.0,0.0,0.0,27.141012250071412,27.061626837011545,1.3589877499285876,1.2383731629884558
2023-06-16 09:51:43.702,0,0,0,0,10.03,10.07,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.95,29.75,26.33,28.12,24.1,1.1,1.17,2.92,20.18,56.35,232.82,619.59,1,0.0,0.0,0.0,0.0,27.220281990713204,27.061626837011545,1.2797180092867961,1.2383731629884558
2023-06-16 09:51:43.901,0,0,0,0,10.06,10.07,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,29.79,26.33,28.12,24.1,1.1,1.17,2.93,20.36,56.35,232.84,619.81,1,0.0,0.0,0.0,0.0,27.220281990713204,27.180661554355424,1.2797180092867961,1.1193384456445763
2023-06-16 09:51:44.201,0,0,0,0,10.06,10.07,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,29.79,26.31,28.12,24.1,1.1,1.17,2.92,20.36,56.35,232.87,620.14,1,0.0,0.0,0.0,0.0,27.220281990713204,27.180661554355424,1.2797180092867961,1.1193384456445763
2023-06-16 09:51:44.502,0,0,0,0,10.03,10.06,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.99,29.81,26.31,28.12,24.1,1.1,1.17,2.92,20.36,56.53,232.88,620.15,1,0.0,0.0,0.0,0.0,27.180661554355424,27.061626837011545,1.3193384456445756,1.2383731629884558
2023-06-16 09:51:44.702,0,0,0,0,10.06,10.07,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.99,29.81,26.32,28.12,24.1,1.1,1.17,2.93,20.34,56.53,232.88,619.49,1,0.0,0.0,0.0,0.0,27.220281990713204,27.180661554355424,1.2797180092867961,1.1193384456445763
2023-06-16 09:51:45.101,0,0,0,0,10.06,10.07,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.04,29.85,26.32,28.13,24.1,1.1,1.18,2.92,20.16,56.36,232.85,617.57,1,0.0,0.0,0.0,0.0,27.220281990713204,27.180661554355424,1.2797180092867961,1.1193384456445763
2023-06-16 09:51:45.403,0,0,0,0,10.06,10.06,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,29.85,26.32,28.13,24.1,1.1,1.17,2.92,20.16,56.36,232.85,617.57,1,0.0,0.0,0.0,0.0,27.180661554355424,27.180661554355424,1.3193384456445756,1.1193384456445763
2023-06-16 09:51:45.601,0,0,0,0,10.03,10.07,28.3,28.3,28.5,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,29.88,26.33,28.12,24.1,1.1,1.17,2.92,20.41,56.36,139.68,368.83,1,0.0,0.0,0.0,0.0,27.220281990713204,27.061626837011545,1.2797180092867961,1.2383731629884558
2023-06-16 09:51:45.901,0,0,0,0,10.03,10.06,28.3,28.3,28.5,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.1,29.92,26.33,28.12,24.1,1.1,1.17,2.93,20.72,56.33,139.68,368.83,1,0.0,0.0,0.0,0.0,27.180661554355424,27.061626837011545,1.3193384456445756,1.2383731629884558
2023-06-16 09:51:46.101,0,0,0,0,10.06,10.06,28.3,28.3,28.5,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.1,29.92,26.32,28.13,24.1,1.1,1.18,2.92,20.72,56.33,139.68,368.83,1,0.0,0.0,0.0,0.0,27.180661554355424,27.180661554355424,1.3193384456445756,1.1193384456445763
2023-06-16 09:51:46.402,0,0,0,0,10.09,10.07,28.3,28.3,28.5,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.12,29.95,26.32,28.13,24.1,1.1,1.18,2.92,20.66,56.33,46.57,122.99,1,0.0,0.0,0.0,0.0,27.220281990713204,27.299436459533922,1.2797180092867961,1.0005635404660786
2023-06-16 09:51:46.701,0,0,0,0,10.03,10.07,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.12,29.95,26.32,28.12,24.1,1.1,1.17,3.09,20.21,56.33,46.57,122.99,1,0.0,0.0,0.0,0.0,27.220281990713204,27.061626837011545,1.2797180092867961,1.2383731629884558
2023-06-16 09:51:47.002,0,0,0,0,10.03,10.08,28.3,28.3,28.5,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.14,29.97,26.32,28.12,24.1,1.1,1.17,3.77,20.21,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.25987360914985,27.061626837011545,1.2401263908501505,1.2383731629884558
2023-06-16 09:51:47.202,0,0,0,0,10.09,10.06,28.3,28.3,28.5,28.4,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.14,29.97,26.33,28.11,24.1,1.1,1.17,3.77,19.99,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.180661554355424,27.299436459533922,1.3193384456445756,1.0005635404660786
2023-06-16 09:51:47.603,0,0,0,0,10.09,10.06,28.3,28.3,28.5,28.4,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.19,30.0,26.33,28.11,24.1,1.1,1.17,4.66,19.52,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,27.180661554355424,27.299436459533922,1.3193384456445756,1.0005635404660786
2023-06-16 09:51:47.802,0,0,0,0,10.03,10.07,28.3,28.3,28.5,28.4,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.19,30.0,26.34,28.12,24.1,1.1,1.17,5.82,19.52,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,27.220281990713204,27.061626837011545,1.2797180092867961,1.2383731629884558
2023-06-16 09:51:48.002,0,0,0,0,9.97,10.07,28.3,28.3,28.5,28.4,0,1,23.5,0.5,29.0,1.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,30.04,26.32,28.12,24.1,1.1,1.17,5.82,19.58,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,27.220281990713204,26.82277252400536,1.2797180092867961,1.477227475994642
2023-06-16 09:51:48.302,0,0,0,0,10.03,10.03,28.3,28.3,28.5,28.4,150,1,23.5,12.0,29.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,30.04,26.32,28.13,24.1,1.1,1.17,6.34,19.79,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.061626837011545,1.438373162988455,1.2383731629884558
2023-06-16 09:51:48.502,0,0,0,0,10.21,9.94,28.3,28.3,28.5,28.4,400,1,23.5,15.0,29.0,70.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.22,30.08,26.32,28.13,24.1,1.1,1.17,10.38,19.79,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,27.77196472253746,1.7970498209618313,0.5280352774625392
2023-06-16 09:51:48.802,0,0,0,0,10.45,9.67,28.3,28.3,28.5,28.4,700,1,23.0,16.5,30.0,70.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.22,30.08,26.32,28.11,24.1,1.1,1.17,10.38,20.27,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,25.612439122613296,28.704949257782516,2.8875608773867043,-0.40494925778251556
2023-06-16 09:51:49.101,0,0,0,0,10.69,9.47,28.3,28.3,28.5,28.5,1050,1,23.5,13.5,30.0,59.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.23,30.09,26.32,28.11,24.1,1.1,1.17,18.74,20.54,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,24.790173136270937,29.62236980692802,3.709826863729063,-1.3223698069280196
2023-06-16 09:51:49.301,0,0,0,0,10.86,9.36,28.3,28.3,28.5,28.5,1300,1,23.5,11.0,30.0,28.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.23,30.09,26.32,28.11,24.1,1.1,1.17,18.74,20.54,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,24.33248648797172,30.263123981709782,4.167513512028279,-1.9631239817097814
2023-06-16 09:51:49.502,0,0,0,0,11.12,9.26,28.3,28.3,28.5,28.5,1500,1,23.5,13.5,30.0,30.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,30.11,26.32,28.11,24.1,1.1,1.17,19.68,20.39,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,23.9129716087333,31.229044260800833,4.587028391266699,-2.9290442608008327
2023-06-16 09:51:49.802,0,0,0,0,11.41,9.11,28.3,28.3,28.5,28.5,1750,1,23.5,16.5,30.0,33.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.26,30.11,26.32,28.11,24.1,1.1,1.17,15.74,20.49,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,23.277423262719253,32.287107760507126,5.222576737280747,-3.9871077605071257
2023-06-16 09:51:50.101,0,0,0,0,11.6,8.96,28.3,28.3,28.5,28.5,2050,1,23.0,20.5,30.0,36.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.26,30.14,26.32,28.12,24.1,1.1,1.17,15.74,20.49,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,22.634149550004167,32.9696947591699,5.865850449995833,-4.6696947591698965
2023-06-16 09:51:50.301,0,0,0,0,11.72,8.83,28.3,28.3,28.5,28.5,2400,1,23.0,26.5,30.0,41.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.14,26.32,28.12,24.1,1.09,1.17,18.71,20.44,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,22.070220929781783,33.39659742266093,6.429779070218217,-5.096597422660931
2023-06-16 09:51:50.601,0,0,0,0,11.89,8.63,28.3,28.3,28.5,28.5,2800,1,23.0,30.5,30.0,42.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.19,26.34,28.11,24.1,1.09,1.18,24.66,20.74,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,21.190615612797274,33.99593493122978,7.309384387202726,-5.6959349312297824
2023-06-16 09:51:50.801,0,0,0,0,11.89,8.49,28.3,28.3,28.5,28.5,2900,1,23.0,31.5,30.0,43.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.19,26.34,28.11,24.1,1.1,1.18,24.66,20.74,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,20.56594385079552,33.99593493122978,7.93405614920448,-5.6959349312297824
2023-06-16 09:51:51.101,0,0,0,0,11.99,8.23,28.3,28.3,28.5,28.5,3000,1,22.5,35.0,30.0,45.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.2,26.32,28.1,24.1,1.1,1.18,31.64,20.74,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,19.38546923805626,34.34556289189652,9.11453076194374,-6.04556289189652
2023-06-16 09:51:51.401,0,0,0,0,12.11,7.95,28.3,28.3,28.5,28.5,3200,1,22.5,39.5,31.0,48.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.27,30.2,26.32,28.1,24.1,1.1,1.17,35.52,20.74,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,18.083121870114667,34.76231150821553,10.416878129885333,-6.462311508215532
2023-06-16 09:51:51.701,0,0,0,0,12.3,7.66,28.3,28.3,28.5,28.5,3300,0,22.5,42.0,31.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.27,30.23,26.33,28.11,24.1,1.1,1.17,35.52,20.48,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,16.698193131315406,35.41602710768706,11.801806868684594,-7.1160271076870565
2023-06-16 09:51:51.901,0,0,0,0,12.37,7.44,28.3,28.3,28.5,28.5,3250,0,22.5,42.0,31.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.25,26.33,28.11,24.1,1.1,1.17,40.66,20.17,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,15.62158477923316,35.65500745243975,12.87841522076684,-7.355007452439747
2023-06-16 09:51:52.202,0,0,0,0,12.39,6.98,28.3,28.3,28.5,28.5,3250,0,22.5,40.5,31.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.25,26.34,28.1,24.1,1.1,1.17,44.24,20.17,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,13.292367237428778,35.72310578686091,15.207632762571222,-7.423105786860912
2023-06-16 09:51:52.502,0,0,0,0,12.39,6.6,28.3,28.3,28.5,28.5,3250,0,22.5,39.5,31.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.25,26.34,28.1,24.1,1.1,1.18,44.24,20.05,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,11.281250743784824,35.72310578686091,17.218749256215176,-7.423105786860912
2023-06-16 09:51:52.701,0,0,0,0,12.39,6.13,28.3,28.3,28.5,28.5,3300,0,22.5,39.0,31.0,47.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.25,26.32,28.1,24.1,1.1,1.18,44.36,20.17,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,35.72310578686091,19.82813666929519,-7.423105786860912
2023-06-16 09:51:53.001,0,0,0,0,12.42,5.62,28.3,28.3,28.5,28.5,3350,0,22.5,38.0,31.0,46.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.28,26.32,28.1,24.1,1.1,1.17,42.91,20.17,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,5.667171978139606,35.825102665613144,22.832828021860394,-7.525102665613144
2023-06-16 09:51:53.202,0,0,0,0,12.47,5.38,28.4,28.5,28.5,28.5,3450,0,22.5,37.5,31.0,46.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.28,26.32,28.11,24.1,1.09,1.18,42.91,20.23,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,4.182812671801571,35.99469766734654,24.31718732819843,-7.494697667346543
2023-06-16 09:51:53.502,0,0,0,0,12.51,5.01,28.4,28.5,28.5,28.5,3550,0,22.5,37.5,31.0,45.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.3,30.27,26.32,28.11,24.1,1.09,1.18,41.8,20.1,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7950085971772864,36.130015850540076,26.704991402822714,-7.630015850540076
2023-06-16 09:51:53.802,0,0,0,0,12.56,4.78,28.4,28.5,28.5,28.6,3650,0,22.5,38.0,31.0,46.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.3,30.27,26.34,28.11,24.1,1.09,1.18,41.08,20.1,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,0.24382313000967315,36.29871919371334,28.256176869990327,-7.798719193713339
2023-06-16 09:51:54.003,0,0,0,0,12.63,4.61,28.4,28.5,28.5,28.6,3700,0,22.5,38.0,31.0,46.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.31,30.29,26.33,28.11,24.1,1.1,1.18,41.08,20.1,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.9388157321066046,36.53408044162035,29.438815732106605,-8.034080441620347
2023-06-16 09:51:54.202,0,0,0,0,12.61,4.55,28.4,28.6,28.5,28.6,3800,0,22.5,38.5,31.0,46.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.31,30.29,26.33,28.1,24.1,1.1,1.18,40.91,19.76,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,36.46693194900837,29.863976516695402,-7.866931949008368
2023-06-16 09:51:54.504,0,0,0,0,12.83,4.51,28.4,28.6,28.5,28.6,3850,0,22.5,39.0,31.0,47.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.29,26.34,28.1,24.1,1.1,1.17,41.21,19.76,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,37.20132439572859,30.149744818738384,-8.60132439572859
2023-06-16 09:51:54.802,0,0,0,0,13.43,4.48,28.4,28.6,28.5,28.9,3900,0,22.5,39.5,31.0,48.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.29,26.34,28.09,24.1,1.1,1.17,41.21,19.77,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,39.15845038713792,30.365313982720863,-10.558450387137917
2023-06-16 09:51:55.002,0,0,0,0,13.48,4.48,28.4,28.6,28.5,28.9,3950,0,22.5,39.5,31.0,48.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.31,26.33,28.1,24.1,1.1,1.17,41.82,19.55,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,39.318635224215484,30.365313982720863,-10.718635224215483
2023-06-16 09:51:55.302,0,0,0,0,13.55,4.44,28.4,28.6,28.5,28.9,3950,0,22.5,40.0,31.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.3,30.31,26.33,28.1,24.1,1.1,1.17,42.29,19.55,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,39.54216532220522,30.654420936515294,-10.94216532220522
2023-06-16 09:51:55.501,0,0,0,0,13.55,4.44,28.4,28.6,28.5,28.9,4000,0,22.5,40.0,31.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.3,30.29,26.32,28.1,24.1,1.1,1.17,42.29,19.78,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,39.54216532220522,30.654420936515294,-10.94216532220522
2023-06-16 09:51:55.802,0,0,0,0,13.62,4.4,28.4,28.8,28.5,29.3,4000,0,22.5,40.0,31.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.29,26.32,28.1,24.1,1.1,1.17,42.79,19.81,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.4454777473881677,39.764852151666105,30.945477747388168,-10.964852151666104
2023-06-16 09:51:56.101,0,0,0,0,13.69,4.33,28.4,28.8,28.5,29.3,4000,0,22.5,40.0,31.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.24,26.33,28.1,24.1,1.09,1.17,43.01,19.81,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.9596143908580075,39.98670318490878,31.459614390858007,-11.186703184908776
2023-06-16 09:51:56.302,0,0,0,0,13.74,4.3,28.4,28.8,28.5,29.3,4000,0,22.5,40.0,31.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.24,26.33,28.1,24.1,1.1,1.17,43.01,19.95,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,40.144660581473374,31.68185950933008,-11.344660581473374
2023-06-16 09:51:56.602,0,0,0,0,13.76,4.24,28.5,28.9,28.5,29.6,4000,0,22.5,40.0,31.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.14,26.33,28.1,24.1,1.1,1.17,43.13,19.96,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.6298470817199586,40.20772578861738,32.12984708171996,-11.307725788617383
2023-06-16 09:51:56.903,0,0,0,0,13.74,4.19,28.5,28.9,28.5,29.6,4000,0,22.5,40.5,31.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.27,30.14,26.33,28.1,24.1,1.1,1.18,43.13,19.96,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.006802074864993,40.144660581473374,32.50680207486499,-11.244660581473376
2023-06-16 09:51:57.103,0,0,0,0,13.76,4.18,28.5,28.9,28.5,29.6,4000,0,22.5,40.0,31.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.27,30.04,26.33,28.11,24.1,1.09,1.18,43.12,19.94,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.082595993849168,40.20772578861738,32.58259599384917,-11.307725788617383
2023-06-16 09:51:57.403,0,0,0,0,13.76,4.15,28.5,28.9,28.5,29.6,4000,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.27,30.04,26.33,28.11,24.1,1.09,1.18,43.11,20.13,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.310793894466485,40.20772578861738,32.810793894466485,-11.307725788617383
2023-06-16 09:51:57.602,0,0,0,0,13.79,4.13,28.5,29.0,28.5,29.6,4000,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.27,29.92,26.33,28.1,24.1,1.1,1.17,43.11,20.13,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.463611777801702,40.30219796426479,32.9636117778017,-11.302197964264792
2023-06-16 09:51:57.904,0,0,0,0,13.79,4.11,28.5,29.0,28.5,29.6,4000,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,29.92,26.33,28.1,24.1,1.1,1.17,43.2,20.17,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.616983935700716,40.30219796426479,33.116983935700716,-11.302197964264792
2023-06-16 09:51:58.201,0,0,0,0,13.79,4.09,28.5,29.0,28.5,30.0,4050,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,29.83,26.33,28.11,24.1,1.1,1.17,43.13,20.17,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,40.30219796426479,33.27091516757736,-11.302197964264792
2023-06-16 09:51:58.402,0,0,0,0,13.69,4.09,28.5,29.0,28.5,30.0,4050,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,29.72,26.33,28.11,24.1,1.1,1.17,43.13,20.38,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,39.98670318490878,33.27091516757736,-10.986703184908777
2023-06-16 09:51:58.702,0,0,0,0,13.79,4.09,28.5,29.1,28.6,30.0,4050,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,29.72,26.32,28.11,24.1,1.1,1.17,43.11,20.16,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,40.30219796426479,33.37091516757736,-11.20219796426479
2023-06-16 09:51:58.902,0,0,0,0,13.76,4.09,28.5,29.1,28.6,30.0,4050,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.06,29.64,26.32,28.11,24.1,1.1,1.17,43.14,20.16,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,40.20772578861738,33.37091516757736,-11.10772578861738
2023-06-16 09:51:59.101,0,0,0,0,13.76,4.08,28.5,29.1,28.6,30.5,4050,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.06,29.64,26.33,28.1,24.1,1.1,1.17,43.14,20.16,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.848091953989353,40.20772578861738,33.448091953989355,-11.10772578861738
2023-06-16 09:51:59.402,0,0,0,0,13.81,4.08,28.5,29.1,28.6,30.5,4050,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,29.54,26.33,28.1,24.1,1.1,1.17,43.16,20.05,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.848091953989353,40.36509590254428,33.448091953989355,-11.265095902544282
2023-06-16 09:51:59.702,0,0,0,0,13.81,4.11,28.5,29.1,28.6,30.5,4050,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,29.54,26.33,28.1,24.1,1.09,1.18,43.12,20.05,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.616983935700716,40.36509590254428,33.21698393570072,-11.265095902544282
2023-06-16 09:51:59.903,0,0,0,0,13.76,4.09,28.5,29.1,28.6,30.5,4050,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.84,29.46,26.33,28.1,24.1,1.1,1.18,43.12,20.09,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,40.20772578861738,33.37091516757736,-11.10772578861738
2023-06-16 09:52:00.202,0,0,0,0,13.76,4.11,28.6,29.3,28.6,30.9,4050,0,22.5,40.5,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.84,29.46,26.32,28.09,24.1,1.1,1.18,43.13,19.95,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.616983935700716,40.20772578861738,33.21698393570072,-10.90772578861738
2023-06-16 09:52:00.402,0,0,0,0,13.74,4.12,28.6,29.3,28.6,30.9,4050,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.74,29.39,26.32,28.09,24.1,1.1,1.17,43.14,19.95,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.540228273991602,40.144660581473374,33.1402282739916,-10.844660581473374
2023-06-16 09:52:00.701,0,0,0,0,13.69,4.12,28.6,29.3,28.6,30.9,4050,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.74,29.39,26.33,28.08,24.1,1.1,1.17,43.14,19.94,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.540228273991602,39.98670318490878,33.1402282739916,-10.686703184908776
2023-06-16 09:52:01.002,0,0,0,0,13.79,4.13,28.6,29.3,28.6,30.9,4050,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.63,29.31,26.33,28.08,24.1,1.1,1.17,43.14,20.18,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.463611777801702,40.30219796426479,33.063611777801704,-11.002197964264791
2023-06-16 09:52:01.302,0,0,0,0,13.69,4.13,28.6,29.5,28.6,31.3,4050,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.63,29.31,26.33,28.08,24.1,1.09,1.18,43.14,20.18,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.463611777801702,39.98670318490878,33.063611777801704,-10.486703184908777
2023-06-16 09:52:01.501,0,0,0,0,13.74,4.13,28.6,29.5,28.6,31.3,4050,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.23,26.33,28.08,24.1,1.1,1.17,43.14,20.28,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.463611777801702,40.144660581473374,33.063611777801704,-10.644660581473374
2023-06-16 09:52:01.801,0,0,0,0,13.79,4.13,28.6,29.5,28.6,31.3,4050,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.23,26.33,28.07,24.1,1.1,1.17,43.12,20.22,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.463611777801702,40.30219796426479,33.063611777801704,-10.802197964264792
2023-06-16 09:52:02.101,0,0,0,0,13.74,4.18,28.7,29.7,28.6,31.3,4050,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.44,29.13,26.33,28.07,24.1,1.1,1.17,43.14,20.22,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.082595993849168,40.144660581473374,32.68259599384917,-10.444660581473375
2023-06-16 09:52:02.303,0,0,0,0,13.76,4.19,28.7,29.7,28.6,31.3,4050,0,22.5,40.5,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.13,26.33,28.08,24.1,1.09,1.18,43.14,20.07,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.006802074864993,40.20772578861738,32.606802074864994,-10.507725788617382
2023-06-16 09:52:02.602,0,0,0,0,13.79,4.22,28.7,29.7,28.6,31.8,4050,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.02,26.33,28.08,24.1,1.09,1.18,43.14,20.05,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.7802284216227235,40.30219796426479,32.380228421622725,-10.602197964264793
2023-06-16 09:52:02.803,0,0,0,0,13.81,4.24,28.7,29.7,28.6,31.8,4050,0,22.5,40.5,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.24,29.02,26.33,28.08,24.1,1.1,1.18,43.12,20.05,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.6298470817199586,40.36509590254428,32.22984708171996,-10.665095902544284
2023-06-16 09:52:03.102,0,0,0,0,13.81,4.28,28.8,30.0,28.7,31.8,4000,0,22.5,40.5,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.24,28.91,26.32,28.08,24.1,1.1,1.18,43.12,20.16,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.330666997725473,40.36509590254428,32.030666997725476,-10.365095902544283
2023-06-16 09:52:03.402,0,0,0,0,13.86,4.3,28.8,30.0,28.7,31.8,4000,0,22.5,40.5,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,28.91,26.32,28.08,24.1,1.1,1.18,43.22,20.23,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,40.52204967116785,31.88185950933008,-10.52204967116785
2023-06-16 09:52:03.602,0,0,0,0,13.88,4.36,28.8,30.0,28.7,32.1,4000,0,22.5,40.5,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,28.79,26.33,28.07,24.1,1.1,1.18,43.22,20.23,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.738515974622885,40.58471518272887,31.438515974622884,-10.584715182728871
2023-06-16 09:52:03.801,0,0,0,0,13.91,4.36,28.8,30.0,28.7,32.1,4000,0,22.5,40.5,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.07,28.79,26.33,28.07,24.1,1.1,1.18,43.22,20.24,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.738515974622885,40.67858968345092,31.438515974622884,-10.678589683450923
2023-06-16 09:52:04.102,0,0,0,0,13.91,4.4,28.8,30.0,28.7,32.1,4000,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.07,28.68,26.34,28.09,24.1,1.1,1.17,43.24,20.24,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.4454777473881677,40.67858968345092,31.145477747388167,-10.678589683450923
2023-06-16 09:52:04.402,0,0,0,0,13.96,4.45,28.8,30.0,28.7,32.1,4000,0,22.5,40.5,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.96,28.68,26.34,28.09,24.1,1.1,1.18,43.24,20.05,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.081962614331701,40.834718502611565,30.7819626143317,-10.834718502611565
2023-06-16 09:52:04.601,0,0,0,0,13.96,4.48,28.8,30.3,28.8,32.6,3950,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.96,28.57,26.34,28.07,24.1,1.1,1.18,43.25,19.95,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,40.834718502611565,30.665313982720864,-10.534718502611565
2023-06-16 09:52:04.902,0,0,0,0,13.96,4.51,28.8,30.3,28.8,32.6,3950,0,22.5,40.5,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,28.45,26.34,28.07,24.1,1.1,1.18,43.24,19.94,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,40.834718502611565,30.449744818738385,-10.534718502611565
2023-06-16 09:52:05.102,0,0,0,0,13.93,4.55,28.8,30.3,28.8,32.6,3950,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,28.45,26.33,28.06,24.1,1.1,1.17,43.24,19.94,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,40.741090411606535,30.163976516695403,-10.441090411606535
2023-06-16 09:52:05.401,0,0,0,0,14.05,4.61,28.8,30.3,28.8,32.6,3900,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.75,28.32,26.33,28.06,24.1,1.09,1.17,43.19,20.04,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.9388157321066046,41.11472225515388,29.738815732106605,-10.814722255153878
2023-06-16 09:52:05.702,0,0,0,0,14.05,4.66,28.9,30.6,28.8,33.0,3900,0,22.5,40.5,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.75,28.32,26.33,28.07,24.1,1.09,1.18,43.2,20.04,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5876544639184544,41.11472225515388,29.387654463918455,-10.514722255153877
2023-06-16 09:52:05.902,0,0,0,0,14.08,4.69,28.9,30.6,28.8,33.0,3900,0,22.5,40.5,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.64,28.2,26.33,28.07,24.1,1.1,1.17,43.2,20.04,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.37830331861306377,41.20776513455951,29.178303318613064,-10.607765134559507
2023-06-16 09:52:06.201,0,0,0,0,14.1,4.72,28.9,30.6,28.8,33.0,3900,0,22.5,40.5,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.64,28.2,26.33,28.06,24.1,1.1,1.17,43.27,20.04,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.1699474277537547,41.26971315501612,28.969947427753755,-10.669713155016119
2023-06-16 09:52:06.502,0,0,0,0,14.1,4.76,28.9,30.6,28.8,33.0,3900,0,22.5,40.5,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.09,26.33,28.06,24.1,1.1,1.17,43.29,20.04,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,41.26971315501612,28.69366844493742,-10.669713155016119
2023-06-16 09:52:06.701,0,0,0,0,14.2,4.83,29.0,31.0,28.8,33.0,3850,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.09,26.32,28.05,24.1,1.1,1.17,43.29,19.95,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,0.5856878556956531,41.57849235421048,28.214312144304348,-10.578492354210482
2023-06-16 09:52:07.001,0,0,0,0,14.17,4.84,29.0,31.0,28.8,33.0,3850,0,22.5,40.5,33.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.41,27.95,26.32,28.05,24.1,1.1,1.17,43.26,20.01,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,41.486026138020804,28.146255648750003,-10.486026138020804
2023-06-16 09:52:07.203,0,0,0,0,14.22,4.91,29.0,31.0,28.8,33.5,3850,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.41,27.95,26.32,28.04,24.1,1.1,1.17,43.23,20.01,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,1.1272327396372361,41.640057103161666,27.672767260362765,-10.640057103161666
2023-06-16 09:52:07.503,0,0,0,0,14.27,4.92,29.0,31.0,28.8,33.5,3850,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.29,27.85,26.32,28.04,24.1,1.1,1.17,43.23,20.04,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,1.1944631431487096,41.79369221322685,27.60553685685129,-10.793692213226848
2023-06-16 09:52:07.802,0,0,0,0,14.32,4.98,29.0,31.3,28.8,33.5,3800,0,22.5,40.5,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.29,27.85,26.34,28.03,24.1,1.1,1.18,43.26,20.18,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,1.5957248850099859,41.946933855964744,27.204275114990015,-10.646933855964743
2023-06-16 09:52:08.003,0,0,0,0,14.24,5.0,29.0,31.3,28.8,33.5,3800,0,22.5,40.5,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,27.72,26.34,28.03,24.1,1.1,1.18,43.27,20.18,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7286795385298888,41.701558515562624,27.071320461470112,-10.401558515562623
2023-06-16 09:52:08.301,0,0,0,0,14.34,5.03,29.0,31.3,28.8,33.9,3800,0,22.5,40.5,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,27.72,26.34,28.02,24.1,1.1,1.18,43.27,20.19,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9273719214453422,42.00812087266462,26.87262807855466,-10.708120872664619
2023-06-16 09:52:08.503,0,0,0,0,14.32,5.07,29.0,31.3,28.8,33.9,3800,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.03,27.57,26.34,28.02,24.1,1.1,1.18,43.26,20.19,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,2.190929038667548,41.946933855964744,26.609070961332453,-10.646933855964743
2023-06-16 09:52:08.703,0,0,0,0,14.36,5.09,29.1,31.6,28.8,33.9,3800,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.03,27.57,26.34,28.02,24.1,1.1,1.18,43.26,20.19,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,2.3221282725730816,42.06924546351189,26.47787172742692,-10.46924546351189
2023-06-16 09:52:09.001,0,0,0,0,14.39,5.14,29.1,31.6,28.8,33.9,3750,0,22.5,40.5,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.91,27.44,26.34,28.02,24.1,1.09,1.18,43.25,20.01,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,2.6484580946087704,42.16081562869795,26.15154190539123,-10.560815628697945
2023-06-16 09:52:09.303,0,0,0,0,14.34,5.18,29.1,31.6,28.8,34.3,3750,0,22.5,40.5,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.91,27.44,26.34,27.98,24.1,1.09,1.18,43.24,20.04,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,2.907827624775166,42.00812087266462,25.892172375224835,-10.408120872664618
2023-06-16 09:52:09.502,0,0,0,0,14.41,5.21,29.1,31.6,28.8,34.3,3750,0,22.5,40.5,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.79,27.32,26.34,27.99,24.1,1.1,1.18,43.22,20.04,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,3.1013799017152905,42.22178480874692,25.69862009828471,-10.621784808746916
2023-06-16 09:52:09.802,0,0,0,0,14.41,5.24,29.1,31.6,28.8,34.3,3750,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.66,27.32,26.34,27.99,24.1,1.1,1.18,43.22,20.09,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,3.2941060159173503,42.22178480874692,25.50589398408265,-10.621784808746916
2023-06-16 09:52:10.001,0,0,0,0,14.44,5.26,29.1,31.6,28.8,34.3,3750,0,22.5,40.5,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.66,27.19,26.32,27.97,24.1,1.1,1.17,43.21,20.19,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,3.422135241735191,42.31312255445761,25.37786475826481,-10.713122554457605
2023-06-16 09:52:10.303,0,0,0,0,14.46,5.31,29.2,32.0,28.8,34.8,3700,0,22.5,40.5,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.54,27.19,26.32,27.97,24.1,1.09,1.18,43.21,20.19,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,3.7406340851829896,42.373937250590245,25.05936591481701,-10.373937250590245
2023-06-16 09:52:10.603,0,0,0,0,14.51,5.35,29.2,32.0,28.8,34.8,3700,0,22.5,40.5,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.54,27.05,26.34,27.96,24.1,1.1,1.18,43.22,20.26,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,3.993833681898707,42.52570509072274,24.806166318101294,-10.525705090722738
2023-06-16 09:52:10.903,0,0,0,0,14.48,5.36,29.2,32.0,28.8,34.8,3700,0,22.5,40.5,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.4,27.05,26.34,27.96,24.1,1.1,1.17,43.26,20.26,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,4.05691388239984,42.43469041069477,24.74308611760016,-10.43469041069477
2023-06-16 09:52:11.102,0,0,0,0,14.56,5.37,29.3,32.3,28.8,35.2,3700,0,22.5,40.5,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.4,26.93,26.34,27.95,24.1,1.1,1.18,43.26,20.19,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,4.119906783270835,42.677090608877734,24.680093216729166,-10.377090608877737
2023-06-16 09:52:11.402,0,0,0,0,14.51,5.43,29.3,32.3,28.8,35.2,3700,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.28,26.93,26.34,27.95,24.1,1.09,1.18,43.23,20.02,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,4.496046881017264,42.52570509072274,24.303953118982736,-10.225705090722741
2023-06-16 09:52:11.702,0,0,0,0,14.58,5.46,29.3,32.3,28.8,35.2,3700,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.28,26.8,26.34,27.93,24.1,1.09,1.17,43.27,20.02,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,4.682961324812197,42.737538272514996,24.117038675187803,-10.437538272514999
2023-06-16 09:52:11.901,0,0,0,0,14.6,5.46,29.3,32.3,28.8,35.2,3700,0,22.5,40.5,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.14,26.67,26.34,27.93,24.1,1.1,1.17,43.27,19.94,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,4.682961324812197,42.79792526972142,24.117038675187803,-10.49792526972142
2023-06-16 09:52:12.203,0,0,0,0,14.63,5.51,29.4,32.6,28.8,35.2,3650,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.14,26.67,26.34,27.94,24.1,1.1,1.17,43.21,19.94,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,4.99279915614494,42.88839232865945,23.80720084385506,-10.288392328659448
2023-06-16 09:52:12.403,0,0,0,0,14.6,5.51,29.4,32.6,28.8,35.2,3650,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.0,26.53,26.34,27.94,24.1,1.1,1.18,43.22,19.94,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,4.99279915614494,42.79792526972142,23.80720084385506,-10.197925269721416
2023-06-16 09:52:12.701,0,0,0,0,14.65,5.55,29.4,32.6,28.8,35.6,3650,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.0,26.53,26.33,27.93,24.1,1.09,1.18,43.22,20.04,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,5.239171229240128,42.948628284272615,23.560828770759873,-10.348628284272614
2023-06-16 09:52:13.002,0,0,0,0,14.68,5.57,29.4,32.6,28.8,35.6,3650,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.89,26.4,26.33,27.93,24.1,1.09,1.18,43.21,20.04,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,5.361863699788898,43.038869446327396,23.438136300211102,-10.438869446327395
2023-06-16 09:52:13.202,0,0,0,0,14.72,5.58,29.5,32.6,28.8,35.6,3650,0,22.5,40.5,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.89,26.4,26.33,27.92,24.1,1.1,1.17,43.17,20.04,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,5.423087457349027,43.15898122869925,23.376912542650974,-10.558981228699245
2023-06-16 09:52:13.402,0,0,0,0,14.68,5.61,29.5,32.6,28.8,35.6,3650,0,22.5,40.5,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.73,26.26,26.33,27.92,24.1,1.09,1.18,43.17,19.99,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,5.606271913172463,43.038869446327396,23.193728086827537,-10.438869446327395
2023-06-16 09:52:13.701,0,0,0,0,14.75,5.63,29.5,33.0,28.8,36.1,3600,0,22.5,40.5,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.73,26.26,26.33,27.91,24.1,1.09,1.18,43.15,19.94,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,5.7279917557770545,43.24890835298578,23.072008244222946,-10.24890835298578
2023-06-16 09:52:13.901,0,0,0,0,14.72,5.64,29.5,33.0,28.8,36.1,3600,0,22.5,40.5,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.61,26.13,26.33,27.91,24.1,1.09,1.18,43.2,19.94,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,5.788731497898027,43.15898122869925,23.011268502101974,-10.158981228699247
2023-06-16 09:52:14.201,0,0,0,0,14.8,5.65,29.5,33.0,28.8,36.1,3600,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.61,26.13,26.34,27.89,24.1,1.09,1.18,43.2,19.99,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,43.398489784275796,22.950608544927082,-10.398489784275796
2023-06-16 09:52:14.401,0,0,0,0,14.8,5.66,29.5,33.0,28.8,36.1,3600,0,22.5,40.5,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.49,26.01,26.34,27.89,24.1,1.09,1.18,43.18,19.99,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,5.909971876638849,43.398489784275796,22.89002812336115,-10.398489784275796
2023-06-16 09:52:14.702,0,0,0,0,14.8,5.67,29.6,33.3,28.7,36.5,3600,0,22.5,40.5,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.49,26.01,26.33,27.87,24.1,1.1,1.18,43.18,19.99,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,5.970473010705973,43.398489784275796,22.729526989294026,-10.098489784275799
2023-06-16 09:52:15.002,0,0,0,0,14.85,5.69,29.6,33.3,28.7,36.5,3600,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.36,25.87,26.33,27.87,24.1,1.09,1.18,43.19,20.03,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,43.547701697487184,22.608761597290663,-10.247701697487187
2023-06-16 09:52:15.202,0,0,0,0,14.85,5.71,29.6,33.3,28.7,36.5,3600,0,22.5,40.5,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.36,25.87,26.33,27.88,24.1,1.09,1.17,43.21,19.99,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,6.211689591763616,43.547701697487184,22.488310408236384,-10.247701697487187
2023-06-16 09:52:15.501,0,0,0,0,14.87,5.76,29.6,33.3,28.7,36.5,3600,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.23,25.73,26.33,27.88,24.1,1.1,1.17,43.21,19.99,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,6.5114556218463235,43.60728347724063,22.188544378153676,-10.307283477240631
2023-06-16 09:52:15.802,0,0,0,0,14.85,5.75,29.6,33.6,28.6,36.9,3600,0,22.5,40.5,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.23,25.73,26.33,27.88,24.1,1.1,1.17,43.22,19.99,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,6.451657108526888,43.547701697487184,22.148342891473114,-9.947701697487183
2023-06-16 09:52:16.002,0,0,0,0,14.87,5.76,29.6,33.6,28.6,36.9,3600,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.09,25.62,26.34,27.88,24.1,1.1,1.17,43.22,19.99,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,6.5114556218463235,43.60728347724063,22.088544378153678,-10.007283477240627
2023-06-16 09:52:16.302,0,0,0,0,14.89,5.77,29.6,33.6,28.6,36.9,3550,0,22.5,40.5,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.09,25.62,26.34,27.88,24.1,1.1,1.17,43.22,19.99,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,43.66680661229208,22.028822736872748,-10.066806612292076
2023-06-16 09:52:16.602,0,0,0,0,14.89,5.78,29.8,34.0,28.6,36.9,3550,0,22.5,40.5,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.96,25.48,26.34,27.88,24.1,1.09,1.17,43.19,19.99,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,6.630822267522433,43.66680661229208,21.96917773247757,-9.666806612292078
2023-06-16 09:52:16.803,0,0,0,0,14.92,5.79,29.8,34.0,28.6,36.9,3550,0,22.5,40.5,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.85,25.48,26.34,27.86,24.1,1.09,1.17,43.13,19.94,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,6.6903908690535445,43.75598165214387,21.909609130946457,-9.755981652143873
2023-06-16 09:52:17.101,0,0,0,0,14.92,5.81,29.8,34.0,28.6,37.3,3550,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.85,25.34,26.34,27.88,24.1,1.1,1.17,43.13,19.94,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,43.75598165214387,21.790700206006456,-9.755981652143873
2023-06-16 09:52:17.403,0,0,0,0,14.92,5.83,29.8,34.0,28.6,37.3,3550,0,22.5,40.5,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.7,25.34,26.34,27.88,24.1,1.1,1.17,43.21,19.89,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,6.927905887759948,43.75598165214387,21.672094112240053,-9.755981652143873
2023-06-16 09:52:17.603,0,0,0,0,14.94,5.81,29.8,34.0,28.5,37.3,3550,0,22.5,40.5,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.7,25.2,26.34,27.87,24.1,1.1,1.18,43.2,19.94,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,43.81535876679777,21.690700206006454,-9.815358766797772
2023-06-16 09:52:17.901,0,0,0,0,15.01,5.83,29.8,34.0,28.5,37.3,3550,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.58,25.2,26.34,27.87,24.1,1.1,1.18,43.2,19.94,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,6.927905887759948,44.02272143223166,21.572094112240052,-10.022721432231663
