TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_out,phe_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 09:52:18.102,0,0,0,0,14.94,5.85,29.8,34.2,28.5,37.7,3550,0,22.5,40.5,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.58,25.09,26.33,27.87,24.1,1.1,1.18,43.15,19.99,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,43.81535876679777,21.453789017476822,-9.615358766797769
2023-06-16 09:52:18.301,0,0,0,0,15.06,5.85,29.8,34.2,28.5,37.7,3550,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.44,25.09,26.33,27.87,24.1,1.1,1.17,43.17,19.99,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,44.17040448430339,21.453789017476822,-9.970404484303387
2023-06-16 09:52:18.601,0,0,0,0,15.06,5.87,30.0,34.2,28.5,37.7,3550,0,22.5,40.5,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.44,24.96,26.34,27.88,24.1,1.1,1.17,43.17,20.09,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,7.164216893039452,44.17040448430339,21.335783106960548,-9.970404484303387
2023-06-16 09:52:18.902,0,0,0,0,15.04,5.88,30.0,34.2,28.5,37.7,3550,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.32,24.96,26.34,27.88,24.1,1.1,1.17,43.17,20.09,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,7.223108216610683,44.1113744120608,21.276891783389317,-9.911374412060795
2023-06-16 09:52:19.101,0,0,0,0,15.09,5.88,30.0,34.2,28.5,37.7,3550,0,22.5,40.5,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.32,24.82,26.34,27.88,24.1,1.1,1.17,43.18,20.09,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,7.223108216610683,44.2588420492562,21.276891783389317,-10.0588420492562
2023-06-16 09:52:19.402,0,0,0,0,15.11,5.88,30.0,34.5,28.5,38.1,3550,0,22.5,40.5,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.2,24.69,26.34,27.88,24.1,1.1,1.18,43.18,20.12,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,7.223108216610683,44.31772892077055,21.276891783389317,-9.817728920770548
2023-06-16 09:52:19.602,0,0,0,0,15.06,5.89,30.0,34.5,28.5,38.1,3500,0,22.5,40.5,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.2,24.69,26.34,27.89,24.1,1.1,1.18,43.16,20.11,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,44.17040448430339,21.2180745831227,-9.67040448430339
2023-06-16 09:52:19.901,0,0,0,0,15.09,5.89,30.0,34.5,28.5,38.1,3500,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.06,24.57,26.34,27.89,24.1,1.1,1.18,43.24,20.11,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,44.2588420492562,21.2180745831227,-9.758842049256202
2023-06-16 09:52:20.202,0,0,0,0,15.18,5.93,30.0,34.8,28.4,38.6,3500,0,22.5,40.5,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.06,24.57,26.34,27.88,24.1,1.1,1.18,43.24,20.14,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,44.52338453289224,20.883542589838576,-9.72338453289224
2023-06-16 09:52:20.403,0,0,0,0,15.16,5.92,30.0,34.8,28.4,38.6,3500,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.92,24.44,26.34,27.88,24.1,1.1,1.17,43.22,20.19,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,44.46469677883357,20.942065506914865,-9.664696778833573
2023-06-16 09:52:20.702,0,0,0,0,15.13,5.94,30.0,34.8,28.4,38.6,3500,0,22.5,40.5,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.92,24.44,26.34,27.89,24.1,1.1,1.17,43.19,20.19,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,7.5749073037628705,44.37655873994828,20.825092696237128,-9.576558739948283
2023-06-16 09:52:21.001,0,0,0,0,15.16,5.93,30.0,34.8,28.4,38.6,3500,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.8,24.31,26.34,27.89,24.1,1.1,1.17,43.19,20.19,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,44.46469677883357,20.883542589838576,-9.664696778833573
2023-06-16 09:52:21.303,0,0,0,0,15.18,5.94,30.1,35.1,28.3,38.6,3500,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.8,24.31,26.33,27.88,24.1,1.1,1.17,43.17,20.05,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,7.5749073037628705,44.52338453289224,20.72509269623713,-9.423384532892236
2023-06-16 09:52:21.505,0,0,0,0,15.13,5.94,30.1,35.1,28.3,38.6,3500,0,22.5,40.5,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.65,24.19,26.33,27.88,24.1,1.1,1.17,43.15,20.05,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,7.5749073037628705,44.37655873994828,20.72509269623713,-9.276558739948278
2023-06-16 09:52:21.802,0,0,0,0,15.16,5.94,30.1,35.1,28.3,39.0,3500,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.65,24.19,26.33,27.89,24.1,1.1,1.17,43.15,19.98,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,7.5749073037628705,44.46469677883357,20.72509269623713,-9.364696778833569
2023-06-16 09:52:22.003,0,0,0,0,15.21,5.97,30.1,35.1,28.3,39.0,3500,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.55,24.05,26.33,27.89,24.1,1.1,1.18,43.14,19.89,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,44.61131007709355,20.55017899255937,-9.511310077093547
2023-06-16 09:52:22.302,0,0,0,0,15.18,5.95,30.2,35.4,28.2,39.0,3500,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.55,24.05,26.33,27.88,24.1,1.1,1.18,43.14,19.89,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,44.52338453289224,20.566715609231903,-9.123384532892238
2023-06-16 09:52:22.602,0,0,0,0,15.21,5.98,30.2,35.4,28.2,39.0,3500,0,22.5,40.5,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.41,23.94,26.33,27.88,24.1,1.1,1.18,43.12,20.04,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,44.61131007709355,20.392019034179224,-9.21131007709355
2023-06-16 09:52:22.801,0,0,0,0,15.21,5.99,30.2,35.4,28.2,39.4,3500,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.41,23.94,26.33,27.87,24.1,1.1,1.18,43.14,20.15,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,44.61131007709355,20.333931024955643,-9.21131007709355
2023-06-16 09:52:23.002,0,0,0,0,15.21,6.01,30.2,35.4,28.2,39.4,3500,0,22.5,40.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.28,23.8,26.34,27.87,24.1,1.1,1.17,43.14,20.15,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,44.61131007709355,20.21797000747024,-9.21131007709355
2023-06-16 09:52:23.302,0,0,0,0,15.25,6.02,30.3,35.4,28.2,39.4,3500,0,22.5,40.5,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.28,23.8,26.34,27.88,24.1,1.1,1.17,43.11,20.18,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,8.039903421598183,44.72834677740798,20.160096578401816,-9.32834677740798
2023-06-16 09:52:23.501,0,0,0,0,15.21,6.02,30.3,35.4,28.2,39.4,3500,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.15,23.67,26.33,27.87,24.1,1.1,1.17,43.17,20.01,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,8.039903421598183,44.61131007709355,20.160096578401816,-9.21131007709355
2023-06-16 09:52:23.803,0,0,0,0,15.25,6.03,30.3,35.7,28.1,39.8,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.02,23.67,26.33,27.87,24.1,1.1,1.17,43.17,20.01,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,44.72834677740798,20.002294256866982,-9.028346777407975
2023-06-16 09:52:24.002,0,0,0,0,15.23,6.03,30.3,35.7,28.1,39.8,3450,0,22.5,40.5,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.02,23.54,26.33,27.88,24.1,1.1,1.17,43.21,19.78,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,44.66985656831582,20.002294256866982,-8.96985656831582
2023-06-16 09:52:24.301,0,0,0,0,15.25,6.04,30.3,35.7,28.1,39.8,3450,0,22.5,40.5,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.9,23.54,26.33,27.88,24.1,1.1,1.17,43.16,19.78,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,8.155437165116382,44.72834677740798,19.94456283488362,-9.028346777407975
2023-06-16 09:52:24.603,0,0,0,0,15.25,6.05,30.3,35.7,28.1,39.8,3450,0,22.5,40.5,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.9,23.4,26.33,27.88,24.1,1.1,1.17,43.16,19.74,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,44.72834677740798,19.886902105428682,-9.028346777407975
2023-06-16 09:52:24.803,0,0,0,0,15.28,6.05,30.4,36.0,28.0,40.2,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.77,23.4,26.33,27.88,24.1,1.09,1.17,43.12,19.86,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,44.815976839163,19.78690210542868,-8.815976839163
2023-06-16 09:52:25.102,0,0,0,0,15.25,6.08,30.4,36.0,28.0,40.2,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.77,23.28,26.34,27.87,24.1,1.09,1.18,43.13,19.86,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,8.385657983764418,44.72834677740798,19.614342016235582,-8.728346777407978
2023-06-16 09:52:25.402,0,0,0,0,15.3,6.07,30.4,36.0,28.0,40.2,3450,0,22.5,40.5,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.65,23.28,26.34,27.87,24.1,1.09,1.18,43.13,20.19,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,8.328208099239134,44.87432689639712,19.671791900760866,-8.874326896397122
2023-06-16 09:52:25.602,0,0,0,0,15.28,6.06,30.4,36.0,28.0,40.2,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.65,23.16,26.34,27.87,24.1,1.09,1.18,43.12,20.38,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,8.270688137570176,44.815976839163,19.729311862429824,-8.815976839163
2023-06-16 09:52:25.902,0,0,0,0,15.33,6.07,30.5,36.2,27.9,40.2,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.53,23.16,26.34,27.87,24.1,1.1,1.18,43.11,20.38,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,8.328208099239134,44.96174732032233,19.571791900760864,-8.761747320322328
2023-06-16 09:52:26.201,0,0,0,0,15.33,6.09,30.5,36.2,27.9,40.6,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.53,23.02,26.34,27.88,24.1,1.1,1.18,43.11,20.26,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,8.443037994398424,44.96174732032233,19.456962005601575,-8.761747320322328
2023-06-16 09:52:26.401,0,0,0,0,15.28,6.08,30.5,36.2,27.9,40.6,3450,0,22.5,40.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.4,22.9,26.34,27.88,24.1,1.1,1.17,43.13,19.95,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,8.385657983764418,44.815976839163,19.51434201623558,-8.615976839162997
2023-06-16 09:52:26.701,0,0,0,0,15.3,6.09,30.6,36.5,27.8,40.6,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.4,22.9,26.33,27.87,24.1,1.09,1.18,43.1,19.95,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,8.443037994398424,44.87432689639712,19.356962005601577,-8.374326896397122
2023-06-16 09:52:26.901,0,0,0,0,15.33,6.11,30.6,36.5,27.8,40.6,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.27,22.76,26.33,27.87,24.1,1.1,1.18,43.1,19.73,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,8.557589202367467,44.96174732032233,19.242410797632534,-8.461747320322331
2023-06-16 09:52:27.202,0,0,0,0,15.33,6.11,30.6,36.5,27.8,41.0,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.27,22.76,26.35,27.87,24.1,1.1,1.17,43.12,19.74,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,8.557589202367467,44.96174732032233,19.242410797632534,-8.461747320322331
2023-06-16 09:52:27.501,0,0,0,0,15.33,6.09,30.6,36.5,27.8,41.0,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.13,22.65,26.35,27.87,24.1,1.1,1.17,43.12,19.74,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,8.443037994398424,44.96174732032233,19.356962005601577,-8.461747320322331
2023-06-16 09:52:27.701,0,0,0,0,15.4,6.11,30.7,36.5,27.6,41.0,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.13,22.65,26.35,27.87,24.1,1.1,1.17,43.07,19.7,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,8.557589202367467,45.16524207014021,19.042410797632535,-8.66524207014021
2023-06-16 09:52:27.902,0,0,0,0,15.33,6.11,30.7,36.5,27.6,41.0,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.01,22.52,26.35,27.87,24.1,1.1,1.17,43.1,19.82,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,8.557589202367467,44.96174732032233,19.042410797632535,-8.461747320322331
2023-06-16 09:52:28.202,0,0,0,0,15.35,6.11,30.7,36.7,27.6,41.5,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.01,22.52,26.33,27.86,24.1,1.1,1.17,43.1,19.82,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,8.557589202367467,45.019958010647656,19.042410797632535,-8.319958010647653
2023-06-16 09:52:28.502,0,0,0,0,15.35,6.11,30.7,36.7,27.6,41.5,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.88,22.4,26.33,27.86,24.1,1.1,1.17,43.11,19.89,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,8.557589202367467,45.019958010647656,19.042410797632535,-8.319958010647653
2023-06-16 09:52:28.701,0,0,0,0,15.33,6.09,30.7,36.7,27.6,41.5,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.88,22.4,26.33,27.86,24.1,1.1,1.17,43.05,19.99,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,8.443037994398424,44.96174732032233,19.156962005601578,-8.261747320322328
2023-06-16 09:52:29.003,0,0,0,0,15.33,6.11,30.7,36.7,27.6,41.5,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.76,22.26,26.34,27.86,24.1,1.1,1.17,43.05,19.99,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,8.557589202367467,44.96174732032233,19.042410797632535,-8.261747320322328
2023-06-16 09:52:29.202,0,0,0,0,15.33,6.09,30.8,36.9,27.5,41.8,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.76,22.26,26.34,27.87,24.1,1.1,1.17,43.05,20.09,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,8.443037994398424,44.96174732032233,19.056962005601576,-8.061747320322333
2023-06-16 09:52:29.502,0,0,0,0,15.33,6.09,30.8,36.9,27.5,41.8,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.63,22.14,26.34,27.87,24.1,1.1,1.18,43.1,20.09,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,8.443037994398424,44.96174732032233,19.056962005601576,-8.061747320322333
2023-06-16 09:52:29.801,0,0,0,0,15.35,6.08,30.8,36.9,27.5,41.8,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.63,22.14,26.34,27.87,24.1,1.09,1.17,43.1,20.0,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,8.385657983764418,45.019958010647656,19.114342016235582,-8.119958010647657
2023-06-16 09:52:30.003,0,0,0,0,15.33,6.08,30.8,36.9,27.5,41.8,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.49,22.01,26.35,27.87,24.1,1.1,1.17,43.08,19.9,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,8.385657983764418,44.96174732032233,19.114342016235582,-8.061747320322333
2023-06-16 09:52:30.301,0,0,0,0,15.35,6.12,30.9,37.1,27.3,41.8,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.49,22.01,26.35,27.87,24.1,1.1,1.18,43.06,19.9,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,8.614760801589398,45.019958010647656,18.685239198410603,-7.919958010647655
2023-06-16 09:52:30.603,0,0,0,0,15.35,6.09,30.9,37.1,27.3,42.1,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.37,21.88,26.33,27.87,24.1,1.1,1.17,43.06,19.92,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,8.443037994398424,45.019958010647656,18.856962005601577,-7.919958010647655
2023-06-16 09:52:30.901,0,0,0,0,15.35,6.08,30.9,37.1,27.3,42.1,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.25,21.88,26.33,27.87,24.1,1.1,1.17,43.03,20.04,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,8.385657983764418,45.019958010647656,18.914342016235583,-7.919958010647655
2023-06-16 09:52:31.101,0,0,0,0,15.35,6.07,30.9,37.1,27.3,42.1,3450,0,22.5,40.5,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.25,21.76,26.33,27.89,24.1,1.1,1.17,43.06,20.1,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,8.328208099239134,45.019958010647656,18.971791900760866,-7.919958010647655
2023-06-16 09:52:31.401,0,0,0,0,15.4,6.06,31.0,37.4,27.2,42.1,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.13,21.76,26.33,27.89,24.1,1.09,1.17,43.06,20.1,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,8.270688137570176,45.16524207014021,18.929311862429824,-7.765242070140211
2023-06-16 09:52:31.603,0,0,0,0,15.4,6.07,31.0,37.4,27.2,42.1,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.13,21.64,26.34,27.88,24.1,1.1,1.17,43.04,19.88,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,8.328208099239134,45.16524207014021,18.871791900760865,-7.765242070140211
2023-06-16 09:52:31.902,0,0,0,0,15.35,6.07,31.0,37.4,27.2,42.6,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.0,21.64,26.34,27.88,24.1,1.1,1.17,43.03,19.88,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,8.328208099239134,45.019958010647656,18.871791900760865,-7.619958010647657
2023-06-16 09:52:32.201,0,0,0,0,15.35,6.06,31.1,37.4,27.2,42.6,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.0,21.51,26.33,27.88,24.1,1.09,1.18,43.03,19.6,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,8.270688137570176,45.019958010647656,18.929311862429824,-7.619958010647657
2023-06-16 09:52:32.401,0,0,0,0,15.35,6.07,31.1,37.4,27.2,42.6,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.87,21.39,26.33,27.88,24.1,1.09,1.18,43.06,19.49,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,8.328208099239134,45.019958010647656,18.871791900760865,-7.619958010647657
2023-06-16 09:52:32.602,0,0,0,0,15.35,6.08,31.1,37.4,27.2,42.6,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.87,21.39,26.35,27.86,24.1,1.1,1.17,43.05,19.49,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,8.385657983764418,45.019958010647656,18.81434201623558,-7.619958010647657
2023-06-16 09:52:32.903,0,0,0,0,15.35,6.05,31.1,37.6,27.0,43.0,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.76,21.28,26.35,27.86,24.1,1.1,1.17,43.05,19.63,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,45.019958010647656,18.78690210542868,-7.419958010647655
2023-06-16 09:52:33.101,0,0,0,0,15.4,6.05,31.1,37.6,27.0,43.0,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.76,21.28,26.36,27.87,24.1,1.1,1.17,43.0,19.83,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,45.16524207014021,18.78690210542868,-7.565242070140208
2023-06-16 09:52:33.401,0,0,0,0,15.35,6.07,31.2,37.6,27.0,43.0,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.62,21.14,26.36,27.87,24.1,1.09,1.18,42.99,19.83,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,8.328208099239134,45.019958010647656,18.671791900760866,-7.419958010647655
2023-06-16 09:52:33.601,0,0,0,0,15.35,6.07,31.2,37.8,26.9,43.3,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.62,21.14,26.34,27.86,24.1,1.09,1.18,42.99,20.03,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,8.328208099239134,45.019958010647656,18.571791900760864,-7.219958010647659
2023-06-16 09:52:33.901,0,0,0,0,15.4,6.06,31.2,37.8,26.9,43.3,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.49,21.02,26.34,27.86,24.1,1.09,1.17,42.99,19.95,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,8.270688137570176,45.16524207014021,18.629311862429823,-7.365242070140212
2023-06-16 09:52:34.201,0,0,0,0,15.35,6.06,31.2,37.8,26.9,43.3,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.49,21.02,26.34,27.85,24.1,1.1,1.17,42.99,19.95,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,8.270688137570176,45.019958010647656,18.629311862429823,-7.219958010647659
2023-06-16 09:52:34.401,0,0,0,0,15.4,6.07,31.2,37.8,26.9,43.3,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.37,20.9,26.34,27.85,24.1,1.09,1.17,43.02,19.93,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,8.328208099239134,45.16524207014021,18.571791900760864,-7.365242070140212
2023-06-16 09:52:34.703,0,0,0,0,15.35,6.07,31.3,38.0,26.7,43.3,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.37,20.9,26.34,27.87,24.1,1.09,1.17,43.04,20.07,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,8.328208099239134,45.019958010647656,18.371791900760865,-7.019958010647656
2023-06-16 09:52:34.901,0,0,0,0,15.42,6.04,31.3,38.0,26.7,43.3,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.25,20.77,26.34,27.87,24.1,1.1,1.17,43.04,20.07,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,8.155437165116382,45.22325895205796,18.544562834883617,-7.223258952057961
2023-06-16 09:52:35.203,0,0,0,0,15.35,6.05,31.3,38.0,26.7,43.6,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.25,20.77,26.35,27.85,24.1,1.09,1.17,43.05,20.14,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,45.019958010647656,18.48690210542868,-7.019958010647656
2023-06-16 09:52:35.501,0,0,0,0,15.4,6.06,31.3,38.0,26.7,43.6,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.13,20.64,26.35,27.85,24.1,1.09,1.17,43.02,20.14,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,8.270688137570176,45.16524207014021,18.429311862429824,-7.165242070140209
2023-06-16 09:52:35.802,0,0,0,0,15.4,6.05,31.4,38.2,26.5,43.6,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.13,20.64,26.33,27.84,24.1,1.1,1.17,43.02,20.08,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,45.16524207014021,18.28690210542868,-6.9652420701402065
2023-06-16 09:52:36.003,0,0,0,0,15.35,6.05,31.4,38.2,26.5,43.6,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.02,20.53,26.35,27.84,24.1,1.09,1.17,43.01,19.74,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,45.019958010647656,18.28690210542868,-6.819958010647653
2023-06-16 09:52:36.302,0,0,0,0,15.4,6.03,31.4,38.2,26.5,44.1,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.02,20.53,26.35,27.84,24.1,1.09,1.17,43.01,19.74,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,45.16524207014021,18.40229425686698,-6.9652420701402065
2023-06-16 09:52:36.502,0,0,0,0,15.45,6.04,31.4,38.2,26.5,44.1,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.89,20.4,26.33,27.84,24.1,1.1,1.17,43.01,19.46,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,8.155437165116382,45.31018100732513,18.344562834883618,-7.110181007325124
2023-06-16 09:52:36.802,0,0,0,0,15.42,6.05,31.5,38.2,26.4,44.1,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.89,20.4,26.33,27.83,24.1,1.1,1.17,43.01,19.19,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,45.22325895205796,18.18690210542868,-7.023258952057958
2023-06-16 09:52:37.103,0,0,0,0,15.4,6.05,31.5,38.2,26.4,44.1,3450,0,22.5,39.5,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.75,20.29,26.33,27.83,24.1,1.09,1.17,43.03,19.19,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,45.16524207014021,18.18690210542868,-6.9652420701402065
2023-06-16 09:52:37.302,0,0,0,0,15.42,6.05,31.5,38.3,26.4,44.4,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.75,20.29,26.33,27.84,24.1,1.1,1.17,43.03,19.19,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,45.22325895205796,18.18690210542868,-6.923258952057964
2023-06-16 09:52:37.502,0,0,0,0,15.45,6.05,31.5,38.3,26.4,44.4,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.63,20.15,26.35,27.84,24.1,1.1,1.17,43.06,19.47,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,45.31018100732513,18.18690210542868,-7.01018100732513
2023-06-16 09:52:37.801,0,0,0,0,15.42,6.04,31.6,38.3,26.4,44.4,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.63,20.15,26.35,27.83,24.1,1.09,1.17,42.98,19.47,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,8.155437165116382,45.22325895205796,18.244562834883617,-6.923258952057964
2023-06-16 09:52:38.102,0,0,0,0,15.42,6.03,31.6,38.5,26.2,44.8,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.51,20.05,26.34,27.82,24.1,1.1,1.17,42.98,19.77,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,45.22325895205796,18.10229425686698,-6.723258952057961
2023-06-16 09:52:38.303,0,0,0,0,15.42,6.04,31.6,38.5,26.2,44.8,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.39,20.05,26.34,27.82,24.1,1.1,1.17,42.99,19.8,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,8.155437165116382,45.22325895205796,18.044562834883617,-6.723258952057961
2023-06-16 09:52:38.603,0,0,0,0,15.45,6.02,31.6,38.5,26.2,44.8,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.39,19.92,26.33,27.81,24.1,1.1,1.17,43.03,19.8,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,8.039903421598183,45.31018100732513,18.160096578401816,-6.810181007325127
2023-06-16 09:52:38.801,0,0,0,0,15.33,6.01,31.6,38.5,26.2,44.8,3450,0,22.5,40.5,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.28,19.92,26.33,27.81,24.1,1.09,1.17,43.03,19.76,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,44.96174732032233,18.21797000747024,-6.461747320322331
2023-06-16 09:52:39.101,0,0,0,0,15.42,6.03,31.6,38.5,26.2,44.8,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.28,19.78,26.35,27.8,24.1,1.09,1.17,43.11,19.44,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,45.22325895205796,18.10229425686698,-6.723258952057961
2023-06-16 09:52:39.402,0,0,0,0,15.45,6.03,31.7,38.7,26.0,44.8,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.16,19.78,26.35,27.8,24.1,1.1,1.17,43.07,19.44,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,45.31018100732513,17.90229425686698,-6.610181007325124
2023-06-16 09:52:39.602,0,0,0,0,15.45,6.03,31.7,38.7,26.0,45.1,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.16,19.67,26.34,27.79,24.1,1.1,1.17,43.07,19.7,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,45.31018100732513,17.90229425686698,-6.610181007325124
2023-06-16 09:52:39.901,0,0,0,0,15.4,6.03,31.7,38.7,26.0,45.1,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.02,19.54,26.34,27.79,24.1,1.1,1.17,42.99,19.86,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,45.16524207014021,17.90229425686698,-6.4652420701402065
2023-06-16 09:52:40.203,0,0,0,0,15.4,6.04,31.8,38.8,25.8,45.1,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.02,19.54,26.34,27.79,24.1,1.09,1.17,42.99,19.86,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,8.155437165116382,45.16524207014021,17.64456283488362,-6.365242070140212
2023-06-16 09:52:40.403,0,0,0,0,15.4,6.03,31.8,38.8,25.8,45.1,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.91,19.43,26.34,27.79,24.1,1.1,1.17,42.99,20.07,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,45.16524207014021,17.70229425686698,-6.365242070140212
2023-06-16 09:52:40.701,0,0,0,0,15.42,6.05,31.8,38.8,25.8,45.5,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.91,19.43,26.34,27.79,24.1,1.1,1.18,43.03,19.81,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,45.22325895205796,17.58690210542868,-6.423258952057964
2023-06-16 09:52:40.904,0,0,0,0,15.45,6.03,31.8,38.8,25.8,45.5,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.78,19.3,26.34,27.79,24.1,1.1,1.17,43.03,19.81,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,45.31018100732513,17.70229425686698,-6.51018100732513
2023-06-16 09:52:41.201,0,0,0,0,15.42,6.02,31.9,38.8,25.7,45.5,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.78,19.3,26.34,27.78,24.1,1.09,1.17,43.04,19.84,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,8.039903421598183,45.22325895205796,17.660096578401816,-6.423258952057964
2023-06-16 09:52:41.502,0,0,0,0,15.45,6.04,31.9,38.8,25.7,45.5,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.66,19.2,26.34,27.78,24.1,1.09,1.17,43.0,19.84,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,8.155437165116382,45.31018100732513,17.544562834883617,-6.51018100732513
2023-06-16 09:52:41.702,0,0,0,0,15.42,6.02,31.9,39.0,25.7,45.8,3450,0,22.5,40.5,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.66,19.2,26.35,27.78,24.1,1.1,1.17,43.0,19.85,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,8.039903421598183,45.22325895205796,17.660096578401816,-6.223258952057961
2023-06-16 09:52:42.003,0,0,0,0,15.45,6.03,31.9,39.0,25.7,45.8,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.54,19.06,26.35,27.78,24.1,1.1,1.17,43.08,20.15,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,45.31018100732513,17.60229425686698,-6.310181007325127
2023-06-16 09:52:42.203,0,0,0,0,15.4,6.04,32.0,39.0,25.7,45.8,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.54,19.06,26.34,27.78,24.1,1.1,1.17,43.06,20.15,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,8.155437165116382,45.16524207014021,17.544562834883617,-6.165242070140209
2023-06-16 09:52:42.403,0,0,0,0,15.42,6.01,32.0,39.0,25.7,45.8,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.42,18.94,26.34,27.78,24.1,1.1,1.17,43.06,20.19,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,45.22325895205796,17.71797000747024,-6.223258952057961
2023-06-16 09:52:42.701,0,0,0,0,15.35,6.01,32.0,39.1,25.5,46.2,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.42,18.94,26.34,27.77,24.1,1.1,1.17,42.99,20.19,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,45.019958010647656,17.51797000747024,-5.919958010647655
2023-06-16 09:52:43.002,0,0,0,0,15.4,6.02,32.0,39.1,25.5,46.2,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.3,18.82,26.34,27.77,24.1,1.1,1.17,43.03,20.19,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,8.039903421598183,45.16524207014021,17.460096578401817,-6.065242070140208
2023-06-16 09:52:43.202,0,0,0,0,15.42,6.01,32.0,39.1,25.5,46.2,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.3,18.82,26.34,27.76,24.1,1.1,1.17,43.03,19.83,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,45.22325895205796,17.51797000747024,-6.1232589520579594
2023-06-16 09:52:43.503,0,0,0,0,15.4,6.01,32.0,39.1,25.5,46.2,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.18,18.7,26.34,27.76,24.1,1.1,1.17,43.03,19.43,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,45.16524207014021,17.51797000747024,-6.065242070140208
2023-06-16 09:52:43.702,0,0,0,0,15.42,6.01,32.1,39.3,25.3,46.2,3450,0,22.5,40.5,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.18,18.7,26.34,27.76,24.1,1.1,1.17,43.03,19.43,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,45.22325895205796,17.31797000747024,-5.923258952057964
2023-06-16 09:52:44.002,0,0,0,0,15.4,6.01,32.1,39.3,25.3,46.2,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.06,18.59,26.35,27.76,24.1,1.09,1.17,43.03,19.48,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,45.16524207014021,17.31797000747024,-5.865242070140212
2023-06-16 09:52:44.303,0,0,0,0,15.4,6.0,32.1,39.3,25.3,46.5,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.06,18.59,26.35,27.75,24.1,1.09,1.17,43.03,19.88,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,7.9240852469836796,45.16524207014021,17.37591475301632,-5.865242070140212
2023-06-16 09:52:44.502,0,0,0,0,15.45,6.01,32.1,39.3,25.3,46.5,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.96,18.47,26.34,27.75,24.1,1.09,1.17,43.02,19.88,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,45.31018100732513,17.31797000747024,-6.01018100732513
2023-06-16 09:52:44.802,0,0,0,0,15.35,5.99,32.1,39.4,25.1,46.5,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.96,18.47,26.34,27.76,24.1,1.09,1.17,43.02,20.22,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,45.019958010647656,17.233931024955645,-5.619958010647657
2023-06-16 09:52:45.104,0,0,0,0,15.35,6.0,32.1,39.4,25.1,46.8,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.83,18.36,26.34,27.76,24.1,1.09,1.17,43.03,20.37,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,7.9240852469836796,45.019958010647656,17.175914753016322,-5.619958010647657
2023-06-16 09:52:45.401,0,0,0,0,15.4,6.01,32.1,39.4,25.1,46.8,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.7,18.36,26.34,27.75,24.1,1.09,1.17,43.01,20.37,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,45.16524207014021,17.11797000747024,-5.765242070140211
2023-06-16 09:52:45.602,0,0,0,0,15.42,6.01,32.2,39.4,24.9,46.8,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.7,18.23,26.34,27.77,24.1,1.09,1.17,43.01,20.32,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,45.22325895205796,16.917970007470238,-5.823258952057962
2023-06-16 09:52:45.903,0,0,0,0,15.4,5.98,32.2,39.4,24.9,46.8,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.57,18.23,26.34,27.77,24.1,1.09,1.17,42.97,20.34,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,45.16524207014021,17.092019034179224,-5.765242070140211
2023-06-16 09:52:46.104,0,0,0,0,15.35,5.99,32.2,39.5,24.9,47.2,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.57,18.11,26.33,27.76,24.1,1.1,1.17,43.03,20.34,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,45.019958010647656,17.033931024955642,-5.519958010647656
2023-06-16 09:52:46.402,0,0,0,0,15.4,6.01,32.2,39.5,24.9,47.2,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.46,18.11,26.33,27.76,24.1,1.09,1.17,43.03,20.04,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,45.16524207014021,16.917970007470238,-5.665242070140209
2023-06-16 09:52:46.702,0,0,0,0,15.45,6.01,32.3,39.5,24.9,47.2,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.46,18.0,26.34,27.74,24.1,1.09,1.17,43.03,19.7,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,45.31018100732513,16.917970007470238,-5.810181007325127
2023-06-16 09:52:46.902,0,0,0,0,15.4,6.0,32.3,39.5,24.9,47.2,3450,0,22.5,40.5,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.35,17.89,26.34,27.74,24.1,1.09,1.17,43.03,19.7,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,7.9240852469836796,45.16524207014021,16.97591475301632,-5.665242070140209
2023-06-16 09:52:47.101,0,0,0,0,15.42,5.99,32.3,39.6,24.7,47.5,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.35,17.89,26.34,27.75,24.1,1.1,1.17,43.0,19.58,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,45.22325895205796,16.833931024955643,-5.6232589520579594
2023-06-16 09:52:47.402,0,0,0,0,15.35,5.99,32.3,39.6,24.7,47.5,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.23,17.75,26.34,27.75,24.1,1.1,1.17,43.0,19.58,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,45.019958010647656,16.833931024955643,-5.419958010647655
2023-06-16 09:52:47.702,0,0,0,0,15.42,5.99,32.3,39.6,24.7,47.5,3450,0,22.5,40.5,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.23,17.75,26.34,27.76,24.1,1.1,1.17,43.0,19.27,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,45.22325895205796,16.833931024955643,-5.6232589520579594
2023-06-16 09:52:47.902,0,0,0,0,15.42,5.99,32.3,39.6,24.7,47.5,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.11,17.63,26.34,27.76,24.1,1.1,1.17,43.03,19.43,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,45.22325895205796,16.833931024955643,-5.6232589520579594
2023-06-16 09:52:48.202,0,0,0,0,15.4,5.99,32.4,39.8,24.5,47.8,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.11,17.63,26.35,27.76,24.1,1.1,1.17,43.06,19.38,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,45.16524207014021,16.633931024955643,-5.365242070140212
2023-06-16 09:52:48.401,0,0,0,0,15.35,6.0,32.4,39.8,24.5,47.8,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.99,17.52,26.35,27.76,24.1,1.1,1.17,43.06,19.38,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,7.9240852469836796,45.019958010647656,16.57591475301632,-5.219958010647659
2023-06-16 09:52:48.701,0,0,0,0,15.35,5.98,32.4,39.8,24.5,47.8,3450,0,22.5,40.5,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.99,17.52,26.35,27.74,24.1,1.1,1.17,43.01,19.73,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,45.019958010647656,16.692019034179225,-5.219958010647659
2023-06-16 09:52:49.005,0,0,0,0,15.4,5.97,32.4,39.8,24.5,47.8,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.87,17.41,26.35,27.74,24.1,1.1,1.17,43.03,19.73,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,45.16524207014021,16.75017899255937,-5.365242070140212
2023-06-16 09:52:49.201,0,0,0,0,15.35,5.97,32.5,39.9,24.3,47.8,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.87,17.41,26.34,27.74,24.1,1.09,1.17,43.03,19.94,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,45.019958010647656,16.55017899255937,-5.119958010647657
2023-06-16 09:52:49.602,0,0,0,0,15.42,5.97,32.5,39.9,24.3,47.8,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.76,17.28,26.34,27.74,24.1,1.1,1.17,43.08,19.84,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,45.22325895205796,16.55017899255937,-5.323258952057962
2023-06-16 09:52:49.902,0,0,0,0,15.4,5.98,32.5,39.9,24.3,48.2,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.63,17.28,26.34,27.74,24.1,1.1,1.17,43.03,19.89,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,45.16524207014021,16.492019034179226,-5.265242070140211
2023-06-16 09:52:50.103,0,0,0,0,15.45,5.97,32.5,39.9,24.3,48.2,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.63,17.18,26.33,27.76,24.1,1.09,1.17,42.97,19.89,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,45.31018100732513,16.55017899255937,-5.410181007325129
2023-06-16 09:52:50.402,0,0,0,0,15.4,5.97,32.6,40.0,24.1,48.2,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.52,17.18,26.33,27.76,24.1,1.09,1.17,42.97,19.66,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,45.16524207014021,16.35017899255937,-5.165242070140209
2023-06-16 09:52:50.702,0,0,0,0,15.35,5.97,32.6,40.0,24.1,48.5,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.52,17.05,26.34,27.75,24.1,1.09,1.17,42.98,19.25,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,45.019958010647656,16.35017899255937,-5.019958010647656
2023-06-16 09:52:50.903,0,0,0,0,15.42,5.95,32.6,40.0,24.1,48.5,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.41,16.93,26.34,27.75,24.1,1.09,1.17,43.01,19.25,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,45.22325895205796,16.466715609231905,-5.223258952057961
2023-06-16 09:52:51.202,0,0,0,0,15.42,5.95,32.7,40.0,23.9,48.5,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.41,16.93,26.33,27.77,24.1,1.1,1.17,43.01,19.02,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,45.22325895205796,16.266715609231902,-5.223258952057961
2023-06-16 09:52:51.402,0,0,0,0,15.42,5.94,32.7,40.0,23.9,48.5,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.29,16.83,26.33,27.77,24.1,1.1,1.17,43.0,19.0,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,7.5749073037628705,45.22325895205796,16.325092696237128,-5.223258952057961
2023-06-16 09:52:51.702,0,0,0,0,15.42,5.97,32.7,40.1,23.9,48.8,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.29,16.83,26.35,27.75,24.1,1.09,1.17,43.0,19.0,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,45.22325895205796,16.15017899255937,-5.1232589520579594
2023-06-16 09:52:51.902,0,0,0,0,15.35,5.97,32.7,40.1,23.9,48.8,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.18,16.72,26.35,27.75,24.1,1.09,1.17,42.96,19.19,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,45.019958010647656,16.15017899255937,-4.919958010647655
2023-06-16 09:52:52.202,0,0,0,0,15.42,5.95,32.7,40.1,23.9,48.8,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.18,16.72,26.35,27.75,24.1,1.09,1.17,42.97,19.42,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,45.22325895205796,16.266715609231902,-5.1232589520579594
2023-06-16 09:52:52.403,0,0,0,0,15.4,5.93,32.7,40.1,23.9,48.8,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.07,16.6,26.35,27.75,24.1,1.1,1.17,42.97,19.42,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,45.16524207014021,16.383542589838576,-5.065242070140208
2023-06-16 09:52:52.701,0,0,0,0,15.42,5.95,32.8,40.2,23.7,48.8,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.07,16.6,26.34,27.77,24.1,1.09,1.17,43.02,19.45,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,45.22325895205796,16.066715609231903,-5.023258952057958
2023-06-16 09:52:53.001,0,0,0,0,15.35,5.93,32.8,40.2,23.7,48.8,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.94,16.5,26.34,27.77,24.1,1.09,1.17,42.99,19.61,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,45.019958010647656,16.183542589838577,-4.819958010647653
2023-06-16 09:52:53.202,0,0,0,0,15.42,5.94,32.8,40.2,23.7,48.8,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.94,16.5,26.34,27.76,24.1,1.1,1.17,42.97,19.61,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,7.5749073037628705,45.22325895205796,16.12509269623713,-5.023258952057958
2023-06-16 09:52:53.502,0,0,0,0,15.35,5.93,32.8,40.2,23.7,49.1,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.82,16.38,26.34,27.76,24.1,1.1,1.17,42.97,19.74,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,45.019958010647656,16.183542589838577,-4.819958010647653
2023-06-16 09:52:53.701,0,0,0,0,15.42,5.91,32.8,40.3,23.5,49.1,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.82,16.38,26.34,27.76,24.1,1.1,1.17,42.97,19.64,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,7.399338334634933,45.22325895205796,16.100661665365067,-4.923258952057964
2023-06-16 09:52:54.003,0,0,0,0,15.35,5.93,32.8,40.3,23.5,49.1,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.71,16.26,26.35,27.76,24.1,1.09,1.17,42.97,19.64,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,45.019958010647656,15.983542589838578,-4.719958010647659
2023-06-16 09:52:54.303,0,0,0,0,15.42,5.93,32.8,40.3,23.5,49.5,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.71,16.26,26.35,27.76,24.1,1.09,1.17,42.96,19.59,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,45.22325895205796,15.983542589838578,-4.923258952057964
