TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_out,phe_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 09:52:54.601,0,0,0,0,15.35,5.95,32.8,40.3,23.5,49.5,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.6,16.16,26.33,27.76,24.1,1.09,1.17,43.03,19.59,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,45.019958010647656,15.866715609231903,-4.719958010647659
2023-06-16 09:52:54.801,0,0,0,0,15.35,5.93,32.9,40.4,23.3,49.5,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.5,16.16,26.33,27.76,24.1,1.1,1.17,43.03,19.35,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,45.019958010647656,15.783542589838579,-4.619958010647657
2023-06-16 09:52:55.102,0,0,0,0,15.45,5.93,32.9,40.4,23.3,49.5,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.5,16.05,26.34,27.76,24.1,1.1,1.17,42.98,19.28,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,45.31018100732513,15.783542589838579,-4.910181007325129
2023-06-16 09:52:55.401,0,0,0,0,15.35,5.92,32.9,40.4,23.3,49.8,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.38,16.05,26.34,27.76,24.1,1.1,1.17,43.0,19.28,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,45.019958010647656,15.842065506914867,-4.619958010647657
2023-06-16 09:52:55.602,0,0,0,0,15.4,5.93,32.9,40.4,23.3,49.8,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.38,15.93,26.33,27.75,24.1,1.09,1.17,43.0,19.35,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,45.16524207014021,15.783542589838579,-4.765242070140211
2023-06-16 09:52:55.902,0,0,0,0,15.35,5.92,33.0,40.4,23.0,49.8,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.29,15.93,26.33,27.75,24.1,1.09,1.17,42.94,19.67,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,45.019958010647656,15.542065506914867,-4.619958010647657
2023-06-16 09:52:56.103,0,0,0,0,15.33,5.9,33.0,40.4,23.0,49.8,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.29,15.83,26.34,27.75,24.1,1.09,1.17,42.94,19.67,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,44.96174732032233,15.659331284114558,-4.561747320322333
2023-06-16 09:52:56.402,0,0,0,0,15.35,5.92,33.0,40.5,23.0,50.1,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.16,15.83,26.34,27.75,24.1,1.09,1.17,42.94,19.88,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,45.019958010647656,15.542065506914867,-4.519958010647656
2023-06-16 09:52:56.601,0,0,0,0,15.4,5.93,33.0,40.5,23.0,50.1,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.16,15.71,26.34,27.74,24.1,1.09,1.17,42.97,20.18,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,45.16524207014021,15.483542589838578,-4.665242070140209
2023-06-16 09:52:56.801,0,0,0,0,15.33,5.93,33.1,40.5,23.0,50.1,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.06,15.71,26.34,27.74,24.1,1.09,1.17,42.99,20.18,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,44.96174732032233,15.483542589838578,-4.461747320322331
2023-06-16 09:52:57.102,0,0,0,0,15.33,5.91,33.1,40.5,23.0,50.1,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.06,15.6,26.35,27.76,24.1,1.1,1.17,42.99,20.05,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,7.399338334634933,44.96174732032233,15.600661665365067,-4.461747320322331
2023-06-16 09:52:57.301,0,0,0,0,15.33,5.91,33.1,40.6,22.8,50.3,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.96,15.6,26.35,27.76,24.1,1.1,1.17,42.98,20.16,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,7.399338334634933,44.96174732032233,15.400661665365067,-4.36174732032233
2023-06-16 09:52:57.601,0,0,0,0,15.35,5.9,33.1,40.6,22.8,50.3,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.96,15.49,26.34,27.75,24.1,1.09,1.17,42.98,20.16,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,45.019958010647656,15.459331284114558,-4.419958010647655
2023-06-16 09:52:57.901,0,0,0,0,15.33,5.9,33.1,40.6,22.8,50.3,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.82,15.49,26.34,27.75,24.1,1.09,1.17,43.04,20.09,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,44.96174732032233,15.459331284114558,-4.36174732032233
2023-06-16 09:52:58.101,0,0,0,0,15.35,5.92,33.1,40.6,22.8,50.3,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.82,15.38,26.35,27.73,24.1,1.09,1.17,42.98,19.9,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,45.019958010647656,15.342065506914867,-4.419958010647655
2023-06-16 09:52:58.402,0,0,0,0,15.35,5.92,33.1,40.6,22.6,50.3,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.7,15.28,26.35,27.73,24.1,1.09,1.17,42.98,19.9,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,45.019958010647656,15.142065506914868,-4.419958010647655
2023-06-16 09:52:58.602,0,0,0,0,15.35,5.93,33.1,40.6,22.6,50.3,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.7,15.28,26.34,27.75,24.1,1.09,1.17,42.94,19.37,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,45.019958010647656,15.08354258983858,-4.419958010647655
2023-06-16 09:52:58.902,0,0,0,0,15.35,5.91,33.1,40.6,22.6,50.6,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.6,15.18,26.34,27.75,24.1,1.09,1.17,42.98,19.37,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,7.399338334634933,45.019958010647656,15.200661665365068,-4.419958010647655
2023-06-16 09:52:59.202,0,0,0,0,15.35,5.91,33.1,40.6,22.6,50.6,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.6,15.18,26.33,27.75,24.1,1.09,1.17,42.98,19.21,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,7.399338334634933,45.019958010647656,15.200661665365068,-4.419958010647655
2023-06-16 09:52:59.503,0,0,0,0,15.4,5.89,33.2,40.7,22.3,50.6,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.5,15.08,26.33,27.75,24.1,1.09,1.17,42.99,19.09,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,45.16524207014021,15.0180745831227,-4.4652420701402065
2023-06-16 09:52:59.703,0,0,0,0,15.4,5.92,33.2,40.7,22.3,51.0,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.5,15.08,26.35,27.74,24.1,1.09,1.17,43.0,19.09,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,45.16524207014021,14.842065506914867,-4.4652420701402065
2023-06-16 09:53:00.002,0,0,0,0,15.4,5.9,33.2,40.7,22.3,51.0,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.38,14.96,26.35,27.74,24.1,1.09,1.17,43.0,19.5,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,45.16524207014021,14.959331284114558,-4.4652420701402065
2023-06-16 09:53:00.302,0,0,0,0,15.35,5.92,33.3,40.7,22.1,51.0,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.38,14.96,26.34,27.74,24.1,1.09,1.17,42.97,19.41,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,45.019958010647656,14.642065506914868,-4.319958010647653
2023-06-16 09:53:00.502,0,0,0,0,15.35,5.91,33.3,40.7,22.1,51.0,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.29,14.87,26.34,27.74,24.1,1.09,1.17,42.94,19.67,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,7.399338334634933,45.019958010647656,14.700661665365068,-4.319958010647653
2023-06-16 09:53:00.803,0,0,0,0,15.35,5.9,33.3,40.8,22.1,51.2,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.29,14.87,26.34,27.73,24.1,1.09,1.17,42.94,19.67,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,45.019958010647656,14.759331284114559,-4.219958010647659
2023-06-16 09:53:01.002,0,0,0,0,15.42,5.9,33.3,40.8,22.1,51.2,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.17,14.76,26.35,27.73,24.1,1.09,1.17,42.92,19.66,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,45.22325895205796,14.759331284114559,-4.423258952057964
2023-06-16 09:53:01.303,0,0,0,0,15.35,5.88,33.4,40.8,22.1,51.2,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.17,14.76,26.35,27.75,24.1,1.09,1.17,43.04,19.66,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,7.223108216610683,45.019958010647656,14.876891783389318,-4.219958010647659
2023-06-16 09:53:01.502,0,0,0,0,15.35,5.89,33.4,40.8,22.1,51.2,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.07,14.66,26.36,27.75,24.1,1.09,1.17,43.04,19.83,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,45.019958010647656,14.818074583122701,-4.219958010647659
2023-06-16 09:53:01.801,0,0,0,0,15.4,5.89,33.4,40.9,21.8,51.5,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.07,14.66,26.36,27.73,24.1,1.09,1.17,43.0,19.89,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,45.16524207014021,14.5180745831227,-4.265242070140211
2023-06-16 09:53:02.001,0,0,0,0,15.42,5.88,33.4,40.9,21.8,51.5,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.96,14.56,26.34,27.73,24.1,1.09,1.17,42.96,19.89,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,7.223108216610683,45.22325895205796,14.576891783389318,-4.323258952057962
2023-06-16 09:53:02.302,0,0,0,0,15.33,5.89,33.4,40.9,21.8,51.5,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.86,14.56,26.34,27.73,24.1,1.09,1.17,42.96,19.65,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,44.96174732032233,14.5180745831227,-4.061747320322333
2023-06-16 09:53:02.601,0,0,0,0,15.35,5.89,33.4,40.9,21.8,51.5,3450,0,22.5,40.5,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.86,14.46,26.35,27.74,24.1,1.09,1.17,42.99,19.35,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,45.019958010647656,14.5180745831227,-4.119958010647657
2023-06-16 09:53:02.802,0,0,0,0,15.33,5.87,33.5,41.0,21.5,51.5,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.76,14.46,26.35,27.74,24.1,1.09,1.17,42.99,19.35,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,7.164216893039452,44.96174732032233,14.335783106960548,-3.9617473203223312
2023-06-16 09:53:03.102,0,0,0,0,15.33,5.88,33.5,41.0,21.5,51.5,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.76,14.37,26.34,27.74,24.1,1.09,1.17,42.99,19.15,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,7.223108216610683,44.96174732032233,14.276891783389317,-3.9617473203223312
2023-06-16 09:53:03.302,0,0,0,0,15.33,5.89,33.5,41.0,21.5,51.8,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.66,14.37,26.34,27.74,24.1,1.09,1.17,42.96,19.23,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,44.96174732032233,14.2180745831227,-3.9617473203223312
2023-06-16 09:53:03.603,0,0,0,0,15.35,5.89,33.5,41.0,21.5,51.8,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.66,14.26,26.36,27.73,24.1,1.09,1.17,42.99,19.23,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,45.019958010647656,14.2180745831227,-4.019958010647656
2023-06-16 09:53:03.902,0,0,0,0,15.35,5.89,33.5,41.0,21.1,51.8,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.57,14.26,26.36,27.73,24.1,1.09,1.17,42.99,19.48,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,45.019958010647656,13.818074583122701,-4.019958010647656
2023-06-16 09:53:04.201,0,0,0,0,15.33,5.87,33.5,41.0,21.1,52.0,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.57,14.17,26.35,27.73,24.1,1.09,1.17,43.02,19.64,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,7.164216893039452,44.96174732032233,13.93578310696055,-3.9617473203223312
2023-06-16 09:53:04.401,0,0,0,0,15.33,5.85,33.5,41.0,21.1,52.0,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.45,14.07,26.35,27.73,24.1,1.09,1.17,42.92,19.64,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,44.96174732032233,14.053789017476824,-3.9617473203223312
2023-06-16 09:53:04.702,0,0,0,0,15.35,5.85,33.6,41.0,20.8,52.0,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.45,14.07,26.34,27.72,24.1,1.09,1.17,42.92,20.05,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,45.019958010647656,13.753789017476823,-4.019958010647656
2023-06-16 09:53:05.002,0,0,0,0,15.33,5.85,33.6,41.0,20.8,52.0,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.34,13.97,26.34,27.72,24.1,1.09,1.17,42.92,19.91,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,44.96174732032233,13.753789017476823,-3.9617473203223312
2023-06-16 09:53:05.202,0,0,0,0,15.33,5.86,33.6,41.0,20.8,52.0,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.34,13.97,26.34,27.73,24.1,1.09,1.17,42.89,19.91,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,7.1052512230640446,44.96174732032233,13.694748776935956,-3.9617473203223312
2023-06-16 09:53:05.502,0,0,0,0,15.33,5.85,33.6,41.1,20.8,52.3,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.24,13.87,26.34,27.73,24.1,1.09,1.17,42.89,19.94,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,44.96174732032233,13.753789017476823,-3.86174732032233
2023-06-16 09:53:05.701,0,0,0,0,15.35,5.85,33.6,41.1,20.8,52.3,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.24,13.87,26.35,27.72,24.1,1.09,1.17,42.96,19.73,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,45.019958010647656,13.753789017476823,-3.9199580106476546
2023-06-16 09:53:06.002,0,0,0,0,15.3,5.85,33.6,41.1,20.8,52.3,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.15,13.77,26.35,27.72,24.1,1.09,1.17,42.96,19.73,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,44.87432689639712,13.753789017476823,-3.7743268963971204
2023-06-16 09:53:06.302,0,0,0,0,15.33,5.85,33.6,41.1,20.5,52.5,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.15,13.77,26.35,27.72,24.1,1.09,1.17,42.96,19.9,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,44.96174732032233,13.453789017476822,-3.86174732032233
2023-06-16 09:53:06.501,0,0,0,0,15.3,5.86,33.6,41.1,20.5,52.5,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.06,13.67,26.36,27.72,24.1,1.09,1.17,42.96,19.96,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,7.1052512230640446,44.87432689639712,13.394748776935955,-3.7743268963971204
2023-06-16 09:53:06.702,0,0,0,0,15.3,5.85,33.6,41.1,20.5,52.5,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.06,13.67,26.36,27.72,24.1,1.09,1.17,43.0,19.96,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,44.87432689639712,13.453789017476822,-3.7743268963971204
2023-06-16 09:53:07.001,0,0,0,0,15.33,5.85,33.6,41.1,20.5,52.5,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.96,13.57,26.34,27.72,24.1,1.1,1.17,43.0,19.47,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,44.96174732032233,13.453789017476822,-3.86174732032233
2023-06-16 09:53:07.202,0,0,0,0,15.33,5.84,33.6,41.1,20.5,52.5,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.96,13.57,26.34,27.71,24.1,1.1,1.17,43.0,18.89,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,6.987095946189015,44.96174732032233,13.512904053810985,-3.86174732032233
2023-06-16 09:53:07.502,0,0,0,0,15.3,5.81,33.8,41.2,20.1,52.5,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.86,13.48,26.35,27.71,24.1,1.09,1.17,43.0,18.89,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,44.87432689639712,13.290700206006456,-3.674326896397119
2023-06-16 09:53:07.803,0,0,0,0,15.33,5.83,33.8,41.2,20.1,52.8,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.86,13.48,26.35,27.71,24.1,1.09,1.17,43.0,18.84,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,6.927905887759948,44.96174732032233,13.172094112240053,-3.7617473203223284
2023-06-16 09:53:08.002,0,0,0,0,15.33,5.81,33.8,41.2,20.1,52.8,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.75,13.39,26.36,27.71,24.1,1.09,1.17,43.0,18.84,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,44.96174732032233,13.290700206006456,-3.7617473203223284
2023-06-16 09:53:08.303,0,0,0,0,15.33,5.81,33.8,41.3,19.8,52.8,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.75,13.39,26.36,27.7,24.1,1.09,1.17,43.0,19.0,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,44.96174732032233,12.990700206006455,-3.661747320322334
2023-06-16 09:53:08.502,0,0,0,0,15.33,5.81,33.8,41.3,19.8,52.8,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.67,13.29,26.34,27.71,24.1,1.09,1.17,42.95,19.25,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,44.96174732032233,12.990700206006455,-3.661747320322334
2023-06-16 09:53:08.803,0,0,0,0,15.33,5.81,33.8,41.3,19.8,53.0,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.56,13.29,26.34,27.71,24.1,1.09,1.16,42.94,19.25,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,44.96174732032233,12.990700206006455,-3.661747320322334
2023-06-16 09:53:09.103,0,0,0,0,15.33,5.79,33.8,41.3,19.8,53.0,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.56,13.2,26.34,27.7,24.1,1.09,1.17,42.94,19.27,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,6.6903908690535445,44.96174732032233,13.109609130946456,-3.661747320322334
2023-06-16 09:53:09.303,0,0,0,0,15.33,5.81,33.9,41.3,19.5,53.0,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.48,13.2,26.34,27.7,24.1,1.09,1.17,42.92,18.94,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,44.96174732032233,12.690700206006454,-3.661747320322334
2023-06-16 09:53:09.601,0,0,0,0,15.33,5.8,33.9,41.3,19.5,53.0,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.48,13.1,26.36,27.71,24.1,1.09,1.17,42.93,18.94,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,6.749883300617455,44.96174732032233,12.750116699382545,-3.661747320322334
2023-06-16 09:53:09.902,0,0,0,0,15.33,5.78,33.9,41.3,19.5,53.3,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.38,13.1,26.36,27.71,24.1,1.09,1.17,42.93,18.53,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,6.630822267522433,44.96174732032233,12.869177732477567,-3.661747320322334
2023-06-16 09:53:10.103,0,0,0,0,15.33,5.77,33.9,41.3,19.5,53.3,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.38,13.01,26.36,27.71,24.1,1.09,1.17,42.94,18.02,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,44.96174732032233,12.928822736872746,-3.661747320322334
2023-06-16 09:53:10.402,0,0,0,0,15.33,5.77,34.0,41.3,19.1,53.3,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.28,13.01,26.36,27.71,24.1,1.09,1.17,42.97,18.02,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,44.96174732032233,12.528822736872748,-3.661747320322334
2023-06-16 09:53:10.602,0,0,0,0,15.33,5.77,34.0,41.3,19.1,53.3,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.28,12.91,26.36,27.71,24.1,1.09,1.17,42.97,18.07,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,44.96174732032233,12.528822736872748,-3.661747320322334
2023-06-16 09:53:10.903,0,0,0,0,15.33,5.8,34.0,41.3,19.1,53.5,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.18,12.91,26.36,27.71,24.1,1.09,1.17,42.97,18.48,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,6.749883300617455,44.96174732032233,12.350116699382546,-3.661747320322334
2023-06-16 09:53:11.102,0,0,0,0,15.33,5.77,34.0,41.3,19.1,53.5,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.18,12.82,26.35,27.72,24.1,1.09,1.17,42.97,18.48,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,44.96174732032233,12.528822736872748,-3.661747320322334
2023-06-16 09:53:11.401,0,0,0,0,15.33,5.78,34.0,41.3,19.1,53.5,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.1,12.82,26.35,27.72,24.1,1.09,1.17,43.0,19.28,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,6.630822267522433,44.96174732032233,12.469177732477569,-3.661747320322334
2023-06-16 09:53:11.601,0,0,0,0,15.3,5.77,34.0,41.3,19.1,53.5,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.1,12.72,26.35,27.71,24.1,1.09,1.17,43.01,19.49,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,44.87432689639712,12.528822736872748,-3.5743268963971246
2023-06-16 09:53:11.903,0,0,0,0,15.33,5.78,34.0,41.4,18.8,53.5,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.01,12.63,26.35,27.71,24.1,1.09,1.17,43.01,19.49,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,6.630822267522433,44.96174732032233,12.169177732477568,-3.5617473203223327
2023-06-16 09:53:12.201,0,0,0,0,15.3,5.77,34.0,41.4,18.8,53.5,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.01,12.63,26.34,27.7,24.1,1.09,1.17,43.0,20.03,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,44.87432689639712,12.228822736872747,-3.474326896397123
2023-06-16 09:53:12.403,0,0,0,0,15.33,5.75,34.0,41.4,18.8,53.7,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.91,12.55,26.34,27.7,24.1,1.09,1.17,42.98,20.04,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,6.451657108526888,44.96174732032233,12.348342891473113,-3.5617473203223327
2023-06-16 09:53:12.701,0,0,0,0,15.3,5.73,34.0,41.4,18.8,53.7,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.91,12.55,26.36,27.71,24.1,1.09,1.17,42.98,20.04,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,44.87432689639712,12.4681714805448,-3.474326896397123
2023-06-16 09:53:12.902,0,0,0,0,15.28,5.74,34.1,41.5,18.5,53.7,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.81,12.46,26.36,27.71,24.1,1.09,1.17,42.96,20.04,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,6.391781486876255,44.815976839163,12.108218513123745,-3.3159768391629996
2023-06-16 09:53:13.201,0,0,0,0,15.33,5.73,34.1,41.5,18.5,53.7,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.81,12.46,26.35,27.72,24.1,1.09,1.17,42.96,20.04,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,44.96174732032233,12.1681714805448,-3.4617473203223312
2023-06-16 09:53:13.504,0,0,0,0,15.33,5.73,34.1,41.5,18.5,53.9,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.73,12.37,26.35,27.72,24.1,1.09,1.17,42.96,19.62,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,44.96174732032233,12.1681714805448,-3.4617473203223312
2023-06-16 09:53:13.801,0,0,0,0,15.33,5.73,34.1,41.5,18.1,53.9,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.73,12.37,26.34,27.71,24.1,1.09,1.17,42.96,19.12,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,44.96174732032233,11.768171480544801,-3.4617473203223312
2023-06-16 09:53:14.002,0,0,0,0,15.33,5.72,34.1,41.5,18.1,53.9,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.63,12.28,26.35,27.71,24.1,1.09,1.17,42.92,19.26,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,6.27179796766967,44.96174732032233,11.828202032330331,-3.4617473203223312
2023-06-16 09:53:14.302,0,0,0,0,15.3,5.7,34.1,41.5,18.1,54.1,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.63,12.28,26.35,27.71,24.1,1.09,1.17,42.92,19.26,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,6.151503150811266,44.87432689639712,11.948496849188736,-3.374326896397122
2023-06-16 09:53:14.601,0,0,0,0,15.3,5.71,34.1,41.5,18.1,54.1,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.54,12.18,26.34,27.71,24.1,1.09,1.17,42.98,19.34,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,6.211689591763616,44.87432689639712,11.888310408236386,-3.374326896397122
2023-06-16 09:53:14.802,0,0,0,0,15.28,5.69,34.1,41.5,18.1,54.1,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.44,12.18,26.34,27.72,24.1,1.09,1.17,42.94,19.53,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,44.815976839163,12.008761597290665,-3.3159768391629996
2023-06-16 09:53:15.102,0,0,0,0,15.3,5.7,34.1,41.5,18.1,54.1,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.44,12.09,26.33,27.7,24.1,1.09,1.17,42.94,19.53,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,6.151503150811266,44.87432689639712,11.948496849188736,-3.374326896397122
2023-06-16 09:53:15.302,0,0,0,0,15.3,5.68,34.2,41.5,17.8,54.3,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.36,12.09,26.33,27.7,24.1,1.09,1.17,42.98,19.55,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,6.030895104168337,44.87432689639712,11.769104895831664,-3.374326896397122
2023-06-16 09:53:15.601,0,0,0,0,15.3,5.68,34.2,41.5,17.8,54.3,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.36,12.02,26.36,27.71,24.1,1.09,1.17,42.99,19.55,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,6.030895104168337,44.87432689639712,11.769104895831664,-3.374326896397122
2023-06-16 09:53:15.901,0,0,0,0,15.28,5.67,34.2,41.5,17.8,54.3,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.27,12.02,26.36,27.71,24.1,1.09,1.17,42.99,18.92,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,5.970473010705973,44.815976839163,11.829526989294028,-3.3159768391629996
2023-06-16 09:53:16.104,0,0,0,0,15.28,5.66,34.2,41.5,17.8,54.3,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.27,11.91,26.36,27.73,24.1,1.09,1.17,42.96,18.92,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,5.909971876638849,44.815976839163,11.890028123361152,-3.3159768391629996
2023-06-16 09:53:16.302,0,0,0,0,15.28,5.65,34.3,41.6,17.6,54.3,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.18,11.91,26.36,27.73,24.1,1.09,1.17,42.92,18.92,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,44.815976839163,11.750608544927083,-3.215976839162998
2023-06-16 09:53:16.601,0,0,0,0,15.25,5.65,34.3,41.6,17.6,54.3,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.18,11.83,26.34,27.71,24.1,1.09,1.17,42.92,18.82,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,44.72834677740798,11.750608544927083,-3.1283467774079767
2023-06-16 09:53:16.801,0,0,0,0,15.28,5.64,34.3,41.6,17.6,54.5,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.1,11.83,26.34,27.71,24.1,1.09,1.17,42.93,18.99,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,5.788731497898027,44.815976839163,11.811268502101974,-3.215976839162998
2023-06-16 09:53:17.101,0,0,0,0,15.28,5.65,34.3,41.6,17.6,54.5,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.1,11.75,26.35,27.72,24.1,1.09,1.17,42.95,18.99,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,44.815976839163,11.750608544927083,-3.215976839162998
2023-06-16 09:53:17.401,0,0,0,0,15.3,5.66,34.3,41.6,17.2,54.5,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.01,11.75,26.35,27.72,24.1,1.09,1.17,42.95,19.07,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,5.909971876638849,44.87432689639712,11.29002812336115,-3.2743268963971204
2023-06-16 09:53:17.602,0,0,0,0,15.25,5.65,34.3,41.6,17.2,54.5,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.01,11.65,26.35,27.74,24.1,1.09,1.17,42.94,19.0,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,44.72834677740798,11.35060854492708,-3.1283467774079767
2023-06-16 09:53:17.901,0,0,0,0,15.28,5.67,34.3,41.6,17.2,54.7,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.92,11.55,26.35,27.74,24.1,1.09,1.17,42.96,19.0,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,5.970473010705973,44.815976839163,11.229526989294026,-3.215976839162998
2023-06-16 09:53:18.103,0,0,0,0,15.25,5.63,34.3,41.6,17.2,54.7,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.92,11.55,26.36,27.72,24.1,1.09,1.17,42.96,19.58,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,5.7279917557770545,44.72834677740798,11.472008244222945,-3.1283467774079767
2023-06-16 09:53:18.401,0,0,0,0,15.25,5.62,34.4,41.6,17.0,54.7,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.81,11.47,26.36,27.72,24.1,1.09,1.17,42.96,19.57,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,5.667171978139606,44.72834677740798,11.332828021860394,-3.1283467774079767
2023-06-16 09:53:18.703,0,0,0,0,15.25,5.61,34.4,41.6,17.0,54.7,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.81,11.47,26.35,27.72,24.1,1.09,1.17,42.96,19.57,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,5.606271913172463,44.72834677740798,11.393728086827537,-3.1283467774079767
2023-06-16 09:53:18.903,0,0,0,0,15.3,5.61,34.4,41.6,17.0,54.9,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.75,11.38,26.35,27.72,24.1,1.09,1.17,42.94,19.57,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,5.606271913172463,44.87432689639712,11.393728086827537,-3.2743268963971204
2023-06-16 09:53:19.203,0,0,0,0,15.25,5.61,34.4,41.6,17.0,54.9,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.75,11.38,26.36,27.73,24.1,1.09,1.17,42.95,19.57,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,5.606271913172463,44.72834677740798,11.393728086827537,-3.1283467774079767
2023-06-16 09:53:19.502,0,0,0,0,15.25,5.59,34.4,41.6,16.6,54.9,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.64,11.3,26.36,27.73,24.1,1.09,1.17,42.95,19.22,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,5.484229907734004,44.72834677740798,11.115770092265997,-3.1283467774079767
2023-06-16 09:53:19.702,0,0,0,0,15.25,5.57,34.4,41.6,16.6,54.9,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.64,11.3,26.34,27.72,24.1,1.09,1.17,42.94,19.22,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,5.361863699788898,44.72834677740798,11.238136300211103,-3.1283467774079767
2023-06-16 09:53:20.002,0,0,0,0,15.25,5.56,34.5,41.6,16.6,55.0,3500,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.55,11.2,26.34,27.72,24.1,1.09,1.17,42.92,19.22,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,5.300558376901449,44.72834677740798,11.299441623098552,-3.1283467774079767
2023-06-16 09:53:20.201,0,0,0,0,15.21,5.56,34.5,41.6,16.6,55.0,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.55,11.2,26.36,27.74,24.1,1.09,1.17,42.92,19.68,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,5.300558376901449,44.61131007709355,11.299441623098552,-3.0113100770935475
2023-06-16 09:53:20.503,0,0,0,0,15.25,5.53,34.5,41.6,16.6,55.0,3500,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.47,11.11,26.36,27.74,24.1,1.09,1.17,42.9,20.02,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,5.116150415287905,44.72834677740798,11.483849584712097,-3.1283467774079767
2023-06-16 09:53:20.802,0,0,0,0,15.28,5.53,34.5,41.6,16.6,55.0,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.47,11.11,26.34,27.73,24.1,1.09,1.17,42.89,20.02,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,5.116150415287905,44.815976839163,11.483849584712097,-3.215976839162998
2023-06-16 09:53:21.002,0,0,0,0,15.21,5.56,34.5,41.7,16.4,55.0,3500,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.37,11.01,26.35,27.73,24.1,1.09,1.17,42.89,19.65,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,5.300558376901449,44.61131007709355,11.09944162309855,-2.911310077093546
2023-06-16 09:53:21.202,0,0,0,0,15.23,5.53,34.5,41.7,16.4,55.0,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.37,11.01,26.35,27.74,24.1,1.09,1.17,42.91,19.21,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,5.116150415287905,44.66985656831582,11.283849584712094,-2.9698565683158193
2023-06-16 09:53:21.503,0,0,0,0,15.23,5.52,34.5,41.7,16.4,55.2,3500,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.29,10.91,26.35,27.74,24.1,1.09,1.17,42.94,19.21,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,5.054516223554685,44.66985656831582,11.345483776445313,-2.9698565683158193
2023-06-16 09:53:21.802,0,0,0,0,15.25,5.51,34.5,41.7,16.4,55.2,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.29,10.91,26.35,27.73,24.1,1.09,1.16,42.94,18.16,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,4.99279915614494,44.72834677740798,11.407200843855058,-3.0283467774079753
2023-06-16 09:53:22.001,0,0,0,0,15.23,5.52,34.5,41.7,16.1,55.2,3500,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.19,10.83,26.35,27.73,24.1,1.09,1.16,42.92,18.04,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,5.054516223554685,44.66985656831582,11.045483776445316,-2.9698565683158193
2023-06-16 09:53:22.302,0,0,0,0,15.23,5.5,34.5,41.7,16.1,55.2,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.09,10.83,26.35,27.73,24.1,1.09,1.17,42.92,18.04,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,4.930998947008561,44.66985656831582,11.16900105299144,-2.9698565683158193
2023-06-16 09:53:22.502,0,0,0,0,15.23,5.51,34.5,41.7,16.1,55.3,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.09,10.74,26.35,27.75,24.1,1.09,1.17,42.92,17.71,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,4.99279915614494,44.66985656831582,11.107200843855061,-2.9698565683158193
2023-06-16 09:53:22.802,0,0,0,0,15.23,5.51,34.5,41.7,16.1,55.3,3500,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.0,10.74,26.35,27.75,24.1,1.09,1.17,42.91,18.55,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,4.99279915614494,44.66985656831582,11.107200843855061,-2.9698565683158193
2023-06-16 09:53:23.103,0,0,0,0,15.18,5.47,34.6,41.7,15.8,55.3,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.0,10.64,26.36,27.74,24.1,1.09,1.17,42.94,18.55,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,4.745096788460216,44.52338453289224,11.054903211539784,-2.8233845328922342
2023-06-16 09:53:23.401,0,0,0,0,15.23,5.48,34.6,41.7,15.8,55.5,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.91,10.64,26.36,27.74,24.1,1.09,1.17,42.94,19.44,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,4.807148032605369,44.66985656831582,10.992851967394632,-2.9698565683158193
2023-06-16 09:53:23.602,0,0,0,0,15.23,5.45,34.6,41.7,15.8,55.5,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.91,10.54,26.35,27.74,24.1,1.09,1.17,42.92,19.58,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,4.62074136877726,44.66985656831582,11.17925863122274,-2.9698565683158193
2023-06-16 09:53:23.902,0,0,0,0,15.21,5.45,34.6,41.7,15.6,55.5,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.81,10.54,26.35,27.74,24.1,1.09,1.17,42.88,19.58,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,4.62074136877726,44.61131007709355,10.97925863122274,-2.911310077093546
2023-06-16 09:53:24.103,0,0,0,0,15.21,5.45,34.6,41.7,15.6,55.5,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.81,10.46,26.35,27.74,24.1,1.09,1.17,42.88,19.56,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,4.62074136877726,44.61131007709355,10.97925863122274,-2.911310077093546
2023-06-16 09:53:24.401,0,0,0,0,15.23,5.45,34.6,41.7,15.6,55.7,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.73,10.46,26.35,27.74,24.1,1.09,1.17,42.87,19.05,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,4.62074136877726,44.66985656831582,10.97925863122274,-2.9698565683158193
2023-06-16 09:53:24.702,0,0,0,0,15.21,5.43,34.6,41.7,15.6,55.7,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.73,10.36,26.36,27.73,24.1,1.09,1.16,42.87,19.05,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,4.496046881017264,44.61131007709355,11.103953118982735,-2.911310077093546
2023-06-16 09:53:24.908,0,0,0,0,15.23,5.44,34.6,41.7,15.6,55.7,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.63,10.26,26.36,27.73,24.1,1.09,1.16,42.92,19.29,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,4.558436646074028,44.66985656831582,11.041563353925971,-2.9698565683158193
2023-06-16 09:53:25.202,0,0,0,0,15.21,5.44,34.6,41.7,15.6,55.7,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.63,10.26,26.37,27.75,24.1,1.09,1.17,42.91,18.96,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,4.558436646074028,44.61131007709355,11.041563353925971,-2.911310077093546
2023-06-16 09:53:25.402,0,0,0,0,15.21,5.42,34.7,41.8,15.3,55.7,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.53,10.16,26.37,27.75,24.1,1.09,1.17,42.91,18.96,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,4.4335717965054755,44.61131007709355,10.866428203494525,-2.8113100770935517
2023-06-16 09:53:25.602,0,0,0,0,15.21,5.39,34.7,41.8,15.3,55.7,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.53,10.16,26.37,27.74,24.1,1.09,1.17,42.88,19.25,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,4.245631833794789,44.61131007709355,11.054368166205212,-2.8113100770935517
2023-06-16 09:53:25.902,0,0,0,0,15.18,5.38,34.7,41.8,15.3,55.8,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.45,10.09,26.37,27.74,24.1,1.09,1.16,42.89,19.25,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,4.182812671801571,44.52338453289224,11.11718732819843,-2.72338453289224
2023-06-16 09:53:26.103,0,0,0,0,15.21,5.39,34.7,41.8,15.3,55.8,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.45,10.09,26.36,27.74,24.1,1.09,1.16,42.89,19.38,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,4.245631833794789,44.61131007709355,11.054368166205212,-2.8113100770935517
2023-06-16 09:53:26.403,0,0,0,0,15.16,5.36,34.8,41.8,15.0,55.8,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.35,9.98,26.36,27.74,24.1,1.09,1.16,42.89,19.91,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,4.05691388239984,44.46469677883357,10.94308611760016,-2.664696778833573
2023-06-16 09:53:26.703,0,0,0,0,15.21,5.36,34.8,41.8,15.0,55.8,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.35,9.98,26.34,27.75,24.1,1.09,1.17,42.89,19.91,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,4.05691388239984,44.61131007709355,10.94308611760016,-2.8113100770935517
2023-06-16 09:53:26.902,0,0,0,0,15.16,5.35,34.8,41.8,15.0,56.0,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.26,9.88,26.34,27.75,24.1,1.09,1.17,42.89,19.85,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,3.993833681898707,44.46469677883357,11.006166318101293,-2.664696778833573
2023-06-16 09:53:27.201,0,0,0,0,15.18,5.35,34.8,41.8,15.0,56.0,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.26,9.88,26.37,27.73,24.1,1.09,1.17,42.89,19.27,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,3.993833681898707,44.52338453289224,11.006166318101293,-2.72338453289224
2023-06-16 09:53:27.402,0,0,0,0,15.18,5.33,34.8,41.8,14.8,56.0,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.16,9.79,26.37,27.73,24.1,1.09,1.17,42.86,19.27,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,3.8674102253521596,44.52338453289224,10.932589774647841,-2.72338453289224
2023-06-16 09:53:27.703,0,0,0,0,15.18,5.34,34.8,41.8,14.8,56.0,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.16,9.79,26.35,27.73,24.1,1.09,1.17,42.86,18.62,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,3.930665892980983,44.52338453289224,10.869334107019018,-2.72338453289224
2023-06-16 09:53:28.002,0,0,0,0,15.18,5.3,34.8,41.8,14.8,56.1,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.08,9.69,26.35,27.73,24.1,1.09,1.17,42.88,18.34,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,3.6771130244191568,44.52338453289224,11.122886975580844,-2.72338453289224
2023-06-16 09:53:28.301,0,0,0,0,15.13,5.31,34.8,41.8,14.8,56.1,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.08,9.69,26.36,27.75,24.1,1.09,1.17,42.83,18.34,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,3.7406340851829896,44.37655873994828,11.059365914817011,-2.5765587399482826
2023-06-16 09:53:28.502,0,0,0,0,15.16,5.3,34.8,41.8,14.5,56.1,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.97,9.61,26.35,27.75,24.1,1.09,1.17,42.83,18.34,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,3.6771130244191568,44.46469677883357,10.822886975580843,-2.664696778833573
2023-06-16 09:53:28.803,0,0,0,0,15.16,5.3,34.8,41.8,14.5,56.1,3550,0,22.5,39.5,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.97,9.61,26.35,27.74,24.1,1.09,1.17,42.84,18.16,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,3.6771130244191568,44.46469677883357,10.822886975580843,-2.664696778833573
2023-06-16 09:53:29.102,0,0,0,0,15.16,5.28,34.8,41.8,14.5,56.3,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.88,9.5,26.36,27.74,24.1,1.09,1.17,42.86,18.16,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,3.549803439356765,44.46469677883357,10.950196560643235,-2.664696778833573
2023-06-16 09:53:29.302,0,0,0,0,15.16,5.28,34.8,41.8,14.5,56.3,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.79,9.5,26.36,27.76,24.1,1.09,1.16,42.86,17.86,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,3.549803439356765,44.46469677883357,10.950196560643235,-2.664696778833573
2023-06-16 09:53:29.602,0,0,0,0,15.13,5.26,34.8,41.8,14.5,56.3,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.79,9.41,26.35,27.73,24.1,1.09,1.16,42.89,18.13,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,3.422135241735191,44.37655873994828,11.077864758264809,-2.5765587399482826
2023-06-16 09:53:29.802,0,0,0,0,15.13,5.24,34.8,41.8,14.5,56.3,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.7,9.41,26.35,27.73,24.1,1.09,1.16,42.83,18.13,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,3.2941060159173503,44.37655873994828,11.20589398408265,-2.5765587399482826
2023-06-16 09:53:30.101,0,0,0,0,15.16,5.24,34.9,41.7,14.3,56.3,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.7,9.3,26.35,27.75,24.1,1.09,1.16,42.83,18.62,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,3.2941060159173503,44.46469677883357,11.00589398408265,-2.7646967788335672
2023-06-16 09:53:30.402,0,0,0,0,15.16,5.22,34.9,41.7,14.3,56.5,3550,0,22.5,39.5,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.58,9.3,26.35,27.75,24.1,1.09,1.17,42.88,19.21,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,3.1657133205406467,44.46469677883357,11.134286679459354,-2.7646967788335672
2023-06-16 09:53:30.602,0,0,0,0,15.13,5.23,34.9,41.7,14.3,56.5,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.58,9.22,26.36,27.74,24.1,1.09,1.17,42.88,19.21,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,3.229955255524146,44.37655873994828,11.070044744475855,-2.676558739948277
